ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 5. الأجهزة، والتحكم، ومخرج البيانات

بنك الحمل الذي لا يمكن قراءته سخّان. وبنك الحمل الذي لا يمكن قراءته إلا على بابه عرض. الاختبار الذي تبني نحوه يحتاج الحقائق نفسها في ملف كما يراها الشخص على الأرض في الغرفة. هذا الفصل عما يُقاس، وأين، وكيف تتشارك القراءات ساعة، وما يجب أن يكون صحيحًا في مسار الخروج. وليس خريطة سجلات. وليس علامة برمجيات مراقبة. الخرائط والعلامات تبلى. والواجبات لا تبلى.

## مجموعتان، وإلا لا تستطيع المقارنة

على الوحدة، المجموعة الدنيا هي درجة حرارة الإمداد، ودرجة حرارة العودة، وضغط الإمداد، وضغط العودة، والتدفق. تلك الكلمات تطابق مجموعة الواجب. إن استخدم مخططك أسماء مختلفة، فهذه لحظة التوقف وجعلها تطابق. المترادفات هي الطريقة التي تُبدَّل بها الأعمدة في التصدير.

على جانب الحامل من الحد، تحتاج الكميات نفسها إلى الوجود بوصفها مجموعة مقارنة، على الأقل أثناء القبول وأثناء أي اختبار ستدّعي فيه أن القائم مقام تصرّف كالواجهة. يتخطى الناس المجموعة الثانية لأن للوحدة حسّاسات أصلًا. ثم يصبح كل جدال عن عدم تطابق غير قابل للحل. تستطيع الوحدة أن تقول الحقيقة عن نفسها وتكذب عن المشعب، لأن خرطومًا، أو مهايئًا، أو نقطة خلط يجلس بينها.

يمكن أن تكون المجموعة الثانية أجهزة مؤقتة. المؤقت مسموح. والمستحيل ليس مسموحًا. يجب أن يترك الهيكل، وتسيير الخرطوم، والعزل موضعًا لمجس فحص ومأخذ ضغط فحص، أو يجب أن تكون لديك نقاط دائمة على جانب الحامل. قرر أيهما. «سنرتجل المآخذ في اليوم» يعني أنك لن تملكها، وسيكون Gate 3 عرضًا محليًا تفرط في تفسيره.

اكتب عمودًا: نقطة الوحدة، ونقطة المقارنة، وأي فرق متوقع. بعض الفرق عادي. للخرطوم فقد. وللحسّاس انحياز. العمود ليس طلبًا بأن تتطابق الأرقام حتى الرقم الأخير. إنه طلب بأن تعرف أي الفروق ستغيّر القصة. الفرق الذي يغيّر القصة إيقاف حتى يُفسَّر. والفرق المفسَّر يصبح قيدًا أو تصحيحًا تطبّقه علنًا.

## الموضع: قياس الغمر في المسار الرئيسي مقابل خداع النتوء الراكد

يقيس الحساس المناخ الديناميكي الحراري الدقيق للبقعة التي يستقر فيها عنصر الاستشعار، وليس التدفق المجرد في تسميته البرمجية. درجة حرارة التوريد الموضوعة في نتوء أنبوب راكد تقيس النتوء. درجة حرارة الراجع في اتجاه مجرى خلط المجرى الجانبي تقيس الخليط. (انظر الشكل 03 للمقارنة التفصيلية بالمقطع العرضي بين الغمر المطابق في قلب التدفق وخداع النتوء الراكد).

لتحقيق قياس صالح يصمد أمام التدقيق الرياضي، هناك أربع قواعد تثبيت غير قابلة للتفاوض:
1. **الغمر في قلب تيار التدفق ($1/3 \sim 1/2 D$)**: يجب أن يخترق طرف غلاف الحساس (thermowell) الطبقة الحدودية ويستقر مباشرة داخل القلب المركزي عالي السرعة للتدفق (بين 35% و50% من القطر الداخلي للأنبوب). المسبار الضحل المحاذي لجدار الأنبوب يقيس فقط سائل الطبقة الحدودية الصفائحية البارد والتوصيل المعدني المحيط.
2. **زاوية الهجوم**: وجّه غلاف الحساس بزاوية 45° عكس اتجاه تدفق السائل القادم. هذا يزيد من نقل الحرارة بالحمل عبر الغلاف، ويزيل الدوامات الراكدة، ويضمن استجابة حرارية سريعة.
3. **مركّب التوصيل الحراري**: يجب ملء الفجوة الحلقية بين عنصر RTD وجلبة غلاف الحساس الداخلية بمركّب حراري عالي الحرارة (معجون أكسيد الزنك/السيليكون). ينشئ غلاف الحساس الجاف حاجز عزل فجوة هوائية بتأخر حراري قدره 30 ثانية، مما يخفي الارتفاعات العابرة السريعة.
4. **منافذ الضغط الساكن المحاذية والمصقولة**: يجب حفر منافذ الضغط للقياس التفاضلي (DPT) بشكل عمودي تمامًا على محور الأنبوب، مع تنظيف الحواف الداخلية تمامًا من الزوائد (deburred) وصقلها لتكون مستوية. المنفذ المحفور مباشرة بعد صمام فراشة مخنوق أو كوع يستقر في دوامات مضطربة، مما يحول ضغط السرعة الديناميكي إلى فروق ضغط ساكنة زائفة ومتقلبة بشدة.

حساسات الحماية ليست هي نفسها حساسات التسجيل:

## القياس الصناعي عن بُعد: Modbus-TCP وفترات الاستطلاع وأعلام الجودة

بينما تتطلب حزمة القبول النهائية تصدير CSV مسطحًا لتدقيق الغريب، يعتمد تدشين قاعات البيانات الحديثة على منصات إشراف آلية (مثل Zabbix أو DCIM أو مجدولات PLC).

يجب أن توفر وحدة تحكم بنك الحمل واجهة قياس عن بُعد معزولة وموحدة (مثل Modbus-TCP أو Modbus-RTU عبر RS-485):
- **الملفات المنفصلة (Discrete Coils)**: أوضاع صمامات الملف اللولبي، التغذية المرتدة لكونتاكتور السخان، ترحيل شريط كشف التسريب، استمرارية دائرة التوقف في حالات الطوارئ (E-stop).
- **سجلات التثبيت (Holding Registers)**: القدرة المطلوبة بالكيلوواط، القدرة الفعلية بالكيلوواط، درجة حرارة التوريد (بدقة 0.01°C)، درجة حرارة الراجع، معدل التدفق (بدقة 0.1 لتر/دقيقة)، ضغط التوريد، ضغط الراجع.
- **قناع بتات الجودة (Quality Bitmask)**: سجل حالة مخصص يشير إلى صحة الحساس. إذا انقطع سلك حساس أو تجمدت قراءة، يجب على وحدة التحكم ضبط بت العطل المناظر بدلاً من تكرار قيمة قديمة راكدة.

## فئات تفاوت المعايرة والتحقق المتبادل بين الحساسات المزدوجة

لا يمكن للقياس في يوم القبول أن يعتمد على مقاييس معالجة غير معايرة. يجب أن تلتزم الأجهزة بفئات تفاوت المعايرة المحددة:
1. **حساسات درجة الحرارة**: عناصر RTD Pt100 رباعية الأسلاك مطابقة لـ IEC 60751 Class A (تفاوت ± 0.15°C عند 0°C، و± 0.23°C عند 40°C). يجب معايرة الأزواج المتطابقة معًا لضمان بقاء خطأ قياس فرق درجات الحرارة (ΔT) عند ≤ 0.10 K.
2. **مقاييس التدفق**: مقاييس كهرومغناطيسية أو مقاييس تدفق كوريوليس كتلية عالية الدقة بمعايرة مصنعية ≤ ± 0.5% من المعدل عبر نطاق 50–250 L/min. مقاييس الدوامة (Vortex) أو التوربين بدقة ± 2.0% مقبولة فقط إذا تم الوفاء بمتطلبات استقامة الأنابيب (10D في المنبع، 5D في المصب) بدقة.
3. **مرسلات الضغط التفاضلي (DPT)**: مرسلات بيزوريزستيف عالية الاستقرار بدقة ≤ ± 0.10% من النطاق المعاير (مثل ± 0.25 kPa على نطاق 0–250 kPa).

أثناء Gate 2 وGate 3، يجب أن تحقق الفحوصات المتبادلة بين حساسات الوحدة المدمجة ومجسات المقارنة على جانب خزانة المنشأة حدود دلتا الصارمة:
- **فحص درجة الحرارة المتبادل**: |T_unit - T_rack| ≤ 0.20 K.
- **فحص دلتا فرق درجات الحرارة**: |ΔT_unit - ΔT_rack| ≤ 0.15 K.
- **فحص فرق الضغط المتبادل**: |ΔP_unit - ΔP_rack| ≤ 5.0 kPa (بعد طرح فواقد الخراطيم والوصلات المعايرة).
- **فحص التدفق المتبادل**: |Q_unit - Q_rack| ≤ 1.0 L/min (أو ≤ 1.0%).

أي تباين يتجاوز هذه الحدود يوقف البوابة حتى يتم حله. لا تضبط أبدًا إزاحات الحساس في البرمجيات لفرض اتفاق تحكمي.

## الساعة والفترة

يجب أن تتشارك المجموعتان والقدرة الكهربائية خطًا زمنيًا. درجة حرارة عند دقيقة وتدفق عند أربع دقائق ليسا زوجًا. لست بحاجة إلى خدمة زمن مختبرية لاستيفاء هذا. أنت بحاجة إلى ساعة واحدة يستخدمها التصدير، وفترة عينة معلنة، وسبيل إلى رؤية أن عينة غائبة لا مكرَّرة بهدوء.

الغائب في مقابل المكرَّر هو اللعبة كلها. كثير من المنظومات، حين تفشل قراءة، تُمسك آخر قيمة وتستمر في ختم أزمنة جديدة. يبدو الملف كثيفًا. والعملية غادرت. أي توازن حرارة تحسبه من ذلك الملف خيال. المتطلب هو: القراءة الفاشلة قراءة فاشلة، معلَّمة، لا مطلية فوقها. إن لم تستطع منصتك وسم الجودة، فلا تستخدمها سجل قبول. استخدم شيئًا يستطيع، حتى إن كان متواضعًا، واخفض المنصة الجميلة إلى شاشة.

أعلن الفترة في الملف. الأسرع ليس دائمًا أفضل. الأسرع مما تستطيع محاذاته طريقة لملء الأقراص وما زلت تُسيء ازدواج الأحداث. والأبطأ من الزيادة المفاجئة طريقة لتفويت اللحظة الوحيدة المثيرة. يجب أن تُظهر الفترة قفز الأمر ومدة ثبات الهضبة بأكثر من عينة واحدة على مدة الثبات. إن كانت لديك عينة واحدة على مدة ثبات، فلم تثبت في السجل. لقد ومضت.

اختم الأمر زمنيًا كما تختم القياسات. سجل درجات حرارة بلا سجل لما طُلب سجل جو. لن تتذكر الطلب. والشخص الذي يراجع الملف الشهر القادم لم يكن في الغرفة. الطلب بيانات.

## أربعة واجبات للخروج

الجمع. تستطيع منصة الاختبار قراءة النقاط من دون شخص ينسخها عن لوحة. النسخ مسموح احتياطًا لبوابة واحدة، مرة واحدة، إن كان مسار التصدير مكسورًا وكنت تقرر ما إذا كنت ستتوقف. وليس التصميم. إن اعتمد الجمع على حاسوب محمول يجب أن يتذكر مهندس واحد تشغيله، فالجمع غير موجود حين يتأخر ذلك المهندس. ابدأ الجمع مع التشغيل، أو اجعل التشغيل يرفض البدء. فضّل الرفض.

التخزين. ينجو التشغيل من نهاية التشغيل. فقدان القدرة عن الشاشة لا يمحو الساعة التي دفعت ثمنها للتو. إن كان التخزين على الوحدة، فقل ماذا يحدث حين يمتلئ تخزين الوحدة: أوقف الاختبار، أو اكتب فوق الأقدم، أو أنذر واستمر. اختر واحدًا. الكتابة فوق بلا إنذار هي الطريقة التي يختفي بها الدليل من الأمام. والاستمرار بقرص ممتلئ وبلا سجل الإخفاق نفسه بحركة أبطأ.

العرض. يستطيع شخص على الأرض رؤية النقطة الحية والإنذار من دون التصدير. الأرضيات صاخبة ومضيئة. الشاشة الصغيرة برمز عطل عرض فقط إذا كان الرمز في الملف وكان الإنذار أيضًا مصباحًا أو سطر كلمات واضحة. الكلمات الواضحة تغلب الرموز. إن استخدمت رموزًا، فقائمة الرموز جزء من ملف التسليم، والرمز المجهول نفسه حالة إنذار، لا فراغ.

التصدير. يحتاج الكتاب التالي ملفًا، لا صورة لشاشة. للملف صف واحد لكل زمن، أو ما يعادله ولا يتطلب أداة خاصة لتسطيحه. للأعمدة أسماء، ووحدات، وعلامة جودة. الحاوية الخاصة التي لا يفتحها إلا تطبيق واحد رهينة، لا تصدير. يجوز لك الإبقاء على بروتوكول حي خاص. ولا يجوز لك جعله السبيل الوحيد للخروج. عرّف التصدير شيئًا يستطيع غريب فتحه في أداة جدول عادية. إن كانت تلك الجملة مؤلمة، فمعماريتك تتباهى.

هوية كل نقطة تسير مع القيمة. ووحدة القياس تسير مع القيمة. والختم الزمني يسير مع القيمة. والجودة تسير مع القيمة. والإخفاق الموثَّق يسير مع نقطة متقادمة. تلك الرفقاء الأربعة مبدأ التصميم. وكل ما عداها تنفيذ، والتنفيذ يجوز أن يختلف، والتنفيذ لا يحق له إسقاط رفيق لأن البروتوكول يجعله مربكًا.

## موضع الصمام، والتسريب، ووقائع أخرى تغيّر القصة

إن استطاع صمام تغيير القصة الهيدروليكية، فموضعه نقطة، لا زينة. في الحد الأدنى تحتاج صمامات العزل وصمام الضبط أو المجرى الجانبي، إن وُجدت، إلى حالة في السجل حين تكون مشغَّلة بالقدرة. الصمامات المشغَّلة يدويًا تحتاج فحصًا مسجَّلًا عند بداية التشغيل، لأنها لن تحدّث نفسها. التشغيل الذي يبدأ بلا ذلك الفحص غير قابل للمقارنة بتشغيل يبدأ والصمامات في موضع آخر. ضع الفحص على ورقة القبول وعلى ورقة التشغيل اللاحقة. هذا الكتاب يُلزم نسخة القبول فقط. ينبغي أن يسرقه كتاب المشروع.

كشف التسريب أو المبرّد يخص إنذارًا إن كان خروج السائل من المسار إخفاقًا معقولًا لهذه الوحدة. ولا يخص مشروعًا علميًا، ولا يخص بديلًا عن العزل وعن شخص ينظر أثناء Gate 1. حسّاس التسريب الذي لا يُختبَر إشاعة. اختبره بالطريقة التي يقولها فصل السلامة: دخل محاكى أو اختبار بلل مضبوط لا ينقع القسم الكهربائي. اكتب الطريقة. الطريقة التي لا تستطيع كتابتها حسّاس لا تملكه.

المستوى في خزان، إن كان لديك خزان، الحقيقة من النوع نفسه. المستوى الهابط مع قراءات تدفق مستقرة قد يعني تسريبًا بعد المقياس أو حدث طرد هواء. بلا مستوى، ستسيء قراءة الاثنين. إن لم يكن للوحدة خزان، فقل ذلك، وقل أين يوجد حجم تمدد الحلقة فعلًا. ليس في لا مكان.

القدرة الكهربائية، والجهد، وقراءة تيار أو قدرة نقاط، لا حقائق لوحة اسمية فحسب. قصة الحرارة تحتاج القدرة. تلامس مساعد للملامس رفيق مفيد للقدرة: الأمر عامل والقدرة عند الصفر عنصر مفتوح أو مرحلة فائتة؛ والأمر مطفأ والقدرة فوق الصفر حالة الملامس الملحوم. لست بحاجة إلى دراسة جودة قدرة. أنت بحاجة إلى قدر كافٍ من الحقيقة الكهربائية لتعرف ما إذا فعل السخّان ما قاله أمر الحرارة.

## الإنذارات جمل

يجب أن يقول الإنذار ما هو. فرط الحرارة، والتدفق المنخفض، وعطل الحسّاس، والصمام ليس في موضعه، والتسريب، والتخزين ممتلئ، وفشل التصدير، وفقدان قدرة التحكم: هذه أحداث مختلفة. المصباح الأحمر الواحد هو الطريقة التي يصبح بها القبول جدالًا عن أي عطل قُصد. يجوز أن توجد مصابيح. ولا يجوز أن تكون النص الوحيد.

لكل إنذار مصدر، وعتبة أو سبب منفصل، وبيان محلي، وسطر سجل، وإجراء. الإجراء واحد من: إزالة الحرارة، أو إيقاف سلطة التدفق، أو التنبيه فقط، أو منع البدء. التنبيه فقط مقبول لتحذير التخزين وغير مقبول لفرط الحرارة. اكتب الإجراء إلى جانب الاسم. إن كان عمود الإجراء فارغًا، فالإنذار غير محدَّد.

الإمساك في مقابل إعادة الضبط الذاتي اختيار. إنذارات الحماية تُمسك حتى يعيد شخص ضبطها، كي لا يُمحى فصل بزوال الحالة. ويجوز للإنذارات الإعلامية أن تُعاد. الحماية التي تعيد ضبط نفسها ثم تسمح بعودة الحرارة بلا شخص سخّان يتذبذب عبر عطل. لا تبنِ ذلك إلا إذا كان لديك سبب مكتوب وحد لإعادة المحاولة. فضّل الإمساك وإعادة ضبط محلية لا تتطلب الشبكة.

اختبارات الإنذار جزء من القبول، لا جزء من أول طارئ حقيقي. لكل إنذار حماية، تسمّي الورقة الطريقة التي ستسببه بها من دون تدمير الوحدة. حسّاس محاكى. تدفق منخفض مضبوط مع منع الحرارة، ثم بحرارة صغيرة، إن كان ذلك آمنًا. طرق الباب المفتوح أو وصلة العبور فقط إن لم تتجاوز الإيقاف نفسه الذي تختبره. إن كانت الطريقة الوحيدة لاختبار فرط الحرارة هي إفراط تسخين السائل بعد الحد، فلم تصمّم اختبارًا، وستتخطاه. أضف دخل اختبار أو اقبل أن الحماية غير مثبتة. الحماية غير المثبتة إيقاف على الادعاء بأن الوحدة آمنة لتُترك والحرارة متاحة.

## واجبات التحكم، ولا واجب خامس

للتحكم أربعة واجبات. تثبيت نقطة ضبط تقابل هضبة. والتدريج حين يُطلب، بما في ذلك الزيادة المفاجئة. وإزالة الحرارة عند الإيقاف أو عند الحماية، بما في ذلك فقدان قدرة التحكم. وترك سجل لما أمر به وما فعله. منظومة التحكم التي تستطيع أقل من ذلك غير منتهية. ومنظومة التحكم التي تستطيع أيضًا تحسين محطة، أو التنبؤ بسعر، أو استضافة لوحة متابعة للزوار خارج النطاق. النطاق الإضافي الذي يهدد الواجبات الأربعة ليس مكافأة. إنه خطر. إن شارك النطاق الإضافي معالجًا مع مسار الإيقاف، فقد قرنت لعبة بحماية. افصلهما أو احذف اللعبة.

الأمر البعيد مسموح. والأمر البعيد ليس مسار الإيقاف. يجب أن تعمل وسيلة محلية لإزالة الحرارة حين يكون المسار البعيد صامتًا، أو خاطئًا، أو عدائيًا. العدائي يشمل أمرًا عالقًا بالحمل الكامل. الإيقاف المحلي يلغي الأمر البعيد العالق. اختبر ذلك. الإيقاف الذي يطلب بأدب من المتحكّم البعيد أن يتوقف ليس إيقافًا. إنه طلب.

حدود نقطة الضبط تعيش في المتحكّم وفي الورقة. ينبغي أن يرفض المتحكّم نقطة ضبط خارج الواجب الذي قبلته، أو خارج تجاوز مؤقت هو نفسه وضع مُنذَر. حقل نسبة مئوية مفتوح يستطيع الأمر بعد الهضاب المختبَرة سيُستخدم، في عجلة، بعد الهضاب المختبَرة. ارفض، أو أنذر وسجّل، لكن لا تكن هادئًا.

ينبغي أن تطابق أسماء الأوضاع الورقة. إن قالت الورقة هضابًا، فلا ينبغي أن تقول الشاشة «السيناريو ب» إلا إذا عرّف الملف السيناريو ب هضبة بالواط. الأوضاع غير المعرَّفة هي الطريقة التي تُشحن بها وحدة بوضع عرض يتجاوز التعشيقات. وضع العرض، إن وُجد، الحرارة ممنوعة فيه أو لا يُسمح له بالوجود في البرمجيات المسلَّمة. يشمل القبول بحثًا عن حرارة يمكن أمرها والتعشيقات معطَّلة. اسأل البنّاء أي أوضاع توجد. ثم حاول إيجاد وضع لم يذكره. هذا ليس عداء. إنه الطريقة التي تُشحن بها البرمجيات.

## ما لن تحدّده هنا

لن تحدّد عنوان شبكة افتراضيًا. العناوين حقائق تشغيل تجريبي. تذهب على سجل القبول بوصفها «الهوية كما جُهِّزت»، لا إلى كتاب حيث ستكون خاطئة، والأسوأ، حيث ستُنسخ.

لن تحدّد خريطة سجلات. الخريطة ملف مشروع. يجب أن توجد لمشروعك إن استخدمت ناقلًا، ويجب أن تطابق النقاط في هذا الفصل، ويجب أن تكون مضبوطة المراجعة. وليست مبدأ تصميم. المبدأ الرفقاء: الهوية، والوحدة، والزمن، والجودة. الخريطة التي تسلّم رقمًا بلا أي من تلك خريطة فاشلة حتى إن كان الرقم صحيحًا اليوم.

لن تسمّي منتج مراقبة. إن كان للقاعة واحد أصلًا، فيمكن استيفاء واجب الجمع به، بشرط استيفاء واجبي الجودة والتصدير أيضًا. المنتج الذي يستطيع الرسم ولا يستطيع وسم نقطة متقادمة يُخفق الخروج، مهما كان شائعًا. لا تدع الألفة تحل محل اختبار البيانات المتقادمة.

لن تنشر قائمة نقاط من موقع. قائمة نقاطك هي الوظائف في هذا الفصل، زائد أي نقاط فرع تطلّبتها جملة التجميع، زائد حالات الصمام. ذلك يكفي. مئة نقطة إضافية منسوخة من تصميم مبنى ستدفن النقاط التي تستطيع إيقاف قصة حرارة سيئة. النقاط الإضافية مسموحة بعد أن تكون المجموعة الدنيا في التصدير وقد استُخدمت في هضبة حقيقية. لا قبل ذلك.

## مسار الأمر الموجود أصلًا

في ملف العمل صفحة واحدة هي منطق التحكم، وهي صفحة واحدة فقط. وهي مع ذلك أكثر منطق ملموس لدينا. استخدمها. لا تنتظر مخطط سلّم ليس في الملف.

هناك مجموعتا حسّاسات، وليستا نسختين اختياريتين. إحدى المجموعتين الحمل الواحد: درجة حرارة الإمداد، ودرجة حرارة العودة، وضغط الإمداد، وضغط العودة، والتدفق. والمجموعة الأخرى جانب الحامل من الحد نفسه: الكميات الخمس نفسها. إن بنيت المجموعة الأولى فقط، فتستطيع وصف السخّان. ولا تستطيع وصف القائم مقام. الصفحة ترسم الاثنتين. وكذلك هذا الفصل.

فوق الحسّاسات منصة اختبار بخمسة أعمال، بهذا الترتيب: جمع، وتخزين، وتشغيل جدول، وعرض، وتصدير. الجمع هو القراءة. والتخزين هو الملف الذي يعيش بعد الشاشة. والجدول نص تنفيذي، لا شخص ينقر. والعرض هو المنظر الحي. والتصدير هو ما يغادر الغرفة. المنصة التي تستطيع العرض ولا تستطيع التصدير قد أخفقت الصفحة، حتى إن بدا العرض مشغولًا.

تجلس حقيقتان إلى جانب درجات الحرارة لأنهما تغيّران القصة. موضع الصمام، لأن الصمام يمكن أن يكون الخانق المخفي. وكشف التسريب أو المبرّد، لأن الوحدة المبللة التي ما زالت تبلّغ عن تدفق سليم ليست سليمة. إنهما إنذاران وسجلان، لا موضوع بحث.

الناقل في تلك الصفحة Modbus، ويُسمح لمسار المراقبة أن يكون Modbus أو SNMP. تلك عائلة بروتوكول، لا خريطة سجلات ولا عنوان. لا تنشر عنوانًا افتراضيًا. لا تلصق قائمة نقاط موقع في الكتاب. واشترط أن النقاط أعلاه يمكن للمنصة قراءتها من دون شخص ينسخها، وأن القراءة الفاشلة تُعلَّم.

اتجاه الأمر هو الجزء الذي يتخطاه الناس. تصبح مهمة الاختبار نصًا تنفيذيًا. ويصبح النص أمرًا على مستوى الحامل. ويصبح أمر مستوى الحامل تشغيل بنك الحمل، وإيقافه، وخطوته. ولا يصبح اقتراحًا على شاشة محلية يجوز لأحد تجاهله. إن كانت الطريقة الوحيدة لتغيير الحرارة زرًا لا يبلغه النص، فليس لديك المنطق في تلك الصفحة. لديك سخّان وحاسوب محمول قريب.

اكتب هذا ستة أسطر على قائمة النقاط. حسّاسات الوحدة. وحسّاسات جانب الحامل. وحالة الصمام. وحالة التسريب. وصدى الأمر، بمعنى ما طلبه النص وما فعلته الوحدة. والتصدير. إن غاب أي سطر، فمنطق التحكم غير منفَّذ، مهما بدا الغلاف منجزًا.

## اختبار الغريب لملف

خذ تصديرًا من تشغيل منضدة. سلّمه إلى شخص لم يكن هناك. اطلب منه أن يجيب، من دونك: ماذا أُمر، وأي حرارة بدا أن السائل تلقّاها، وهل تقادمت أي عينة، وهل انطلق أي إنذار، وهل كانت الصمامات في الحالة المسجَّلة. إن لم يستطع الإجابة، فقد أخفق الخروج، حتى إن استطعت الإجابة من الذاكرة. الذاكرة ليست تصديرًا.

هذا الاختبار هو اختبار القبول لمسار البيانات. افعله في Gate 2 ومرة أخرى على هضبة في Gate 3. يثبت Gate 2 أن النقاط توجد. ويثبت Gate 3 أنها توجد بينما تتحرك الحرارة والتدفق. مسار البيانات الذي لا يعمل إلا في الخمول مسار بيانات سيكون متوقفًا أثناء الساعة الوحيدة التي تهم.

## مركّب: آخر قيمة جيدة

تفقد منصة مقياس التدفق عشرين دقيقة وتكرّر آخر تدفق بأختام زمنية جديدة. ترتفع درجات الحرارة. يُظهر توازن الحرارة المحسوب كفاءة غريبة. «يصحّح» مهندس درجات الحرارة. يصير التصحيح مشهورًا أسبوعًا. يُكتشف التدفق الممسوك لاحقًا، أو لا يُكتشف. الإصلاح علامات جودة وقاعدة بأن التدفق المتقادم يُخفق الهضبة. والإصلاح ليس تصحيحًا أفضل. التصحيحات فوق بيانات مطلية هي الطريقة التي تنتشر بها الدقة الزائفة.

## مركّب: شاشة الباب

لوحدة أخرى شاشة محلية جيدة وتصدير هو مجموعة أسماء مختلفة، يُحدَّث عند فترة مختلفة، ويفتقد القدرة. يستخدم الفريق الشاشة لحوار القبول ويودع لقطة شاشة. تصبح اللقطة السجل. بعد شهرين لا تستطيع اللقطة دعم قصة حرارة، ولا يستطيع التصدير أيضًا، و«اجتازت» الوحدة. كان اختبار الغريب سيُخفق في عشر دقائق. لقطات الشاشة مسموحة رسومًا توضيحية. وليست التصدير.

## مصادر عامة لهذا الفصل

ستخبرك الوثائق العامة أن تقنية المعلومات المبرَّدة بالسائل تُناقَش من جهة التدفق ودرجات الحرارة والضغط. ولن تعطيك خريطة سجلات، ولا ينبغي أن تبني واحدة بنسخ شكل. المجموعة الدنيا في هذا الفصل خاصة بالكتاب: درجتا الحرارة كلتيهما، والضغطان كلاهما، والتدفق، على الوحدة وبوصفها مقارنة عند الحد، زائد القدرة الكهربائية. إن تطلّبت وثيقة ASHRAE أو NVIDIA مستشهَد بها كمية إضافية للواجهة التي تقوم مقامها، فأضف صفًا واستشهد بالطبعة. لا تضف مئة نقطة لأن دليل مبنى كان فيه مئة نقطة. عمل ASHRAE المعنون عن قياسات الطاقة في الزمن الحقيقي وعن تكامل DCIM يخص مشكلة بيانات القاعة. إنه جوار الكتاب التالي. هنا لا يدعم إلا واجبات التصدير: الزمن، والوحدة، والجودة، وملفًا يستطيع غريب فتحه. لا تلصق قائمة نقاط من فصل عينة.

## قرارات تُسجَّل

- نقاط الوحدة ونقاط المقارنة، مع ملاحظات الفرق المتوقع.
- مواضع الحسّاسات على المخطط، بما في ذلك أي حسّاس يُسمح له بإزالة الحرارة.
- الفترة، والساعة، والقاعدة بأن القراءة الفاشلة تُعلَّم، لا تُكرَّر.
- الجمع، والتخزين، والعرض، والتصدير، لكل منها شرط لا يُشحن إذا.
- قائمة الإنذار مع الإجراءات، وسلوك الإمساك، وطريقة اختبار غير مدمّرة لكل حماية.
- الإيقاف المحلي الذي يلغي أمرًا بعيدًا عالقًا.
- شخص مسمّى لاختبار الغريب، والملف الذي سيُسلَّم إليه.
