ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 16. مراجعة تستطيع إجراءها على مسودة غيرك

ستُسلَّم ملاحظة تصميم، أو عرض سعر، أو مسودة ورقة قبول ويُسأل هل تكفي للبناء أو للشراء. هذا الفصل هو المرور الذي تجريه قبل أن تجيب. إنه مكرَّر عن قصد للفصول السابقة. التكرار هنا هو المقصود. مراجعة تثق ببنية المؤلف ستفوت الإيقاف المفقود. مراجعة تمشي الخلايا نفسها في كل مرة لن تفعل. استخدمه على ورقتك أيضًا، بعد يوم من كتابتها، حين تبرد الجمل.

## الصفحة الأولى

جد جملة الادعاء. إن غابت، فأوقف المراجعة واطلبها. لا تُعد بناءها من فقرة التسويق. ادّعاء مُعاد بناؤه سيكون ألطف مما تستحقه الورقة. إن قال الادعاء إن الوحدة تحل محل وحدة توزيع مبرّد، أو تقبل قاعة، أو تثبت معدات تقنية المعلومات، فالادعاء هو المنتج الخطأ. قل ذلك في التعليق الأول. كل ما عدا ذلك ثانوي حتى ينكمش الادعاء إلى قائم مقام حراري وهيدروليكي على جانب الحامل، أو إلى شيء أصغر مسمّى بأمانة.

جد سطر الاستشهاد. عنوان ومراجعة، أو مجهول مؤرَّخ. مسودة فيها قيم وبلا استشهاد ليست أكمل من مسودة فيها فراغات. إنها أقل أمانًا. التعليق: مصدر كل قيمة أو أزلها. لا تقترح بديلًا «نموذجيًا». النموذجي هو كيف تصبح مؤلف رقم لا تملكه.

جد كتلة القيود. إن غابت، فلم تبدأ المسودة. إن لم تحتوِ إلا شكاوى تجارية، فهي غائبة. تعليقات بذر: حرارة بلا رقابة، وحمل زائد بوصفه تصنيفًا، ونقاط مقارنة، وتعريف الاحتياطي، وصورة في مسار الإيقاف. اسأل أي تلك يستوفيه التصميم فعلًا. تصبح الإجابات قيودًا أو بوابات. لا تصبح تطمينات في بريد الرد.

## ست وظائف، صيد الإغفالات

ابحث في المسودة عن ضبط التدفق. إن وجدت صمامًا مذكورًا في قائمة قطع فقط، فالوظيفة غير محدَّدة. اسأل جملة السلطة. إن غابت الجملة، فالمسودة كومة قطع. لا تساعدهم بكتابة الجملة بنفسك في الهامش وتسمية المراجعة منتهية. اجعلهم يكتبونها. جملة كتبتها لهم لن تكون الجملة التي يبنونها.

ابحث عن درجتي الحرارة وعن الكلمات التي تموضعهما. «حسّاس درجة حرارة» بلا اسم تيار يُخفق المراجعة. اسأل أي حسّاس يجوز أن يزيل الحرارة، وماذا يفعل حسّاس فاشل. إن قالت المسودة إن المتحكّم سيقرر، فاسأل اختبار القطع. المتحكّمات لا تجيب عن اختبارات القطع. الدارات تجيب.

ابحث عن التدفق المقروء بوصفه متميزًا من التدفق القابل للضبط. كثيرًا ما تحدّد المسودات صمامًا معدِّلًا وتنسى المقياس، أو تحدّد مقياسًا على المسار الخطأ. اسأل أي مسار هو مسار القائم مقام. إن كانت هناك فروع، فاسأل هل لكل فرع مأمور مقياس. مقياس مجمّع مع حرارة فرع مستقلة تعليق، لا مماحكة. إنها قصة زائفة تنتظر تاريخًا.

ابحث عن الضغط. المسودات تحب مقياسًا واحدًا. اسأل عن جانبي الفرق، أو عن تخفيض صريح للادعاء الهيدروليكي. لا تدع أيقونة مقياس على تصيير تغلق الخلية.

ابحث عن الهضاب بالاسم. إن لم تجد إلا مدى نسبة مئوية، فالخطوات غير محدَّدة. اسأل عن القدرة المقيسة في التصدير. اسأل عن الزيادة المفاجئة بوصفها متميزة من التدريج. إن قالوا إن التدريج هو الزيادة، فاطلب منهم تسميتها منحدرًا والكف عن استخدام الكلمة الأخرى. المفردات بوابة. المفردات الخطأ ستُنسخ إلى الإجراء.

ابحث عن نص الإنذار. إن كانت الكلمة الوحيدة عطلًا، أخفق صف الحماية المراجعة حتى لو وُجد ملامس. اسأل عن الإشارة المحلية والشبكة ميتة. اسأل عن الإمساك. تشعر هذه الأسئلة بأنها أسئلة برمجيات. إنها أسئلة إيقاف. واصل سؤالها حتى تكون الإجابة سلوكًا، لا اسم منتج.

## مسار السائل، صيد التذكارات

ابحث عن رقم جزء غير مربوط باستشهاد. التعليق: تذكار، أزل أو استشهد. ابحث عن احتياطي غير مرسوم عبر قسم الحرارة. التعليق: سدادة، لا احتياطي، أو ارسمه. ابحث عن خرطوم موصوف بأنه «يُسيَّر في الموقع». التعليق: ممنوعات التسيير ونظرة تحت الضغط في وضع الاستخدام، أو اقبل أن Gate 1 لا يستطيع الاجتياز في المصنع. ابحث عن نتوء حسّاس موصوف بأنه «قرب» المخرج. القرب ساق ميتة حتى يُثبت العكس. اطلب المخطط.

ابحث عن أولي وثانوي مستخدمين بلا سطر مسرد. اسأل أي جانب تشغله الوحدة. إن أظهرت المسودة الوحدة بين مبّرد وحامل بطريقة تجعلها وحدة توزيع المبرّد، فقد انحرف الادعاء. أشر إلى الصفحة الأولى. لا تُعد رسم منظومتهم لهم. اجعلهم يحذفون الأجزاء التي ليست في النطاق. حذف النطاق هو لطف المراجع. وترك الأجزاء الزائدة هو كيف تُبنى ثم تُلام أنت عليها.

## مسار الحرارة، صيد الاقتران

جد جملة السلطة. إن كان صمام واحد يضبط الحرارة والتدفق، فابحث عن قيد اقتران مكتوب. إن غاب، فالمسودة تدّعي تحكمًا مستقلًا لا تملكه. علّق القيد في شكل «لا يفعل، إذن يجب ألا تفعل» حتى يستطيعوا لصقه إن وافقوا. إن لم يوافقوا، فهم مدينون بمجرى جانبي أو بسلطة ثانية. لا تصمّم المجرى الجانبي في تعليق المراجعة أبعد من العمل الذي يؤديه. لست مصنّعهم. أنت الفاحص.

جد خدمة الوحدة النمطية. إن قالت المسودة نمطية ولم تقل هل تُصرَّف الحلقة، فعلّق الإغفال. يُسمح بوحدة نمطية مختومة. ووحدة نمطية قابلة للخدمة ضمنًا وهي مختومة فعلًا عيب ادّعاء. اسأل أيهما يعنون. اجعلهم يختارون قبل المعدن. بعد المعدن، الاختيار مكلف، ويختار الناس القصة التي تطابق الشيء لا الحاجة.

جد اختبارات الحالة الآمنة. إن غابت، فأضفها سطور بوابات في تعليقك، لا اقتراحًا. أمر الصفر. اقطع قدرة التحكم. الفاصل المحلي مقابل الأمر البعيد. مسودة لا تستطيع استضافة تلك السطور ليست جاهزة لشراء يشمل القبول. قد تكون جاهزة لدراسة. علّمها دراسة حتى لا يجدول أحد شاحنة.

## مخرج البيانات، صيد الطلاء

ابحث عن كلمات آخر قيمة، وإمساك، ومهلة، وجودة. إن لم تظهر أي منها، فاسأل سؤال البيانات المتقادمة مباشرة. إن كانت الإجابة اسم علامة، فاسأل من جديد. العلامات ليست سلوكيات. ابحث عن صيغة التصدير. إن كان المخرج الوحيد شاشة، فلا يمكن اجتياز اختبار الغريب. علّق ذلك. ابحث عن عناوين افتراضية وجداول مسجّلات منسوخة من عمل آخر. قل لهم أن يخرجوا تلك من أساس التصميم ويضعوها في ملحق لا يقود. الخرائط التي تقود الوثيقة هي ما سيُبنى، وستتبع الوظائف الخريطة حتى حين تكون الخريطة اللهجة الخطأ.

ابحث عن أفعال الإنذار. جدول رموز بلا أفعال حلقة فك رموز، لا تصميم حماية. اسأل ماذا يفعل كل رمز بالحرارة. إن لم يعرفوا، فالرمز ليس جاهزًا للشحن داخل الوحدة. يمكن أن يبقى قائمة تنقيح خاصة. علّمه تنقيحًا حتى لا يُظن قائمة النقاط.

## السلامة، صيد الاعتماد

لكل من الإيقافات الخمسة، اسأل الحشوات الخمس: السبب، والفعل، والإشارة المحلية، والسجل، وسلوك الحسّاس الفاشل. مسودة تجيب عن ثلاث ليست «آمنة في معظمها». الحشوتان المفقودتان هما حيث سيعيش الحادث. اعتماد فرط الضغط على وحدة توزيع مبرّد قيد أو جهاز. كشف تسريب ليس إلا نقطة برمجيات تقرير. اختبارات كهربائية «وفق الكود» من دون أن تكون سطورًا على الورقة لن تكون في السجل. تعشيقات الصمام الخطأ التي هي إجراءات تحتاج أن تكون على ورقة التشغيل وورقة القبول كليهما. علّق الناقص. لا تقبل «لدينا ثقافة سلامة» حشوة. الثقافة ليست سلوك حسّاس فاشل.

## ورقة القبول، صيد السرد

إن كانت وثيقة القبول فقرة، فليست ورقة. اطلب صناديق. إن وُجدت الصناديق، فتحقق من أن Gate 3 لا يمكن تأشيره وGate 1 فيه إخفاق. تحقق من أن لم يبدأ حالة حقيقية. تحقق من أن مدة ثبات الحمل الزائد حاضرة قبل اليوم، في المسودة، لا «يُتفق عليه». المتفق عليه في اليوم يعني المحرَّر في اليوم. تحقق من الغريب. إن لم يُسمَّ غريب، فاستقلال السجل محدود أصلًا. ذلك القيد مقبول فقط إن كُتب. ليس مقبولًا سهوًا تصلحه بأن تكون أنت دقيقًا. المؤلفون الدقيقون هم كيف تُتخطى الفحوص المستقلة.

انظر إلى سطر الإعفاء. إن جاز لأي أحد في اليوم أن يعفي، فستتحرك الورقة. علّق قاعدة أصرم. إن وجب أن يعفي المالك التجاري، فقل ذلك، وقل إن الادعاء يُخفَّض في التحرير نفسه. مسار إعفاء يُبقي الادعاء ثغرة. أشر إلى الثغرة. لا تخجل من تسميتها ثغرة. الكلمة دقيقة، والكلمات الألطف ستُستخدم لإبقاء الثغرة.

## قائمة الملف، صيد تذكارات من نوع آخر

اسأل أي بنود التسليم موجودة: الادعاء، والمتطلبات، والواجب، والمخطط، وقائمة النقاط، وسجل القبول، والقيود، وملاحظة المستخدم، وأرشيف التصدير. حزمة مسودة فيها تصيير وعرض سعر فيها بندان، ولا واحد منهما على القائمة. قل القائمة. لا تُقيّم التصيير. تقييم التصيير يعلّم المؤلف أن التصيير هو المُسلَّم. الصمت عن التصيير، والتعليقات على القائمة، يعلّمان العكس.

إن شملت الحزمة أسماء مواقع، أو عناوين، أو قائمة نقاط مشروع آخر، فقل لهم أن يزيلوا تلك قبل أن يدور الملف. ذلك التعليق ليس تدقيقًا. إنه الفرق بين ملف وحدة وتسريب. تستطيع قوله من دون تكرار المحتوى السري في تعليقك. «أزل معرّفات الموقع» يكفي. لا تقتبس المعرّفات عائدًا لتثبت أنك رأيتها.

## كيف تكتب المراجعة حتى يمكن استخدامها

رقّم التعليقات. اربط كلًا بخلية أو بخلية مفقودة. لا تكتب مقالًا يجب تفسيره. «صف التدفق: لا مسار قائم مقام مسمّى. جملة السلطة مفقودة. لا يمكن اجتياز مراجعة حتى يوجد الاثنان.» ذلك تعليق. «فكّر في توضيح فلسفة التدفق في ضوء أفضل الممارسات» ليس تعليقًا. إنه طريقة لتجنب إخفاق. المراجعات التي تتجنب الإخفاقات تنتج مسودات تتجنب البوابات. كن واضحًا. كن محددًا. كن مستعدًا لقول إن المسودة دراسة، لا حزمة بناء.

افصل التعليقات الحاجبة عن الملاحظات. التعليق الحاجب هو الذي، إن أُغفل، يجعل الادعاء زائفًا أو البوابة غير قابلة للإجراء. الملاحظات هي كل ما عدا ذلك. سيحاول المؤلفون إغلاق الملاحظات وإعلان المراجعة مغلقة. القاعدة هي: التعليقات الحاجبة مغلقة، أو الادعاء مخفَّض، أو المراجعة ليست مغلقة. ضع تلك القاعدة في ترويسة مراجعتك حتى لا يمكن تدبيرها بعيدًا في متتبّع يعدّ التعليقات متساوية.

لا تُدرج أرقامًا مسروقة أمثلة لما ينبغي أن تحتويه فراغاتهم. إن كان الاستشهاد على مكتبك، جاز أن تشير إلى العنوان والمراجعة. لا يجوز أن تنسخ القيم إلى بريد المراجعة وتخلق واجبًا ثانيًا غير رسمي. البريد يُعاد توجيهه. القيم المعاد توجيهها تصبح المعيار الذي قضى هذا الكتاب يرفض اختراعه. أشر. لا تلصق.

## بعد المراجعة

يراجع المؤلف الورقة أو يقبل ادّعاءً مخفَّضًا. تعيد قراءة التعليقات الحاجبة فقط. لا تُعد قراءة المسودة كلها كأنها جديدة، أو ستحرك قوائم المرمى بذوق جديد. يُسمح بتعليقات حاجبة جديدة إن خلقت المراجعة ثغرة جديدة. لا يُسمح بها لأنك فكرت في جملة أفضل. الجمل الأفضل تستطيع انتظار المراجعة التالية. قوائم مرمى تتحرك في كل مراجعة تعلّم المؤلف أن الخلايا ليست حقيقية. الخلايا حقيقية. وذوقك ليس كذلك.

حين تُغلق التعليقات الحاجبة، قل ذلك في سطر واحد. لا تضف مباركة للتصميم. لم تبارك تصميمًا. لم تجد حاجبًا متبقيًا ضد الادعاء كما هو مكتوب الآن. تلك الجملة أضيق، وهي الوحيدة التي ينبغي أن توقّعها. ستُقتبس مباركة بوصفها قبولًا. لم تقبل وحدة. قبلت جاهزية ورقة لتُستخدم على وحدة. ما زال يجب أن تحدث البوابات للمعدن.

## استخدام هذا الفصل في اليوم

المرور نفسه يعمل في صباح القبول، بالشيء بدل المسودة. الادعاء ما زال يطابق المعدن. الاستشهادات ما زالت التي في الترويسة. القيود ما زالت صحيحة للخراطيم التي تستطيع رؤيتها. الوظائف الست ما زال لها مكان تعيش فيه في السجل. إن أخفق مرور الصباح، فاليوم يوم إصلاح. بدء Gate 3 على كل حال هو إخفاق المراجعة الذي من أجله هذا الفصل. الشيء لا يعلو على الورقة لأنه ثقيل. الوزن ليس دليلًا. الورقة دليل ما قصدته. والبوابات دليل ما لديك. يجب أن يوجد الاثنان. ولا واحد يحل محل الآخر.

## مصادر عامة لهذا الفصل

يشمل التعليق الحاجب أي جدول، أو شكل، أو فقرة ملصوقة من ASHRAE، أو من ورقة بيانات NVIDIA، أو من كود. العلاج استشهاد بالشكل الذي يتطلبه الفصل 19، وحذف اللصق. لا تستبدل باللصق إعادة صياغتك للصفحة نفسها. إعادة صياغة جدول مرخّص هي كيف تخلق مراجعة المشتق الذي تمنعه السياسة. أشر. لا تُعد الكتابة.

## قرارات تُسجَّل

- تعليقات حاجبة مفصولة عن الملاحظات، بقاعدة إغلاق لا تغلب بها الملاحظات الحواجب.
- رفض لصق القيم في بريد المراجعة.
- إغلاق بسطر واحد لا يبارك التصميم.
- مرور صباح القبول، يُجرى قبل Gate 3، حتى لو رُوجعت الورقة في الشهر الماضي.
