英語版をAI補助で翻訳した。

# 6. 安全

この本の安全は、停止の一覧である。現場の非常計画ではない。仕事の本が、電話番号、避難、特定のホールで誰を呼ぶかを持てる。この本が持つのは、どこに差し込まれても装置について真でなければならない停止である。台を含む。トラックの荷下ろし場を含む。ネットワークが噂である室を含む。

停止には、センサまたは離散の原因、危険を除くか閉じ込める動作、現地の表示、記録、危険を検出するはずだったものがそれ自身失敗したときの挙動がある。その5つを埋められないなら、停止は無い。警告ラベルがある。

この章が名を挙げて要する5つの停止は、過温度、過圧、漏液、物を燃やすか人に感電させる種類の電気故障、誤った弁である。他を足してよい。これらを落とし、単一の「系統健全」ビットに置き換えてはならない。

## 過温度

装置の産物は熱である。その産物の失敗は、熱の捨て先であるつもりがなかった液の中、表面の上、または端子の中の熱である。過温度保護は、人に傾向に気づくよう求めずに熱を除かなければならない。傾向はデータ本のためである。停止は、傾向の表示が落ちてもなお働くハードウェアとソフトウェアのためである。

どのセンサが停止を起こしてよいかを言え。測定した流れの中の液センサは、負荷条件に合うものである。エレメント上の表面センサは、空焚き、または飢えた枝の火に合うものである。しばしば両方が要る。飢えた枝が焼ける間、液温度は受け入れ可能に見え得る。センサが間違ったモジュールにあるなら、出口の液が限度を過ぎても表面センサは受け入れ可能に見え得る。1つしか無いなら、盲点を制限のページに書き、その盲点で無人運転を主張するな。

そのセンサが失敗したら何が起きるかを言え。失敗とは、開放、短絡、範囲外、または古い、である。動作は熱を除くことである。受け入れられない動作は、センサを無視し、最後の設定値を保つことである。失敗した保護センサを無視するのは、「冗長」な系統が、装飾の警報付きの単一系統になる方法である。センサが2つあり1つが失敗するなら、残る1つで足りるか、両方が健全になるまで熱が切れるかを言え。どちらの規則も弁護できる。沈黙はできない。

閾値は仕事の数値か、引用である。この本が作る数値ではない。受け入れた最高のプラトーから十分離れ、通常の滞在がトリップしないように。流量喪失の出来事が、停止の前に装置を破壊する時間を持たないほど近く。置けないなら、熱の時間尺度をまだ知らない。満載で賭けるのではなく、熱を禁止するか小さい段で、台上でそれを見つけよ。閾値をシートに、引用として、または自分の選択として記録せよ。どちらにラベルするかを付けよ。

破壊なしに試験せよ。模擬入力、試験抵抗、それ自体が警報され、入れたままにできないソフトウェアの試験注入、または誰かが見ている間に限度へゆっくり近づくほど低い熱での、制御された低流量試験。唯一の試験が「トリップするまで走らせる」なら、試験を決して走らせず、停止は口伝である。端子を足すのがまだ安い今、試験方法を受入シートに足せ。

室の過温度は、この停止ではない。熱い室は換気の問題である。室のセンサを液センサの代わりにしてはならない。トリップする理由が違い、灯を共有すると運転者に間違った教訓を教える。

## 過圧

負荷装置が影響し得るループには、CDU（冷却液分配装置）が礼儀正しいことに依存しない限度が要る。唯一の保護が「CDUが捕まえる」なら、その仮定を既知の制限に、インクで書け。そのような礼儀の無い台のポンプの上で、装置は安全だと主張するな。台のポンプは、試作機が死ぬ場所である。台のポンプはしばしば、ホールのループより高い圧力を出せる。ホールのループが閉じなかったであろう閉じた弁へ、である。

引用したループと、台のループが加え得ると信じる最高圧力を名付けよ。最も弱い接液部品と比べよ。ホース、ガスケット、計器、ヒータの殻、計器本体、弁本体。最も弱いものが、重要な定格である。強い殻は弱い計器を救わない。計器は鋭く失敗する。失敗した計器が噴霧し得るなら、計器の範囲と計器の隔離弁を図に置け。

閉じ込められた区画が、その最も弱い定格を超えて加圧され得るなら、逃がしが正直な設計である。逃がしの経路には行き先が要る。槽、戻り、人の顔ではなく、電気の外箱でもない場所。記録なしに床へ逃す逃がしは、意図した漏れである。なお、事象の後の警報または検査の段が要る。持ち上がった逃がしは、再着座していないことがあるからである。

逃がしを付けない選択をするなら、すべての圧力源が外部で制御されているから、仮定と管理的制御を書け。この装置は、調整の無い源につないではならない。それから、見知らぬ人が受け取るファイルの中で、その文を見逃せなくせよ。管理的制御は逃がしより弱い。持っているもののすべてであることがある。文を飛ばす理由には、決してならない。

閉じた体積では、過圧と熱が相互作用する。熱経路の章は、閉じた弁の間の閉じ込められたヒータを禁じたか、インタロックを要した。この章は帰結を繰り返す。逃がし装置は、閉じ込められた体積の中の熱の代わりではない。逃がしを通って出る液は熱いかもしれず、液が出た後もエレメントは空焚きしているかもしれない。まずインタロック。次に逃がし。次に手順。弁位置スイッチより逃がし弁の方が買いやすかったからといって、その順を逆にするな。

過圧の話は注意して試験せよ。装置を破壊まで駆動する必要は無い。検出装置があるなら、模擬圧力で警報することを示さなければならない。逃がしがあるなら、ファイルした製作者の証明書または台の試験があることを示さなければならない。逃がしの行き先が図のものであることを示さなければならない。図の後にパネルが動いたので、変わったパネルを指す逃がしは、落ちたGate 1（静的と工作）の項目である。外箱を閉じ、人が占める位置から、どこを指すかを見よ。

## 漏液

漏液は液の失敗であり、時に電気の失敗である。時間の順ではそうであり、液が導電性で充電部に達するなら、厳しさの順は逆である。液が電気の外箱へ入る経路を持たないように設計せよ。滴下の庇、分離、下を向くコネクタ、滴下の面に端子台を置かない。これらは設計の義務である。Gate 1の見ることでもある。レンダリングは、滴下が実際に取る経路を示さない。電気区画が開き、電源を切った状態で、液区画の外側に故意に使う一杯の水は、それを示す。電気と冷却液を混ぜる前に、それを行え。安い試験であり、図面を辱める。それが欲しいことである。

検出を付けたなら、動作を起こさなければならない。最小の動作。熱を除き、現地で警報する。より良い。閉じられるものを閉じる。閉じることが、まだ熱いヒータを閉じ込めないなら。その順を考え抜け。弁を閉じてから熱を切るのは、閉じることが熱を閉じ込めるなら間違った順である。熱を切ってから隔離するのが、通常は正しい順である。順を書け。

別の室の画面にしか存在しない漏液警報は、報告である。装置の隣に立つ人の保護ではない。現地の表示は、ネットワークが死んでいても働かなければならない。灯、ホーン、旗。実際に使う室で聞こえ、または見えるものを1つ選べ。それから模擬で試験せよ。液が充電部に達し得ないように行った、センサプローブの濡れ試験は、センサが運用で失敗するものなら、ソフトウェアのビットより良い。ソフトウェアのビットは濡れない。

漏液センサが無いことは、決して一人にされず、見るのが仕事の人と一緒に台上でだけ使う試作機では、許される制限である。人がCDUを見ている間にプラトーに残される装置では、貧弱な制限である。制限を、装置の使われ方に合わせよ。使い方が変わるなら、制限を開き直さなければならない。制限は、恒久の贈り物ではない。

## 電気：2N二重給電と耐電圧試験の閾値

絶縁と保護接地（PE）は受入の項目であり、誰も開かないマニュアルの中の段落ではない。産業用負荷装置の試運転において、「電気工事士が良いと言った」は試験記録ではない。

Gate 2の受入は2つの電気規格に支配される。
1. **絶縁抵抗試験（メガー試験）**: 主電源回路と接地されたシャーシフレームの間にDC 1000Vを1分間印加する。測定された絶縁抵抗は ≥ 10 MΩ でなければならない。これ未満の抵抗値は、湿気の侵入、導体絶縁の劣化、または内部冷却液の漏れを示す。
2. **耐電圧試験（ハイポット試験）**: 主回路に商用周波数のAC 1.5 kVを1分間印加し、絶縁破壊、フラッシュオーバー、トリップがゼロであることを確認する。

さらに、ミッションクリティカルなAIデータセンターは**2N二重給電電力アーキテクチャ（Feeder AおよびFeeder B）**を採用している。ラックはデュアルコード接続され、各給電系統は独立した上流のUPSおよびPDU系統から給電される。試作液冷負荷装置はこの二重コードの現実を反映しなければならない。
- **給電系統の分離**: Feeder Aはヒータバンク1 & 2に給電し、Feeder Bはヒータバンク3 & 4に給電する。各系統には個別の施錠可能な配線用遮断器（CB-101AおよびCB-101B）を備える。
- **制御電源の維持**: 内部のDC 24V制御電源は、ダイオードOR冗長モジュールを介して二重給電されなければならない。
- **単一給電喪失脱落試験**: 100%負荷でのGate 3試験中、運転員は意図的にFeeder Aをトリップさせる。負荷装置は即座にバンク1 & 2を脱落させなければならず、突入過渡電流によってFeeder Bが過電流トリップしてはならない。極めて重要な点として、制御バス、PLC、流量計、温度センサは1マイクロ秒の瞬停すら起こしてはならない。1系統の喪失によって制御器が再起動したり、データ書き出しが停止した場合、装置は2N受入に不合格となる。（二重給電および制御バスの回路図については図04を参照）。

導電性の冷却液と、端子への漏れは、組み合わさった失敗である。滴下試験と接地試験が、その組合せを安くする方法である。「冷却液が本当に導電性かを見る」まで待ってはならない。漏れは感電またはトリップになり得ると仮定し、液と充電部を離せ。設計がそれらを離せないなら、終わっていない。

保全にはロックアウトが重要である。モジュールの取り外しと、電気区画を開く作業には、熱と予期しない動きを不可能にする方法が要る。現地の、施錠できる、見える断路器が、通常の答えである。ソフトウェアの「保全モード」は、ロックアウトではない。受入は、断路器を開き、開いている間は遠隔で熱を指令できないことを確認することを含む。現地の断路器を無視する遠隔起動は、特徴ではない。落ちた装置である。

## 誤った弁

予備の口、バイパス、隔離弁は、間違った状態で見つかる。これは運転者への中傷ではない。ハンドルの数である。すべてのハンドルは、ある時点で、最後の作業が要した場所に残される。

見知らぬ人が一線図と合わせられる言葉で、機能によりハンドルにラベルせよ。「V3」は機能ではない。「戻り隔離」は機能である。両方が要るなら両方を使え。機能を大きい文字にせよ。壁を向くラベルはGate 1に落ちる。落ちるラベルはGate 1に落ちる。受入は、各弁に手を置き、図と比べることを含む。一覧を一瞥することではない。

誤った弁は、弁が熱を閉じ込め得るか、保護したと言った経路を締切し得るところでは、インタロックの問題でもある。それらの弁の位置スイッチが、インタロックを本物にする方法である。スイッチが無いと、インタロックは手順である。手順はGateの確認と運転の確認である。スイッチより弱い。手順に頼るなら、受入シートと運転シートの両方が弁の行を含まなければならず、飛んだ行は失敗した開始である。指導の瞬間ではない。そう書け。

再試験なしに使用へ入れた予備は、特別な種類の誤った弁の出来事である。水力の経路が変わり、記録は変わらなかった。液の章はすでに、交換には名指しした人と再試験が要ると言った。ここでの安全の帰結。計器の無い予備経路は、流量の読みの無い経路へ満載の熱を通し得る。手順かスイッチで、計器の無い予備の熱を禁じるか、計器を付けよ。組合せを使え、名無しのまま残すな。

## この章から外に置くもの

電話番号、室の名、避難の図、特定のホールの化学取扱い計画、医療の助言。それらは本物であり、負荷装置の性質ではない。ここに置くと、本は完成に見え、装置は指定されたように見える。指定されていないのに。仕事の本を指せ。それから、自分の装置が、1つのホールしか提供できない応答時間を仮定していないかを確認せよ。1分で誰かが到着することを要する停止は、装置の停止ではない。建屋についての希望である。装置の停止に変えるか、無人の熱を禁じる制限として依存を書け。

建屋が要するなら、消火の界面は仕事の界面である。装置の貢献は、仕事が要するなら「熱が指令されている」または「故障」を意味する接点である。他の離散と同じように試験する。この本が消火系統を設計するふりをするな。

## 合成例。礼儀正しいCDU

試作機は、常に、分別のある圧力でトリップするCDUの下流で試験される。装置には逃がしも、圧力スイッチも無い。制限のページは、調整の無い源についての文を決して得ない。台上で、仮設ポンプと閉じた隔離弁が出会う。最も弱い計器が失敗する。計器がたまたまパネルを向いていたので、誰も傷つかない。それからパネルは設計し直され、計器は同じ範囲で置き換えられ、文はなお欠ける。直しは、文、台の源との比較、CDUを要しない逃がしまたは圧力スイッチである。直しは新しいパネルではない。

## 合成例。ソフトウェア限度

過温度は制御器の中の数である。接触器は別の基板が駆動し、通信の喪失で最後の状態を保持する。制御器は電圧低下の間に再起動し、ゆっくり戻る。接触器は入ったままである。重要な1分の間、ソフトウェア限度は有効ではない。安全状態の試験、制御電源を切ること、そして別の試験、制御器と接触器の間の接続を切ることが、それを示していた。それらの試験は受入試験である。退屈である。それがこの章である。

## この章の公開資料

電気の制御は2つの引用である。写した1つの条文ではない。給電は、ホールが採用した構内の法規に支配される。米国ではNFPA 70、National Electrical Code、採用された版。またはIEC 60364の現地採用、または国の配線規則。装置は機器規格に支配される。IEC 60204-1、機械の電気装置、が、制御回路と断路器のあるヒータの通常の国際参照である。製作者が主張する表示があるなら、それが製品安全の規格を名付ける。両方の版をシートに書け。法規の文をGateへ書き写してはならない。法規の書き写しは著作権の問題であり、維持の問題である。採用版は動くからである。

この本が要する挙動は、本自身のものであり、Gateが試験するものである。遠隔指令が覆せない、施錠できる断路器。熱を除く過電流。制御電源の状態は既知。試験した保護接地。制御電源の喪失は熱を除く。停止はネットワークに頼まない。液は充電部へ辿らない。引用した版が試験方法を指定するなら、その方法を使い、引用せよ。指定しないなら、方法を書け。条項番号を作ってはならない。

「Data Center Power Equipment Thermal Guidelines and Best Practices」（データセンタ電源機器の熱指針と最良慣行）と題したASHRAEの公報は、電源機器の熱環境についてのものである。仕事がその主題を要するなら引用せよ。配線法規ではない。ここには抜粋しない。

## 記録する決定

- 5つの停止のそれぞれについて。センサまたは原因、動作、現地の表示、記録、失敗したセンサの挙動。
- 引用した、または自分の選択とラベルした閾値。作った普遍の数値は無い。
- 各保護の非破壊の試験方法。試作機が熱くなる前に書く。
- 制御電源対ヒータ電源。開いた遮断器の試験。
- 弁のラベル。どの弁が手順のみか、スイッチ付きか。
- 検出または逃がしが無いなら、無人の熱を禁じる制限。
- ホールの非常計画を、装置の停止の代わりに使わなかったという確認。
