英語版をAI補助で翻訳した。

# 15. 盗んだ定数なしに、熱の話を語る

負荷条件の章は言った。電力と、液へ入る熱は、同じ量ではない。組の欠けた一員は、別の健全な値を模倣できる。この章は、それを声に出して言う練習である。記録者が書ける文で。普遍の式は無し。凍らせる許可の無い論文から借りた定数は無し。話の構造は、Gateを回すのに足りる。接続面の所有者が出所を持つとき、仕事のファイルは計算を足してよい。Gateは、飾りの式を待たない。

## 話には方向がある

液へ入る熱は、素子から、測った流れへ動く。流れは供給温度で入り、戻り温度で出る。それらの取出し口を、ヒータの経路の上に名付け、バイパスの混合の上に名付けなかったなら。流量は流れの量である。電力は、熱が有ったという電気の主張である。その4つに品質を足して名付けられない話は、短い話ではない。違う種類である。接触器の記録である。

方向が要る。ホースが裏返り、ラベルが無いと、人は供給と戻りを逆にする。逆の対は、熱を冷却器に見せる。低いプラトーでの最初の確認。熱は意図して入っている。温度変化の符号が、図の予測と合うか。符号が間違うなら、判定を止める。名かホースを直す。「絶対値を取る」して続けてはならない。絶対値は、逆の据付が合格し、その後ラック側とのすべての比較を毒する道である。ラック側は、自分の絶対値を共有しない。混乱を共有する。

符号の確認が熱の話にまだ含意されていないなら、Gate 3の行として書く。含意された行は飛ばされる。「ヒータの経路で、戻りは供給より熱い。図がそれらの語を定義するとおり」と言う行は、小さい行であり、本物の誤りを捉えてきた。残す。

## 「一致」が意味してよいもの

この本は、電力と液の話が一致しなければならない百分率を教えない。測定の根拠の無い百分率は、厳密さの衣である。Gateが求めてよいのは、より弱く、より厳しい。記録者は、液の話と電力の話が同じ結論を指すか言える。結論を変えるものは何か言える。

同じ結論とは。熱が、測った流れへ、指令したプラトーと識別できる水準で入っている。零と識別できるのではない。別のプラトーと識別できるのでもない。中間を指令し、液の話が零に見えるなら、一致しない。将来の計算が損失について何を言うとしても。零を指令し、液の話が高プラトーに見えるなら、一致しない。溶着した接触器か、誤ラベルの電力チャネルかもしれない。高プラトーを指令し、液の話は正しい方向だが、高と中間を区別できないなら、一致は無い。段を見られない測定がある。それは脚注付きの合格ではない。証拠の不合格である。

損失は存在する。筐体の熱。ポンプ熱。バイパス。金属への過渡。それらは「識別できる」の意味を広げる理由である。またはプラトーを記録のみと記す理由である。話が一致するまで係数を足し、一致を宣言する理由ではない。滞在の後に打った係数は、話が一致しなかった自白である。自白を記録する。効率と呼ぶ欄に隠してはならない。

仕事が後に本物の収支を得るなら、名付けた損失項と比較の方法付きで、「識別できる」を帯へ締めてよい。帯は仕事のシートに、引用付きで生きる。Gateがそれを使う。その日まで、語は識別できるである。試験は、プラトーの名を告げられた見知らぬ人が、補正を告げられずに、液の話の中にその名を見られるかである。補正が要るなら、補正は主張の一部である。見知らぬ人を安心させるためではなく、滞在の前に書いてなければならない。

## 成功に見える5つの話

電力は高い。上昇は高い。流量は未読。これは強い試験に見える。液で満杯かもしれない箱の中のヒータである。流量が無いと、健全な高い上昇と、今にもトリップする低流量の事象を区別できない。CDUに需要について何も言えない。話は不完全である。Gateは流量の行で不合格。きれいな温度は、それを否決しない。

電力は高い。上昇は小さい。流量は高い。品質は良い。センサは流れの中。これは、高流量の体制がすることであり得る。戻り取出し口へ冷たい液を混ぜるバイパスでもあり得る。どの話を語ってよいかは、図が決める。戻り取出し口が混合の下流なら、ヒータの上昇を測っていない。混合を測っている。混合の話を言う。または取出し口を移す。数が都合がよいからといって、混合をヒータの上昇と呼んではならない。

電力は高い。上昇は小さい。流量は未読。表示は笑っている。これは高流量の話の、危険な親戚である。小さい上昇は高流量を意味すると聞いた人は、これを合格にする。閉じは、議論の章にあるもの。上昇だけでは流量の測定ではない。流量がファイルに入るまで、行を不合格にする。

電力は低い。上昇は高い。流量は低い。低流量の状態として識別できる。指令が高電力なら、話は一致せず、プラトーは不合格。指令が低電力で、流量は高いはずなら、やはり一致しない。有用な部分は不一致である。折れ、弁、ポンプ、計器を指す。式なしに。不一致を追う。次のプラトーと平均してはならない。

電力は高い。上昇は高い。流量は高い。差圧は未読。熱の話は識別できるかもしれない。水力の代替はなお偽である。熱を合格にし、圧力の欄を無視するGateは、主張の中の製品と違う製品を受け入れた。主張が「ラック側の抵抗の代わりをする」を含むなら、未読の圧力はそれを不合格にする。主張が熱だけへ削られたなら、ファイルは抵抗を表していないと言わなければならない。良い熱の話が、水力の主張を静かに戻してはならない。

## 4象限の時系列波形診断

静的な平均値を超えて、熱と水力の証拠は時系列波形の動的な形状の中に生きている。（4つの特徴的な診断象限については図05を参照）。

書き出された試験ログを検査する際は、次の4つの明確なアーキタイプを探せ。
1. **第I象限（有効なプラトーと滞在）**: 指令された電気電力が急峻にステップ上昇する（例：30kW -> 60kW -> 120kW）。流量は安定を維持する。戻り温度は滑らかで物理的な指数関数的熱遅れ（τ ≈ 45 s）を伴って上昇し、最終的に15分間の滞在全体にわたって維持される水平プラトーへと収束する。閉じた熱力学的熱収支（Q_thermal = ṁ C_p ΔT）は、指令電気電力と ± 3% 以内で一致する。
2. **第II象限（データ凍結による通信不正）**: 電力ステップが指令されているにもかかわらず、温度と流量のトレースがセンサの分散ゼロ（σ² = 0.000）の数学的に完全な直線として描かれる。実際の物理ループでは、乱流対流が常に微小なゆらぎを生み出す。直線は、テレメトリバッファが凍結したか、ファームウェアが捏造されたタイムスタンプでキャッシュされた読みを反復したことを示す。これは即座のGate 2およびGate 3不合格である。
3. **第III象限（内部バイパス短絡故障）**: 120 kWの電気電力が確認されているが、戻り温度はほとんど動かない（期待される 10.0 K に対して ΔT がわずか 1.2 K しか上昇しない）。液への推計熱出力はわずか 14 kW であり、106 kW が消失している。この特徴的な波形は、内部バイパス弁またはバッフルシールが吹き抜けていることを暴く。冷たい液の85%が加熱容器をバイパスして短絡している。
4. **第IV象限（水撃と弁バウンス過渡）**: 電動変調弁または電磁弁が減速ランプなしに急速に閉塞（< 1秒）する。圧力が公称運転水頭の 3.5× まで激しく跳ね上がり、配管の衝撃音、流量計内のキャビテーション気泡、ホースヘルールの機械的疲労を引き起こす。変調弁は最低3秒のストローク時間で開閉制御されなければならない。

## 過渡はプラトーではない

段の開始では、冷えていた金属と液が、定常の上昇としてまだ現れていない熱を取る。電力は本物である。上昇は遅い。その窓で行った判定は、ヒータが弱いと言う。滞在が有るのは、その窓で判定しないためである。滞在が過渡より短いなら、悪い滞在を書いた。日の前に延ばす。またはプラトーを記録のみと記す。数を追うために当日延ばしてはならない。過渡の教訓を避けるために縮めてはならない。教訓は、装置に質量があることである。質量が主張に無いなら、滞在はそれを過ぎるのに足りる長さでなければならない。質量が主張にあるなら、なおそれを見る定常の領域が要る。どちらでも、頭文字を入れる場所は過渡ではない。

急増は、意図した過渡である。順と、到達先のプラトーへの到着で判定する。跳びの中点で取った熱収支では判定しない。跳びの途中の収支は、人が矛盾を証明する道である。データの本に残す。受入の問いはこれだけである。指令は段として届いたか。到達先のプラトーは、その後識別できるようになったか。問いは2つ。図が面白いからといって、第3を足してはならない。

## 話の中の品質旗

古い流量を使う話は、絵についての話である。記録者が「識別できる」と書く前に、記録者は滞在のあいだの品質を見る。悪いサンプルが1つは、シートが許すなら定義した妨害かもしれない。許すべきではない。または不合格。悪いサンプルの連続は不合格である。一度も変わらない旗は、古いデータの証明で試験していない系統では、慰めではない。旗が飾りかもしれないことを意味し得る。ここで旗を意味あるものにするのは、Gate 2の証明である。Gate 2を飛ばしたなら、旗を証拠に使えない。旗が無いことを、すべてが生きていた証拠にも使えない。飛ばしたGate 2は、Gate 3の熱の話を、余分な列のある接触器の記録へ崩す。熱電対が生きて見えるから「ただ熱を走らせたい」人が居るとき、そう言う。画面の上で生きていることは、ファイルの中の品質ではない。

## 話の中の比較点

装置の話とラック側の話は、ホース、アダプタ、滞在の前に書いたセンサの偏りだけ、違ってよい。驚きのバイパスで違ってはならない。比較の上昇と装置の上昇が、違うプラトーの名へ導くなら、指令と一致する方を選んではならない。止めて、取出し口のあいだの道を説明する。説明は、図の訂正か不合格になる。より友好的なセンサへの選好にはならない。友好的なセンサは、主張が行儀のよい取出し口へ移る道である。行儀のよい取出し口は、代わりをすると言った境界ではないかもしれない。

記録に1文を書く。どの取出し口が、主張のための代替の取出し口か。他の取出し口は証人である。証人は、主張と矛盾するなら主張を不合格にできる。指令に近いからといって、主張に代われない。指令に近いことは、偏った試験がまさにそう見えるものである。

## 記録者が書くもの

型。中に数は無い。「プラトーの名。シートのとおり。指令は記録した。測定した電力は有るか、無いか。流量は有るか、無いか。滞在のあいだ品質は良いか、そうでないか。供給と戻りは図のとおりに名付けた。差の符号は正しいか、そうでないか。話はこのプラトーとして識別できるか、そうでないか、または事前に宣言した記録のみか。比較の取出し口はプラトーの名で一致するか、矛盾するか、または付いていないか。警報。無し、または説明した。古いサンプル。滞在の中に無し。権限。並びは不変か、または乱れを記しプラトーは無効か。」

その型は長い。チームが2回言うと、1段落でもある。判定する最初のプラトーではなく、前日の空の書き出しで練習する。熱は切。記録者が初めて言うのが、判定する最初のプラトーにならないように。滞在中の初演は、圧力の下で「可」になる。空で唱える。空は「記録のみ。熱は切。符号は該当なし。品質は良い」を出すべきである。記録者が空についてそれを言えないなら、生きたプラトーについて本物の段落を言わない。

## 見知らぬ人が書くもの

見知らぬ人は、自分の型の結論を使わない。見知らぬ人はファイルと図を得て、自分の文を書く。比べる。文が同じプラトーと同じ穴を名付けるなら、出口は合格した。見知らぬ人が違うプラトーを名付けるなら、ファイルの中の命名の誤りを示せるまで、見知らぬ人を信じる。見知らぬ人が、ファイルは文を支えられないと言うなら、記憶から1つを支えられても、それを信じる。記憶はファイルの中に無い。是正はファイルである。これは前と同じ見知らぬ人の試験である。ここで言うのは、熱の話が、記録者と運転者が共有する私的な方言にならないためである。見知らぬ人は、方言が公であることの証明である。

## 話を語ってはならないとき

ヒータの経路で、流量かどちらかの温度が欠けるなら、語ってはならない。電力が有ったと言ってよい。ループに負荷したとは言ってはならない。Gate 2の古いデータの行が合格していないため、品質が未証明なら、語ってはならない。過渡のあいだ語り、それをプラトーと呼んではならない。計器の無い予備の道で語ってはならない。非公式の指令で語り、その上へ公式の名を滑らせてはならない。滞在の後に生まれた係数で語ってはならない。

それらの禁止は、散文に適用した打ち切りの一覧である。図が明らかな最初は、細かく感じる。明らかな図は、欠けた流量を洗浄して通すものである。禁止を保て。データの本は、後で賢くてよい。完全であることで賢さを稼いだファイルの上で。受入は賢くなる場所ではない。列が支える以上を言うことを拒む場所である。

## ポンプ熱についての台の注。再び、話の形で

低い指令では、ヒータが切でも、液の話は熱として識別できるかもしれない。ポンプが源だから。そのプラトーを記録のみと事前に宣言していなかったなら、入っていないヒータを合格にする。または、ポンプの隣で正直に小さいヒータを不合格にする。事前の宣言が、技の全体である。日の前に書く。どのプラトーが、話の意味でポンプ熱より上か。どれがそうでないか。知らないなら、流量が入で熱が切の最初の運転は、無駄ではない。床の測定である。床を記録する。その上だけを判定する。判定したプラトーのあいだに発見した床は、そのプラトーを無効にし、次を良くする。無効を記す。答えを見て、気に入った後に、静かに再分類してはならない。答えの後の再分類は、衣を変えた帯の編集の失敗である。

## 数ではなく話としての差圧

抵抗曲線を公表せずに、水力の話を語れる。保持した流量で、2つの圧力取出し口の差は、有って安定か、そうでない。有って安定は、「道は並べた道である」を支える。一定の指令の滞在中に上がることは、「何かが塞ぐ、熱を持つ、または弁が動く」を支える。下がることは、「何かが開いた、ポンプが変わった、または取出し口が大気へ漏れている」を支える。読めないことは、何も支えない。記録者の水力の文は、並べた流量で、安定、上昇、下降、または読めない。その文は、熱の話がまだ登録していない折れを不合格にするのに足りる。圧力は、温度が怖くなる前に動くことが多い。使う。水力の問題を温度が確認するまで待つチームは、過温度停止を流量計として使うチームである。それは、やがてトリップする、という意味では働く。悪い計器である。

シートが差の引用した帯を持つなら、内側か外側かも言ってよい。持たないなら、今日の読みから帯を発明してはならない。今日の読みは、後の比較の基線になり得る。基線は、遡る仕様書ではない。基線とラベルする。次の装置は、改訂の規則を通し、理由付きで昇格させない限り、それを限度として相続しない。理由は「1台目がたまたまこうだった」より多くなければならない。

## 話をファイルに置く

引渡しファイルの使用者の注記は、型の段落と禁止を、短い形で含む。受入に居なかった運転者は、自分に電話せずに悪い話を拒めるべきである。メモが「データを記録せよ」とだけ言うなら、データを記録し、なお話を語る。電子便りで。係数付き。禁止はメモに属する。限界のページと同じ、使用の限度である。禁止に反して語った熱の話は、文書の種類の事象である。仕事の外へ出たなら、公表した悪い話を事象として扱う。手帳の中の静かな悪い話は、指導の機会である。進捗報告の中の悪い話は、削った主張が公の場で逆転する道である。同じ日、同じ経路で、禁止を引用して直す。調子より速さが要る。遅い訂正は争いに読まれる。同じ日の訂正は、方法に読まれる。

## この章の公開資料

熱の話は、完成に見せるために便覧から式を借りない。仕事が収支の、許可された方法を持つなら、方法は仕事のシートに引用し、そこで使う。この章の語、識別できる、と記録のみ、が受入の言葉である。一度見た定数を足して、偽のASHRAE計算にはならない。NVIDIAの公開の性能主張は、自分の装置についての熱の話ではない。彼らのラックについての、彼らのページの、彼らの条件の下の主張である。

## 記録する決定

- Gate 3の符号確認の行。
- ポンプ熱またはセンサ雑音のため、事前に記録のみと宣言したプラトー。
- 記録者の段落。空の書き出しで練習した。
- 使用者の注記へ写した禁止。この章だけに残さない。
- 1台目の基線は、意図して改訂しない限り2台目の限度ではない、という規則。
