영어판을 AI 보조로 번역한 것이다.

# 1. 구조보다 먼저 요구를 써라

사람들은 상자에서 시작한다. 높이가 얼마인지, 외함은 무슨 색인지, 표시에 상표를 넣을 수 있는지를 묻는다. 그 질문들이 금지된 것은 아니다. 다만 너무 이르다. 상자는 일을 담는 방법이다. 일이 흐리면, 상자는 자신만만하고 틀리다.

이 부하 장치의 일은, NVL72급 랙 매니폴드에 맞물릴 수 있는 액체 인터페이스에서, 나머지 냉각 사슬을 상대로 시험할 수 있는 열 부하와 수력 부하를 내보이는 것이다. 일은 랙처럼 보이는 것이 아니다. 일은 CDU를 담는 것이 아니다. 일은, 어댑터를 충분히 달면 그 역할로 설득될 수도 있는 일반 실험실 히터가 되는 것이 아니다.

이 책을 만든 프로젝트 자료 전체에서, 누가 액체 부하 장치를 사거나 인수하려 할 때마다 같은 기능이 나타났다. 그 반복을 목록이 아니라 경고로 대하라. 독립된 시도가 같은 여섯 가지를 계속 요구하면, 그 여섯이 최소이다. 더하는 것은 프로젝트의 선택이다. 빼는 것은 맹점을 받아들이는 결정이고, 한계 페이지에 속한다.

## 기능 여섯

기능으로 써라. 특징으로 쓰지 마라. 특징은 브로슈어가 주장할 수 있는 것이다. 기능은 인수 시트가 불합격시킬 수 있는 것이다.

### 유량은 조정할 수 있어야 한다

장치는 유량을 바꾸고, 새 유량을 믿을 수 있을 만큼 오래 유지하게 해야 한다. 조정 가능이란 「방 어딘가에 밸브가 있다」는 뜻이 아니다. 시제품을 돌리는 사람이, 호스를 다시 만들지 않고, 부하 조건 시트가 요구하는 범위에 걸쳐 유량을 옮길 수 있고, 그 이동이 일어났음을 알 수 있다는 뜻이다.

묻혀 있거나, 라벨이 없거나, 유량을 줄이는 유일한 방법이 경로 전체를 굶기는 것이도록 배치된 밸브는, 견적에서는 조정 가능이라고 불리고 그날에는 움직일 수 없다. 권한이 어디에 있는지 물어라. 장치 위에, 보이는 트림 장치로. 흐름 중 얼마나 열을 보는지를 바꾸는 바이패스로. 다른 기계에 대한 요청으로. 그중 하나가 설계이다. 「시스템이 균형을 잡을 것이다」는 설계가 아니다.

거짓 준수: 장치를 만든 사람이 한 번 맞출 수 있는 수동 밸브. 눈금도 없고, 표시도 없고, 둘째 사람이 같은 점으로 돌아올 수도 없다. 그것은 조정 비밀이지, 조정이 아니다.

증거: 인수 동안, 유량을 선언한 점 둘 이상으로 옮기고, 지시된 유량이 미리 이름한 확인 방법과 맞는다. 확인 방법은 임시 유량계일 수 있다. 믿으려는 그 표시 자체일 수는 없고, 호스가 따뜻하다는 느낌일 수도 없다.

### 공급 온도와 환수 온도는 읽을 수 있어야 한다

둘 다. 온도 하나는 기분이다. 선언한 위치에서 읽은 공급과 환수의 차가, 열이 액체에 들어갔다는 열 증거이다. 공급은 부하에, 또는 자신이 정의한 경계에 도착하는 액체를 뜻한다. 환수는 부하를 떠나는 액체를 뜻한다. 그 이름을 섞으면, 나중 논점은 모두 잡음이다. 단선도에 정의하고, 한정어 없이 CDU 자신의 공급과 환수에 그 말을 다시 쓰지 마라.

읽을 수 있다는 것은, 사람과 시험 플랫폼이 둘 다 그 값을, 선언한 단위로, 타임스탬프와 함께 볼 수 있다는 뜻이다. 주머니 속 온도계를 걸어가 읽는 것은 확인 계기이다. 한계에, 이 시제품에는 원격 온도가 없고 확인 계기가 기록이라고 말하지 않았다면, 장치 자신의 읽기를 대신하지 못한다. 그 한계는 허용된다. 숨기는 것은 허용되지 않는다.

거짓 준수: 단위 없이 로컬 화면에 나온 온도. 「얼마마다」 갱신되고, 센서가 흐름 안에 있는지 데드 레그에 있는지 알 방법이 없다. 데드 레그 온도는 액체 주머니에 대한 이야기이지, 흐름에 대한 이야기가 아니다.

증거: 두 온도가 선언한 간격으로 내보낸 기록에 나타나고, 정의한 점의 확인 계기가 시험 전에 적어 둔 허용차 안에서 맞는다. 허용차를 공개할 권리를 아직 얻지 못했다면, 비교를 「둘 다 기록하고, 같은 계기인 척하지 마라」로 써라. 열 수지 이야기를 바꿀 만큼 어긋나면, 그래도 Gate를 불합격시킬 수 있다. 이야기를 바꾸는 불일치는, 가짜 정확도 등급을 만들기를 거부했을 때에도 정지이다.

### 유량은 읽을 수 있어야 한다

읽을 수 없는 조정 가능 유량은 손잡이이다. 조정할 수 없는 읽을 수 있는 유량은 날씨 보고이다. 둘 다 필요하고, 부하라고 주장하는 바로 그 액체 경로 위에 있어야 한다. 바이패스의 유량계를, 열원에 통과하는 유량인 것처럼 보고하는 것은, 시연은 통과하고 실제 한 시간은 실패하는 흔한 방법이다.

계기가 열에 대해, 그리고 가지가 있다면 가지에 대해 어디에 앉는지 말하라. 그것이 볼 수 없는 것을 말하라. 가지 하류의 계기는, 신경 쓰는 가지마다 계기가 있지 않으면, 가지가 유량을 어떻게 나눴는지 말하지 않는다.

거짓 준수: 펌프 곡선과 밸브 각도에서 추론한 계산 유량을, 측정 유량과 같은 확신으로 내보이는 것. 추론은 확인일 수 있다. 한계 페이지가, 시제품에는 유량계가 없고 모든 결론은 잠정이라고 말하지 않는 한, 일차 읽기가 아니다. 고유량 랙을 대신한다고 주장하는 장치에서, 그 한계는 보통 주장을 장식하지 않고 죽인다.

증거: 읽기가 기록에, 선언한 단위로 있고, 둘째 방법이 적어도 부하점과 줄인 점 하나에서 비교되었다. 둘째 방법에는 이름이 있다. 「펌프를 보았다」는 이름이 아니다.

### 압력은 읽을 수 있어야 한다

여기서 압력은, 방금 요구한 유량의 수력 대가를 알기에 충분한 압력 정보를 뜻한다. 최소로, 장치 입구 측 읽기 하나와 출구 측 읽기 하나. 그래야 차를 만들 수 있다. 헤더의 게이지 하나는, 헤더가 대기로 열려 있지 않다고 말한다. 부하 장치가 루프에 무엇을 하는지는 말하지 않는다.

대신하려는 랙은 저항을 내보인다. 장치의 저항이 뜻밖이면, CDU나 매니폴드는 만들었다고 생각하는 대체기를 겪지 않는다. 공개된 저항 곡선을 이 책에 베낄 필요는 없다. 「선언한 유량에서의 차압」을 부하 조건 시트에 두어야 하고, 그것을 만드는 압력 둘을 읽을 수 있어야 한다.

거짓 준수: 뚫기 편한 곳에, 반쯤 닫힌 밸브의 상류에 단 게이지. 「압력」이라고 라벨되고, 어느 압력인지 표시가 없다. 편의 탭은, 요구의 양이 아니었던 수치를 두고 일주일을 다투게 하는 방법이다.

증거: 두 압력, 또는 고압 측과 저압 측이 도면에 정의된 차압 측정이, 유량과 같은 시각에 기록에 나타난다. 차단되었거나, 밸브로 막혔거나, 공기로 찬 탭은 낮은 읽기가 아니다. 실패한 읽기이다.

### 열 부하는 단으로 조정할 수 있어야 한다

장치는 열 부하 하나보다 많이 앉을 수 있어야 한다. 꺼짐과 전부는 상태 둘이지, 단 순서가 아니다. 인수와 나중의 시운전은 둘 다 평탄이 필요하다. 낮은 단, 중간 단, 높은 단, 전부, 그리고 영으로의 복귀. 평탄에 비해 갑작스러운 증가도 적어도 하나 필요하다. 느린 램프만 이해하는 제어 루프는 작업장에서는 믿어지고, 신경 쓰는 시험에서는 놀란다.

단은 그날 전에 인수 시트에 선언한다. 부하점의 분수여도 된다. 아무도 앉지 않을 이름의 모드 연극이 아니다. 평탄의 이름을 붙일 수 없으면, 히터 구간을 살 준비가 되지 않은 것이다.

거짓 준수: 전기 전력의 표시도, 액체로 들어가는 열의 표시도, 체류도 없는 백분율 손잡이. 견학 중에 손잡이를 돌리는 것은 단 시험이 아니다. 단에는 시작 시각, 유지, 끝이 있다.

증거: 기록에 평탄, 전력 또는 열 지령, 열 응답이 보인다. 안정되지 않는 평탄이 자동으로 부하 장치의 실패는 아니다. 연결한 루프의 실패일 수 있다. 인수 시트는 방에 어느 루프가 있는지를 말해야 한다. 시제품에, 그것이 갖지 않은 열 흡수체의 탓을 하지 않도록. 이 책은 시제품을 인수한다. 홀을 인수하지 않는다. 시트의 설정 행에 그렇다고 말하라.

### 과온도는 보호해야 하고, 경보해야 한다

경보 없는 보호는, 설명할 수 없는 트립을 무시하도록 사람을 훈련한다. 보호 없는 경보는 제안이다. 둘 다 필요하다. 과온도는 이 장이 이름으로 고집하는 보호 하나이다. 액체 부하 장치의 제품은 열이고, 그 실패는 잘못된 곳의 열이기 때문이다. 다른 정지는 안전 장에 있다. 그 장까지 기다려, 소리 없는 트립이 용납되지 않는다고 결정하지 마라.

경보는 과온도라고 말해야 한다. 「고장」이 아니다. 동작은 표시가 죽어도 열을 제거해야 한다. 센서가 어디에 앉는지는 중요하다. 발열체에서도 멀고 액체에서도 먼 케이스 위 센서는, 너무 늦게 트립하거나 더운 오후에 트립한다. 위치를 도면에 두어라.

거짓 준수: 열 지령은 멈추지만, 접촉기를 네트워크 하트비트에 의존하는 상태로 두는 소프트웨어 한계. 하트비트가 죽으면, 열이 켜진 채 남는지 알아야 한다. 안전한 답은, 제어를 잃으면 열이 빠진다는 것이다. 그 시험을 적어라. 그렇지 않으면 보호를 만들지 않은 것을 인정하라.

증거: 한계로의 제어된 접근, 또는 방법이 적힌 모의 센서 입력이, 열을 끄고 경보가 기록되게 한다. 「무슨 일이 나는지 보려고」 위험한 묘기를 만들지 마라. 정지를 증명하는 방법은 요구의 일부이다. 유일한 방법이 무언가 냄새 날 때까지 시제품을 과열하는 것이면, 요구는 끝나지 않은 것이다.

## 인터페이스 행 셋

기능은 그것이 하는 일이다. 인터페이스는 그것이 나머지 세계와 닿는 곳이다. 같은 시트에 행 셋을 더하라. 그때 유효한 사양이 채울 때까지 부품 번호는 비워 두어라.

액체 접속. 어떤 계열의 피팅이 매니폴드 호스에 맞물리는지, 누가 호스를 공급하는지, 경로가 꺾임이 되기 전에 호스가 얼마나 길어도 되는지. 계열은 이음의 종류를 뜻한다. 지난 홀에서 복사한 카탈로그 번호가 아니다. 매니폴드를 소유한 사람이 계열을 소유한다. 부하 장치를 소유한 사람이 맞물리는 절반과 호스 경로를 소유한다. 이름 둘을 적어라. 주인이 둘이고 경계 도면이 없는 이음은, 바닥에서 새기 전에 논쟁에서 샌다.

전원 접속. 장치가 필요로 하는 것과, 홀이 공급할 수 있는 것은 다른 사실이다. 둘 다 기록하라. 맞지 않으면, 설계에는 어댑터 문제 또는 현장 문제가 있고, 어느 것을 푸는지를 말해야 한다. 「호환」이라는 말 안에 어댑터를 숨기지 마라. 부하가 단일 급전인지, 나눌 수 있는지도 기록하라. 나누는 것이 열을 단으로 나누는 방법을 바꾸기 때문이다. 이것은 전기 설계 장이 아니다. 전원 행이 없는 액체 요구는 켤 수 없는 요구라는 상기이다.

공랭 동반 부하. 어떤 시험은 같은 캠페인에 작은 공랭 부하도 원한다. 그것은 다른 기계이다. 자신의 행을 주어라. 전력, 단, 과온도 경보, 그리고 액체 인수를 공유하지 않는다는 진술. 액체 장치의 문단 안에 두면, 액체 시제품은 팬 소음으로 판정되고 공랭 장치는 피팅으로 판정된다. 갈라라.

동반 공랭 부하와 80:20 열 배분. 액체 시운전에서 흔히 범하는 실수는 NVL72급 랙이 열의 100%를 액체 경로로만 배출한다고 가정하는 것이다. 그렇지 않다. 고밀도 AI 아키텍처에서는 랙 전체 전력의 15%~20%가 광 트랜시버, 메인보드 전압 레귤레이터 모듈(VRM), 비냉각 메모리(DIMM), 전원 공급 장치 및 케이블 손실로 인해 현열(sensible heat) 형태로 데이터 홀 공기 중으로 방출된다. 시운전 시 공기 측을 가열하지 않고 액체 루프만 단독으로 테스트하면 전산실 공조기(CRAH/CRAC)와 컨테인먼트 기류 제어는 전혀 검증되지 않은 상태로 남게 된다. 따라서 요구사항 시트에는 액체 부하 장치와 짝을 이루는 동반 공랭 부하 행(통상 8kW~20kW)을 포함하여 자체 단계 제어와 과온도 보호를 갖추어야 한다. (물리적 경계와 80:20 현열 배분에 대해서는 그림 01 참조).

노점 연동(Dew point interlock) 행. 요구사항 시트에는 명시적인 결로 경계를 정의해야 한다. 공급 냉각액이 데이터 홀 노점(T_dp)보다 낮은 온도로 유입되면 단열되지 않은 매니폴드 호스와 퀵 디스커넥트 커플링에 결로가 발생하여 48V 배전반 위로 물방울이 떨어진다. 시트는 다음을 규정해야 한다. 공급 온도는 시설 노점보다 최소 2.0 K 이상 높게 유지되어야 하며(T_in ≥ T_dp + 2.0 K), 노점에 근접하면 즉각적인 자동 경보를 울리고 냉각 조절 밸브를 차단해야 한다.

## 증거 열

각 기능 행에는 칸 넷이 있다. 낯선 사람이 시험할 수 있는 문장으로 된 기능. 그것이 관찰되는 경계의 측. 그것이 동작한다는 증거. 출하하지 말라는 뜻의 실패.

마지막 칸을 채울 수 없는 행은 소원이다. 「유량은 조정 가능하다」는, 조정이 아닌 것이 어떤 모습인지 말할 수 없으면 그 시험에 실패한다. 조정이 아닌 것은 이렇게 보인다. 지령이 움직여도 지시된 유량이 움직이지 않는다. 또는 움직이고, 이름한 체류 동안 유지되지 않는다. 또는 로컬 화면에서는 움직이고 내보내기에서는 움직이지 않는다. 자신의 설계에 맞는 것을 골라라. 적어라.

측 칸은 특정한 속임을 멈춘다. 정의된 탭 없이 공급자 제어기 안에서만 관찰된 온도는, 감사할 수 없는 방식으로 「관찰」된다. 「장치 출구의 액체」 또는 「랙 측 호스의 액체, 임시 프로브」라고 말하라. 그것은 다른 측이다. 둘 다 유효할 수 있다. 어느 쪽도 암시되어서는 안 된다.

## 이번 주에 채울 수 있는 시트

표 하나를 만들어라. 행은 기능 여섯에 인터페이스 행 셋이다. 열은 진술, 어디서 관찰하는가, 증거, 출하하지 말 것, 담당, 상태이다. 상태는 다음 중 하나이다. 적힘. 날짜가 있는 미상. 이유가 있는 연기. 또는 문서 개정에 인용됨.

「공급자 응답」 열은 아직 더하지 마라. 공급자 응답은 요구가 아니다. 시험할 주장이다. 섞으면, 시트는 왕복 기록이 되고 사양이기를 멈춘다.

채운 행이다. 일부러 일반적이다. 진술: 환수 온도는 장치 출구에서 읽을 수 있다. 어디서 관찰하는가: 케이스 위가 아니라, 열 구간을 떠나는 액체 안. 증거: 선언한 간격의 내보내기 값, 그리고 열 수지 이야기를 바꾸지 않는 대역 안의 확인 프로브. 출하하지 말 것: 내보내기가 정체 값을 반복하거나, 유일한 읽기가 시각 없는 로컬 화면이다. 담당: 인수에 서명하는 사람. 상태: 적힘. 없는 것을 보아라. 보편인 척하는 도 수치도 없고, 센서 상표도 없고, 주소도 없다.

나쁜 행이다. 이것도 일반적이다. 진술: 고품질 냉각 성능. 어디서 관찰하는가: 시스템. 증거: 추후 확인. 출하하지 말 것: 미정. 그 행은 회의는 견디고 시제품은 견디지 못한다. 지우거나, 마지막 칸이 조금 아플 때까지 다시 써라. 아프지 않으면, 아직 정지 조건이 아니다.

## 누가 쓰는가

데이터와 함께 살 사람이 초안을 써야 한다. 금속 값을 치를 사람이 범위 행에 서명해야 한다. 랙 인터페이스를 소유한 사람이 피팅 계열과 부하 창을 채우거나 인용해야 한다. 한 사람이 셋 다여도 된다. 첫째인 사람이 없으면, 시트는 측정이 아니라 제품을 묘사한다. 제품은 흐려도 된다. 측정은 그렇지 않다.

변경 규칙을 정하라. 시제품이 만들어진 뒤 출하 금지 칸을 바꾸는 것은 편집이 아니다. 면제이다. 면제에는 이름과 이유가 있다. 조용한 편집은 밤 11시 스프레드시트 여백에서 일어나곤 한다. 개정 표시를 써라. 인수 기록은 그 개정을 인용한다. 「최신」을 인용하면, 무엇이 합의되었는지 재구성할 수 없다.

## 가져와서는 안 되는 것

현장의 장치 수를 시트에 붙여 설계 근거라고 부르지 마라. 홀이 흉내 내고 싶은 랙이 몇 대인지는 나중 책의 프로젝트 사실이다. 이 책은, 정의한 랙 측 부하 조건을 대표할 수 있는 장치 하나에 대한 것이다. 프로젝트에 장치 여럿이 필요하면, 각 장치의 요구는 여전히 이 시트이고, 그것들이 조율되어야 하는지에 대한 행이 더해진다. 조율은 제어 질문이다. 각 장치의 기능 여섯을 건너뛸 이유가 아니다.

옛 묶음에서 커넥터 카탈로그 번호를 붙이지 마라. 인터페이스 사양을 인용하라. 수치가 존재하는 유일한 곳이 옛 묶음이면, 인터페이스 사양이 없는 것이다. 기념품이 있는 것이다.

가격, 임대료, 납기를 붙이지 마라. 그것들은 만들지 여부를 결정한다. 「합격」이 무엇을 뜻하는지는 결정하지 않는다. 기술 시트에 섞는 것이, 상업 논쟁이 센서를 지우는 방법이다.

## 공랭 부하, 그리고 다른 이웃

공랭 동반 부하가 있으면, 단과 과온도 경보와 전원 인터페이스가 필요하다. 유량계는 필요하지 않다. 틀이 액체 열을 공기 행으로 끌어들이게 두지 마라. 공기 행이 단순하다고 해서, 액체 행이 「시트를 짧게 유지하려고」 압력을 빼도 된다고 설득당하지 마라.

내밀어질 다른 이웃: 임시 펌프 스키드, 호스 키트, 누군가 이미 가진 데이터 로거, 다른 일에서 남은 누설 검출 끈. 각각은 증거의 일부일 수 있다. 범위 안에 있다고 말하지 않는 한, 어느 것도 부하 장치가 아니다. 「인수 때 방에 있는 것」을 인수 시트의 설정 목록으로 써라. 「인도되는 장치의 일부」는, 그 대여가 집으로 간 뒤에도 여전히 참이어야 하는 것에만 써라.

이 구분이 시제품을 살린다. 빌린 로거가 뛰어나서 합격하고, 자신의 내보내기는 없는 장치는, 데이터 출구 기능을 합격한 것이 아니다. 하루를 합격한 것이다. 요구사항 목록은 인도되는 장치에 대한 것이다. 설정 목록은 그날에 대한 것이다. 둘 다 유지하고, 합쳐지게 두지 마라.

## 요구 대 설계

시트가 생기면, 설계가 시작해도 된다. 설계는 시트를 참으로 만드는 발열체, 밸브, 외함을 고른다. 고른 발열체가 할 수 없다는 이유로 설계가 행을 지울 수는 없다. 발열체가 할 수 없으면, 발열체를 바꾸거나, 개정 규칙을 통해 대낮에 시트를 바꾼다.

어떤 행은 「구현」이라는 말을 듣게 된다. 센서 위치는 구현이 아니다. 수치의 뜻을 바꾼다. 밸브 권한은 구현이 아니다. 이름한 사람이 유량을 조정할 수 있는지를 바꾼다. 경보 문면은 구현이 아니다. 정지를 설명할 수 있는지를 바꾼다. 그것들을 요구 안에 두어라. 섀시 두께, 도장, 케이블 정리는, 정리가 호스를 꺾거나 빠져야 한다고 한 모듈을 막을 수 있는 경우가 아니면, 설계에 남겨라. 정리가 기능에 영향을 주는 순간, 시트로 돌아온다.

## 시트를 낭비하지 않는 회의

시트를 첫 공급자 또는 작업장 회의에 가져가고, 렌더링으로 시작하기를 거절하라. 기능 여섯을 걸어라. 각각에 질문 셋을 하라. 이것을 그날에 어떻게 보여 줄 것인가. 확인 계기가 어긋나면 무엇을 할 것인가. 어느 칸을 약하게 하고 싶은가. 셋째 질문은 쓸모 있다. 공급자는 실제 이유로 칸을 약하게 한다. 비용, 납기, 들어가지 않을 센서. 그 이유는 한계로 받아들이거나 범위 삭감으로 거절할 수 있다. 금속이 생긴 뒤에 발견될 수는 없다. 두 번 내는 것을 좋아하지 않는 한.

회의가 킬로와트만 논의할 수 있으면, 잘못된 회의에 있거나 잘못된 페이지를 보낸 것이다. 킬로와트는 다음 장 부하 조건 세트의 칸 하나이다. 요구가 아니다.

## 이 장의 공개 자료

요구 칸은 공개 문서를 인용해도 된다. 공개 문서로 대체될 수는 없다. NVIDIA 제품 페이지는 「대체기는 공기가 아니라 액체이다」라는 문장을 받칠 수 있다. GB200 NVL72의 공개 설명이 랙 규모 액랭 설계이기 때문이다. 「유량은 조정 가능하다」나 「온도는 읽을 수 있다」는 받칠 수 없다. 그것은 자신의 기능이다. ASHRAE 제목은 「장치가 앉는 루프의 이름을 붙이고, 건물 물과 랙 물이 한 물이라고 가정하지 마라」는 문장을 받칠 수 있다. 기능 여섯으로 붙여 넣을 수는 없다. 공급자 제안이 출하 금지 칸에 답하는 대신 백서를 인용하면, 되돌려 보내라. 백서는 참고 문헌 행이다. 칸은 자신의 것이다.

## 기록할 결정

- 기능 여섯. 각각에 어디서 관찰하는가, 증거, 출하하지 말 것.
- 인터페이스 행 셋. 피팅 계열과 전원은 인용 또는 날짜가 있는 미상으로 둔다.
- 공랭 동반 부하가 범위에 있는지, 자신의 행에.
- 누가 초안을 쓰고, 누가 범위에 서명하고, 누가 인터페이스 인용을 소유하는가.
- 개정 규칙. 무엇이 면제로 치는지를 포함한다.
