영어판을 AI 보조로 번역한 것이다.

# 11. 제안서를 읽는 법, 그리고 인수하는 벤치

대부분의 나쁜 부하 장치는, 그럴듯한 제안서와 편리한 벤치에서 시작한다. 제안서는 묻지 않은 질문에, 정의하지 않은 단위로 답한다. 벤치는 그 장치를 압박할 수 없어서 성공처럼 보이게 한다. 이 장은, 둘 다 금속과 습관으로 굳기 전에 읽는 법이다.

## 제안서가 되어도 되는 것

제안서는, 설계가 시트를 참으로 만들 것이라는 주장에, 예외 목록을 더한 것이다. 대체 시트가 아니다. 시트 대신 렌더링 요청을 보냈다면, 렌더링 제안서를 받는다. 그것은 자신의 잘못이다. 시트를 보내라. 한계 블록이 이미 쓰는 형식으로 예외를 요구하라. 우리는 하지 않는다, 그러므로 해서는 안 된다. 「일반 성능은 달라질 수 있다」로 쓴 예외는 예외가 아니다. 안개이다. 돌려보내라.

공급자의 말로 된 권한 문장을 요구하라. 누가 유량을 정하고 누가 열을 정하는지 말할 수 없으면, 아직 설계가 없다. 카탈로그 품목과, 루프가 협조하리라는 희망이 있다. 카탈로그 품목이 옳은 답일 수 있다. 그래도 문장이 필요하다. 이름 없는 외부 밸브가 완벽하게 맞춰질 때만 되는 카탈로그 품목은, 조정 가능한 유량 행을 충족하는 부하 장치가 아니다. 부품이다.

각 센서가 어디에 앉는지, 자신의 흐름 이름을 쓰는 스케치로 요구하라. 그들의 스케치가 사적 어휘를 쓰면, 번역표를 만들어 첨부하라. 번역되지 않은 어휘는, 그들의 「출구」가 내보내기에서 자신의 「공급」이 되는 방법이다. 케이블로 고쳐지기 전에 종이에서 고쳐라.

정체 데이터 동작을 한 문장으로 요구하라. 듣는 말은 「마지막 값을 반복한다」이다. 그 문장은 출구의 불합격이며, 일찍 말한 것이다. 선물이다. 인정하지 못하게 설득하지 마라. 예외로 적고, 프로젝트가 수정을 댈 수 있는지 결정하라. 댈 수 없으면, 히터를 사는 것인지 결정하라. Gate 2에서, 금속이 자신의 것이고 지렛대가 사라진 뒤에 결정하지 마라.

정지 경로를 소프트웨어 구조도가 아니라 전력의 스케치로 요구하라. 접촉기 코일은 어디서 허가를 받는가. 그 허가 선이 끊기면 어떻게 되는가. 제어기가 재부팅하면 어떻게 되는가. 진짜 정지 경로가 있는 공급자는 워크숍 없이 답한다. 대시보드가 있는 공급자는 워크숍과 약속으로 답한다. 지루한 답을 선호하라.

모듈 분리를 한 문단으로 요구하라. 무엇이 나오는가. 무엇이 액체로 가득 남나. 무슨 도구인가. 이웃은 무엇을 하나. 「모듈형 설계」는 문단이 아니다. 형용사이다. 형용사는 Gate 1을 합격시키지 못한다.

그들의 하드웨어가 실제로 앉을 수 있는 평탄이 무엇인지, 측정 전력으로, 그리고 어느 것이 소프트웨어 허구인지 요구하라. 갑작스러운 증가가, 접촉기 단계 투입에 대해 시간상 무엇을 하는지 요구하라. 빼기를 바라는 평탄을 표시하게 하라. 행을 빼 달라는 공급자는 범위를 협상하는 것이다. 허용된다. 모든 행이 쉽다고 하고 Gate 3에서 단계 투입을 발견하는 공급자는, 인수를 자기 개발 실험실로 쓰는 것이다. 그래도 그들을 골라도 된다. 물었다면 눈을 뜨고 고르는 것이다.

## 예상해야 하는 예외

예비를 캡을 씌운 보스로 다루자는 요청을 예상하라. 결정하라. 동의하면 주장이 바뀐다. 말로만 동의하고 시트에는 예비 연결이라고 두지 마라.

센서가 「충분히 정확하다」는 이유로 랙 측 비교점을 건너뛰자는 요청을 예상하라. 정확도가 문제가 아니다. 위치가 문제이다. 거절하거나, 매니폴드를 장치와 구별하는 주장을 금지하는 한계를 받아라.

단을 공장 영상으로 보여 주자는 요청을 예상하라. 영상은 Gate 3이 아니다. 방문할 이유는 될 수 있다. 기록은 될 수 없다. 거리가 진짜이면, 시트를 보내고 공장 운전의 내보내기를 요구한 뒤, 자신의 루프에서 Gate를 다시 돌려라. 공장 루프도 벤치이다. 온건하려는 같은 유인이 있다.

측정 전력 대신 백분율 화면을 넣자는 요청을 예상하라. 거절하라. 백분율은 요청이다. 사는 것은 결과이다.

아직 인용하지 않은 냉각수, 피팅, 유량을 가정한 가격을 예상하라. 가정을 풀어라. 잘못된 계열 위에 세운 가격은 가격이 아니다. 견적을 입은 나중의 변경 주문이다.

적대적일 필요는 없다. 낙찰 전에 예외가 문서로 있어야 한다. 예외 목록을 첨부하지 않고 「제안서에 따름」이라고 하는 낙찰은 안개를 받은 것이다. 목록을 첨부하라. 각 예외를 수용, 거절, 또는 줄어든 주장과 함께 수용으로 표시하라. 그 표시된 목록은 낙찰일의 요구사항 개정에 속한다. 아무도 찾지 못할 부속 서한이 아니다.

## 공급자에게 발명하라고 묻지 않는 것

인터페이스 소유자가 인용해야 할 랙의 현재 유량 창을 그들에게 묻지 마라. 그들은 짐작할 것이고, 짐작은 자신의 요구인 것처럼 제안서에 들어가고, 그들의 짐작에 대해 인수하게 된다. 인용을 주거나, 칸이 미상이며 설계는 Gate 3 전에 어떻게 확인할지 보여야 한다고 말하라. 인용을 기다릴 수 없는 설계는, 이미 기념품을 얼린 설계이다.

그들이 한 번 만진 건물에서 점 목록을 복사하라고 묻지 마라. 점 백 개를 물려받고 필요한 다섯을 놓친다. 이 책의 최소 세트를 자신의 이름으로 주어라.

개정으로 이름할 수 없는 표준에 대한 적합성 행렬을 요구하지 마라. 이름 없는 표준에 대한 행렬은 기본적으로 초록이다. 어떤 시험을, 어떤 적힌 기준에 대해 돌릴지, 결과가 자신의 Gate 목록 어디에 앉을지 물어라. Gate에 대응하지 않는 시험은 선택적 연극이다. 허용해도 된다. Gate를 대신하게 두지 마라.

## 벤치는 시험 장비의 하나이다

임시 루프는 중립적 배경이 아니다. 편향이 있는 계기이다. 가장 긴 체류의 열을 흡수할 수 없으면, 모든 온도가 오르고, 장치를 불합격시키거나, 더 나쁘게, 「일찍 끝내고」 그 오름을 합격이라 부른다. 유량 대역을 낼 수 없으면, 온건한 유량에서 인수하고 매니폴드에서 장치를 발견한다. 닫힌 밸브로, 장치가 견딜 수 있는 것보다 높은 압력을 낼 수 있으면, 가장 약한 게이지를 발견한다.

벤치가 마침 존재한 뒤가 아니라, 벤치를 만들기 전에 인수 시트에 벤치 최소를 적어라. 가장 긴 체류에 걸친 최소 열 흡수. 칠러의 상표가 아니라 능력으로 기술한다. 방문하려는 대역 상단에서의 최소 유량. 벤치가 가할 수 있는 최대 압력, 장치의 가장 약한 접액 부품과 비교. 장치의 벤트가 완벽할 것에 의존하지 않는 충전과 벤트 경로. 비교 탐침을 둘 곳. 전원 인터페이스와 맞는 급전, 또는 적힌 차이.

벤치가 최소를 충족할 수 없으면, 정직한 선택은 셋이다. 벤치를 바꾼다. 주장을 줄이고, 벤치가 닿을 수 있는 대역만 인수하며, 한계가 소리친다. Gate 3을 미룬다. 「짧은 시험이면 괜찮을 것이다」라는 넷째 선택은 없다. 짧은 시험은 부족한 싱크에서 과부하 방문이 이루어지는 방법이다. 짧아서 안정해 보인다. 파일은 그다음, 싱크가 자기 열용량에서 빌린 안정을 암시한다. 싱크의 질량을 한계로 이름하거나, 이야기에서 빼라.

## 벤치 유량과 권한 문장

장치가 유량을 정하지 않아야 하면, 벤치가 유량을 정해야 한다. 반복 가능하게, 그리고 무엇을 정했는지 기록해야 한다. 기술자 한 명만 맞출 수 있는 벤치 밸브는, 눈금 없는 장치 밸브와 같은 잘못이다. 자리만 옮긴 것이다. 벤치 밸브 상태를 기록하거나, 더 낫게, 유량을 측정하고 손잡이에 의존하지 마라.

장치가 유량을 정해야 하면, 벤치가 몰래 그것도 정하면 안 된다. 반쯤 닫힌 채 잊힌 벤치 밸브는 「장치가 유량에 닿지 못한다」가 된다. 각 Gate를 기록된 벤치 정렬에서 시작하라. 정렬은 설정의 일부이다. 정렬 도면이 없는 벤치는 발밑에서 바뀔 벤치이다.

펌프는 열을 더한다. 고유량과 낮게 지령된 열에서, 펌프 열은 액체 이야기의 큰 분수일 수 있다. 펌프가 원천인데, 히터가 액체로 와트를 새고 있다고 생각할 것이다. 펌프 전력을 측정하고 인정하거나, 펌프 열이 지배하는 평탄에서 열 이야기를 판정하지 마라. 이것은 장치 의상을 입은 벤치 문제이다. 낮은 평탄을 고를 때 적어라. 낮은 평탄의 열이 예상 펌프 열과 비슷하면, 낮은 평탄은 판정하기에 나쁜 곳이고 기록하기에 좋은 곳이다. 수치가 누군가를 당황시킨 뒤가 아니라, 미리 기록 전용으로 표시하라.

## 벤치의 전기 습관

임시 케이블, 임시 어댑터, 임시 차단기는, 접지가 무력화되고 고장 전류가 동화가 되는 방법이다. 써야 한다면, 설정 설명의 일부이고, 전기 주장을 「이 임시 급전에서 행동했다」로 한정한다. 그 한계는 인도된 장치에 종종 받아들일 수 없다. 그러면 임시 급전은 인수 급전이 아니다. 연기 시험이다. 연기 시험이라고 불러라. Gate 2로 철하지 마라.

로컬 단로기 시험과 제어 전원 차단 시험을 돌릴 수 없는 벤치는 벤치가 아니다. 그 시험에는 고유량이 필요 없다. 「여기서는 할 수 없다」면, 정지를 증명하는 것을 금지하는 방식으로 장치가 이미 설치되었다고 말하는 것이다. 그 설치는 이르다. 장애물을 떼어라. 정지를 증명하라. 그다음 설치하라.

다른 작업장 부하와 공유하는 급전은, 단을 올릴 때 전압이 처진다. 장치를 트립시키는 처짐이 반드시 장치 결함은 아니고, 장치가 무시하는 처짐이 반드시 덕은 아니다. 급전이 공유되었다고 기록하거나, 판정하는 평탄 동안 공유하지 마라. 공유 급전은 용접하기에 좋은 방법이다. 인수하기에는 나쁜 방법이다.

## 공장 인수 대 자신의 Gate

구매에서 대응을 요구하면, 공급자의 공장 시험을 자신의 Gate에 대응시킬 수 있다. 대응되지 않은 공장 시험은 의식이다. 대응된 공장 시험도, 자신의 루프가 공장이고 공장 루프가 부하 조건이라고 이미 결정하지 않았다면, 자신의 루프의 Gate를 대신하지 않는다. 랙 측 대체기라면, 공장에 자신의 매니폴드 위치, 호스 경로, 비교점이 있는 일은 드물다. 공장을, 잘할 수 있는 일에 써라. 출하 전에 실패를 보고 싶은 솜씨, 정체 데이터 동작, 정지 경로, 모듈 분리. 자신의 Gate는, 위치에서의 경로, 최소를 충족하는 루프의 부하 조건 세트, 실제로 보관할 파일에 대한 낯선 사람 시험에 써라.

보지 않을 것이고 데이터로 받지 않을 공장 의식에 돈을 내지 마라. 볼 수 없으면, 서명된 행별 시트와 내보내기를, 불합격을 포함하여, 요구하라. 「FAT 합격」이라고 말하는 증명서는 기념품이다. 행이 있는 시트는 기록이다. 기록을 요구해도 된다. 공급자가 만들 수 없으면, 그들을 믿어라. 그들은 만들 수 없다.

## 운송이 합격에 하는 일

한 방향으로 Gate 1을 합격한 장치가, 상자에 맞추려고 한 사람이 호스를 다시 경로한 채로 도착할 수 있다. 인도 후 첫 행위는 Gate 3이 아니다. 손이 닿음, 밸브 정렬, 누설 육안의 반복이다. 운송은 흐트러짐이다. 흐트러진 행 규칙이 적용된다. 「공장에서 이미 인수했다」는 팀은 이것을 건너뛰고 열을 시작한다. 그다음 꺾임을 현장 문제로 해석한다.

공장 기록을 전혀 쓰려면, 「출하 후 Gate 1 손이 닿음의 반복」을 프로젝트 계획에 조건으로 적어라. 그 반복이 불합격하면, 공장 기록은 역사이다. 지금 방에 있는 물체의 기술이 아니다. 공장에 대한 모욕이 아니다. 상자는 설득력이 있다. 호스를 나쁜 모양으로 설득한다.

## 둘째 장치

둘 이상을 만들 것이면, 처음 인수된 장치는 형식 증명서가 아니다. 파일 하나를 가진 식별 하나이다. 둘째 장치는 같은 Gate를 받는다. 장치 사이에 달라질 수 없다는 적힌 이유가 있는 곳에서만 행을 줄여도 된다. 그래도 건너뛰기보다 표본 확인이 현명하다. 호스는 다르다. 센서 위치는 다르다. 소프트웨어 이미지는 다르다. 둘째 장치가 사본이라는 가정은 운송 부서가 하는 가정이고, 가끔 참이다. 인수는 가끔에 기대지 않는다.

재사용해도 되는 것은 시트, 도면, 그리고 첫째 장치의 불합격에서 온 교훈이다. 첫째 장치가 어떤 행이 시험 불가능하다고 가르쳤으면, 둘째 장치의 Gate 1 전에 시트를 갱신하라. 제작자에게 같은 시험 불가능 행을 주고 바라지 마라. 알려진 불합격이 전통이 되는 방법이다.

소프트웨어 이미지가 있으면, 식별의 일부이다. 일련번호 옆 헤더에 이미지 개정을 기록하라. 섀시 둘에 이미지 둘이 있으면 같은 설계가 아니다. 이미지의 현장 갱신은, 이미지가 영향을 줄 수 있는 Gate 2 시험을 반복한다. 정체 데이터, 전원 재투입 시 기본 상태, 경보 문장, 이미지가 그 경로에 있으면 정지 경로. 이미지가 정지 경로에 있으면, 영리한 소프트웨어에 의존하지 않는 정지를 선호하라는 것을 이미 어긴 것이다. Gate 2를 반복하는 것은 최소의 사과이다. 이미지를 정지 경로에서 빼는 것이 수리이다.

## 복합: 온건한 벤치

벤치 펌프가 인용된 고유량 끝에 닿지 못한다. 팀은 펌프가 할 수 있는 유량에서 인수하고, 합격을 철하고, 부하 조건 칸은 그래도 인용에서 쓴다. 파일은 이제, 벤치가 한 번도 적용하지 않은 창을 장치가 충족했다고 말한다. 몇 달 뒤 매니폴드 시험은 「신비하게」 저항이 크다. 장치는 신비가 아니었다. 벤치가 주장보다 작은 기계였다. 수리는 당일에 적혔어야 할 한계이다. 벤치가 낼 수 있는 유량까지만 인수했다. 인용된 창의 높은 끝은 방문하지 않았다. 주장은 줄었다. 그 문장은 성가시다. 다음 시험을 정직하게 지키는 유일한 문장이기도 하다.

## 복합: 공장 영상

공급자가 전부하 장치의 영상을 보낸다. 게이지가 화면에 있고, 내보내기는 없고, 식별은 없고, 호스는 열린 바닥을 가로질러 경로되어 있다. 구매는 자신의 Gate를 요구한다. 그래도 영상이 「기본적으로 같다」는 이유로 Gate 3을 건너뛰고 싶은 사람이 있다. 파일이 쓸 수 있는 어떤 의미에서도 같은 장치가 아니었고, 물리적 의미에서도 같은 장치가 아니었을 수 있다. 영상에는 품질 표시가 없다. 영상을 마케팅으로 다루어라. 마케팅은 존재해도 된다. 행에 이니셜을 넣으면 안 된다.

## 이 장의 공개 자료

백서를 첨부한 제안서는 시트에 답하지 않았다. 그 문서가 어느 칸을 알려도 되는지, 어느 판인지 물어라. 코드 조문에 대응된 공장 시험은, 자신도 돌리거나 볼 시험을 가리키는 것으로는 받아들여도 된다. 붙여 넣은 조문으로 이루어진 공장 시험은 자신의 기록이 아니다. 벤치 급전은 여전히 구내 규정 판을 이름하거나, 전기 주장은 임시 급전으로 한정된 채 남는다.

## 기록할 결정

- 제안서의 예외 목록. 각각 표시되고, 낙찰된 개정에 첨부된다.
- Gate 3 전에 적힌 벤치 최소. 열 흡수와 최대 압력 행이 채워지거나, Gate 3이 미뤄진다.
- 공장 시험은 Gate에 대응되거나, 의식으로 강등된다.
- 흐트러진 Gate 1 행의 출하 후 반복.
- 둘째 장치 규칙. 자신의 기록. 소프트웨어 이미지는 식별 헤더에.
