แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 5. เครื่องมือวัด การควบคุม และทางออกของข้อมูล

โหลดแบงก์ที่อ่านไม่ได้คือฮีตเตอร์ โหลดแบงก์ที่อ่านได้เฉพาะที่ประตูของมันเองคือการสาธิต การทดสอบที่คุณกำลังสร้างไปต้องการข้อเท็จจริงเดียวกันในไฟล์กับที่คนบนพื้นเห็นในห้อง บทนี้เป็นเรื่องของสิ่งที่ถูกวัด ที่ใด การอ่านใช้นาฬิการ่วมกันอย่างไร และอะไรต้องจริงของเส้นทางออก มันไม่ใช่แผนที่เรจิสเตอร์ มันไม่ใช่ยี่ห้อซอฟต์แวร์เฝ้าระวัง แผนที่และยี่ห้อเน่า หน้าที่ไม่เน่า

## สองชุด ไม่งั้นคุณเปรียบเทียบไม่ได้

บนหน่วย ชุดขั้นต่ำคืออุณหภูมิจ่าย อุณหภูมิกลับ ความดันจ่าย ความดันกลับ และอัตราไหล คำเหล่านั้นตรงกับชุดภาระ ถ้าแผนภาพของคุณใช้ชื่ออื่น นี่คือจังหวะที่จะหยุดและทำให้พวกมันตรงกัน คำพ้องคือวิธีที่คอลัมน์ถูกสลับในไฟล์ส่งออก

ฝั่งแร็คของขอบเขต ปริมาณเดียวกันต้องมีอยู่เป็นชุดเปรียบเทียบ อย่างน้อยระหว่างการตรวจรับและระหว่างการทดสอบใดที่คุณจะอ้างว่าตัวแทนทำตัวเหมือนส่วนต่อประสาน คนข้ามชุดที่สองเพราะหน่วยมีเซนเซอร์แล้ว แล้วข้อถกเถียงทุกเรื่องความไม่ตรงกันคลี่ไม่ได้ หน่วยบอกความจริงเกี่ยวกับตัวเองได้และโกหกเกี่ยวกับแมนิโฟลด์ เพราะสายอ่อน อะแดปเตอร์ หรือจุดผสมนั่งระหว่างพวกมัน

ชุดที่สองเป็นเครื่องมือวัดชั่วคราวได้ ชั่วคราวได้รับอนุญาต เป็นไปไม่ได้ไม่ได้รับ แชสซี การเดินสายอ่อน และฉนวนต้องเหลือที่สำหรับโพรบตรวจสอบและจุดวัดความดันตรวจสอบ หรือคุณต้องมีจุดฝั่งแร็คถาวร ตัดสินว่าอันใด "เราจะหาจุดวัดในวันนั้น" หมายความว่าคุณจะไม่มีพวกมัน และ Gate 3 จะเป็นการสาธิตเฉพาะที่ที่คุณตีความเกิน

เขียนคอลัมน์: จุดหน่วย จุดเปรียบเทียบ ผลต่างใดที่คาดไว้ ผลต่างบางอย่างปกติ สายอ่อนมีการสูญเสีย เซนเซอร์มีอคติ คอลัมน์ไม่ใช่ข้อเรียกร้องให้ตัวเลขตรงถึงหลักสุดท้าย มันคือข้อเรียกร้องให้คุณรู้ว่าผลต่างใดจะเปลี่ยนเรื่อง ผลต่างที่เปลี่ยนเรื่องคือการหยุดจนกว่าจะถูกอธิบาย ผลต่างที่ถูกอธิบายกลายเป็นข้อจำกัดหรือการแก้ที่คุณใช้ในที่เปิดเผย

## การวาง: มาตรวิทยาการจุ่มในกระแสหลักเทียบกับการหลอกลวงในจุดน้ำนิ่ง

เซนเซอร์จะวัดสภาวะทางอุณหพลศาสตร์ ณ จุดที่หัววัดติดตั้งอยู่ ไม่ใช่กระแสนามธรรมที่เขียนไว้บนซอฟต์แวร์ อุณหภูมิน้ำจ่ายที่ติดตั้งในท่อปลายตันที่น้ำนิ่งจะวัดอุณหภูมิของท่อ อุณหภูมิน้ำกลับที่อยู่ท้ายน้ำของการผสมบายพาสจะวัดของเหลวที่ผสมแล้ว (ดูรูปที่ 03 สำหรับการเปรียบเทียบภาพตัดขวางระหว่างการจุ่มในกระแสหลักที่ถูกต้องกับการหลอกลวงในจุดน้ำนิ่ง)

เพื่อให้ได้มาตรวิทยาที่ถูกต้องและทนทานต่อการตรวจสอบทางคณิตศาสตร์ กฎการติดตั้งสี่ข้อนี้เป็นเรื่องที่ไม่สามารถประนีประนอมได้:
1. **การจุ่มในกระแสหลัก ($1/3 \sim 1/2 D$)**: ปลายเทอร์โมเวลล์ต้องทะลุผ่านชั้นขอบเขต (boundary layer) เข้าไปอยู่ในแกนกลางความเร็วสูงของกระแสไหลโดยตรง (ระหว่าง 35% ถึง 50% ของเส้นผ่านศูนย์กลางภายในท่อ) โพรบตื้นที่เสมอกับผนังท่อจะวัดเพียงชั้นของเหลวราบเรียบที่เย็นและการนำความร้อนของโลหะโดยรอบ
2. **มุมปะทะ**: เอียงเทอร์โมเวลล์ 45° ทวนกระแสน้ำที่ไหลเข้ามา สิ่งนี้จะเพิ่มการถ่ายเทความร้อนแบบพาความร้อนทั่วปลอก ขจัดกระแสวนนิ่ง และให้การตอบสนองทางความร้อนที่รวดเร็ว
3. **สารประกอบนำความร้อน**: ช่องว่างวงแหวนระหว่างเซนเซอร์ RTD และปลอกเทอร์โมเวลล์ด้านในต้องอัดแน่นด้วยซิลิโคนนำความร้อนอุณหภูมิสูง (ซิลิโคนผสมซิงค์ออกไซด์) เทอร์โมเวลล์ที่แห้งจะสร้างช่องว่างอากาศที่ทำหน้าที่เป็นฉนวน ทำให้การตอบสนองล่าช้าไปถึง 30 วินาที ซึ่งจะบดบังการพุ่งขึ้นของอุณหภูมิอย่างรวดเร็ว
4. **รูวัดความดันสถิตที่ลบคมและเรียบเสมอผิว**: รูวัดความดันสำหรับความดันแตกต่าง (DPT) ต้องเจาะตั้งฉากกับแกนท่ออย่างสมบูรณ์ และต้องลบคมภายในพร้อมขัดเรียบ รูที่เจาะอยู่ท้ายน้ำของบัตเตอร์ฟลายวาล์วที่หรี่อยู่หรือข้องอจะจมอยู่ในกระแสวนปั่นป่วน ซึ่งจะเปลี่ยนความดันความเร็วพลศาสตร์ให้กลายเป็นหัวความดันสถิตเทียมที่ผันผวนอย่างรุนแรง

เซนเซอร์ป้องกันไม่เหมือนกับเซนเซอร์บันทึก:

## เทเลเมทรีอุตสาหกรรม: Modbus-TCP, ช่วงเวลาโพลลิ่ง และแฟล็กคุณภาพ

แม้ว่าชุดเอกสารตรวจรับขั้นสุดท้ายจะต้องมีการส่งออกไฟล์ CSV ธรรมดาสำหรับการตรวจสอบโดยคนแปลกหน้า แต่การทดสอบระบบในดาต้าฮอลล์สมัยใหม่จำเป็นต้องพึ่งพาแพลตฟอร์มควบคุมอัตโนมัติ (เช่น Zabbix, DCIM หรือ PLC)

คอนโทรลเลอร์ของโหลดแบงก์ต้องมีอินเทอร์เฟซเทเลเมทรีที่ได้มาตรฐานและแยกเป็นอิสระ (เช่น Modbus-TCP หรือ Modbus-RTU บน RS-485):
- **คอยล์แยกส่วน (Discrete Coils)**: ตำแหน่งโซลินอยด์, การตอบกลับคอนแทกเตอร์ฮีตเตอร์, ทริปสายตรวจจับการรั่ว, ความต่อเนื่องของวงจรหยุดฉุกเฉิน (E-stop)
- **โฮลดิงรีจิสเตอร์ (Holding Registers)**: kW ที่สั่งการ, kW จริง, อุณหภูมิน้ำจ่าย (ความละเอียด 0.01°C), อุณหภูมิน้ำกลับ, อัตราไหล (ความละเอียด 0.1 LPM), ความดันน้ำจ่าย, ความดันน้ำกลับ
- **บิตมาสก์คุณภาพ (Quality Bitmask)**: รีจิสเตอร์สถานะเฉพาะที่ระบุความสมบูรณ์ของเซนเซอร์ หากสายเซนเซอร์ขาดหรือค่าค้าง คอนโทรลเลอร์ต้องตั้งค่าบิตแจ้งข้อผิดพลาดแทนที่จะส่งค่าเก่าซ้ำ

## ระดับพิกัดความเผื่อการสอบเทียบและการตรวจสอบไขว้เซนเซอร์คู่

มาตรวิทยาในวันตรวจรับไม่สามารถพึ่งพาเกจวัดที่ไม่ได้สอบเทียบได้ เครื่องมือวัดต้องปฏิบัติตามระดับพิกัดความเผื่อการสอบเทียบที่กำหนด:
1. **เซนเซอร์อุณหภูมิ**: องค์ประกอบ RTD Pt100 4 สายตามมาตรฐาน IEC 60751 Class A (พิกัดความเผื่อ ± 0.15°C ที่ 0°C, ± 0.23°C ที่ 40°C) คู่เซนเซอร์ที่จับคู่กันต้องได้รับการสอบเทียบพร้อมกันเพื่อให้ข้อผิดพลาดในการวัดผลต่างอุณหภูมิ (ΔT) อยู่ที่ ≤ 0.10 K
2. **เครื่องวัดอัตราไหล**: เครื่องวัดอัตราไหลแบบแม่เหล็กไฟฟ้าหรือโคริโอลิสที่มีความแม่นยำสูง ผ่านการสอบเทียบจากโรงงาน ≤ ± 0.5% ของอัตราไหลตลอดช่วง 50–250 L/min เครื่องวัดแบบวอร์เท็กซ์หรือกังหันที่มีความแม่นยำ ± 2.0% จะยอมรับได้ก็ต่อเมื่อปฏิบัติตามข้อกำหนดความยาวท่อตรง (ต้นน้ำ 10D, ท้ายน้ำ 5D) อย่างเคร่งครัด
3. **ทรานสมิตเตอร์ความดันแตกต่าง (DPT)**: ทรานสมิตเตอร์แบบเพียโซรีซิสทีฟความเสถียรสูงที่มีความแม่นยำ ≤ ± 0.10% ของสแปนสอบเทียบ (เช่น ± 0.25 kPa บนสแปน 0–250 kPa)

ในระหว่าง Gate 2 และ Gate 3 การตรวจสอบไขว้ระหว่างเซนเซอร์ในตัวเครื่องและโพรบเปรียบเทียบฝั่งแร็คต้องเป็นไปตามเกณฑ์ความแตกต่างอย่างเคร่งครัด:
- **การตรวจสอบไขว้อุณหภูมิ**: |T_unit - T_rack| ≤ 0.20 K
- **ผลต่างอุณหภูมิแตกต่าง**: |ΔT_unit - ΔT_rack| ≤ 0.15 K
- **การตรวจสอบไขว้ความดันแตกต่าง**: |ΔP_unit - ΔP_rack| ≤ 5.0 kPa (หลังหักค่าความสูญเสียของสายและข้อต่อที่สอบเทียบแล้ว)
- **การตรวจสอบไขว้อัตราไหล**: |Q_unit - Q_rack| ≤ 1.0 L/min (หรือ ≤ 1.0%)

ความคลาดเคลื่อนใดๆ ที่เกินขีดจำกัดเหล่านี้จะทำให้การตรวจรับหยุดลงทันที ห้ามปรับค่าชดเชยเซนเซอร์ในซอฟต์แวร์เพื่อบังคับให้ตัวเลขตรงกันโดยพลการ

## นาฬิกาและช่วง

สองชุดและกำลังไฟฟ้าต้องใช้ไทม์ไลน์ร่วม อุณหภูมิที่หนึ่งนาทีและอัตราไหลที่สี่นาทีไม่ใช่คู่ คุณไม่ต้องการบริการเวลาของห้องปฏิบัติการเพื่อให้ได้สิ่งนี้ คุณต้องการนาฬิกาหนึ่งเรือนที่ไฟล์ส่งออกใช้ ช่วงตัวอย่างที่ประกาศ และวิธีเห็นว่าตัวอย่างหายแทนที่จะถูกทวนอย่างเงียบ

หายเทียบกับทวนคือทั้งเกม หลายระบบ เมื่อการอ่านล้มเหลว ถือค่าสุดท้ายและประทับเวลาใหม่ต่อไป ไฟล์ดูหนาแน่น กระบวนการจากไป สมดุลความร้อนใดที่คุณคำนวณจากไฟล์นั้นเป็นเรื่องแต่ง ข้อกำหนดคือ: การอ่านที่ล้มเหลวคือการอ่านที่ล้มเหลว ถูกทำเครื่องหมาย ไม่ถูกทาทับ ถ้าแพลตฟอร์มของคุณทำเครื่องหมายคุณภาพไม่ได้ อย่าใช้มันเป็นบันทึกการตรวจรับ ใช้สิ่งที่ทำได้ แม้มันจะเรียบง่าย และลดแพลตฟอร์มที่สวยเป็นจอแสดง

ประกาศช่วงในแฟ้ม เร็วกว่าไม่ดีกว่าเสมอ เร็วกว่าที่คุณจัดแนวได้คือวิธีเติมดิสก์และยังจับคู่งานผิด ช้ากว่าการเพิ่มอย่างฉับพลันคือวิธีพลาดจังหวะเดียวที่น่าสนใจ ช่วงต้องแสดงการกระโดดของคำสั่งและช่วงพำนักของระดับคงตัวด้วยตัวอย่างมากกว่าหนึ่งบนช่วงพำนัก ถ้าคุณมีตัวอย่างหนึ่งบนช่วงพำนัก คุณไม่ได้พำนักในบันทึก คุณแวบ

ประทับเวลาคำสั่งเช่นเดียวกับการวัด บันทึกอุณหภูมิที่ไม่มีบันทึกของสิ่งที่ถูกขอคือบันทึกอากาศ คุณจะไม่จำคำขอ คนที่ทบทวนไฟล์เดือนหน้าไม่ได้อยู่ในห้อง คำขอคือข้อมูล

## สี่หน้าที่ของทางออก

เก็บรวบรวม แพลตฟอร์มทดสอบอ่านจุดได้โดยไม่มีคนพิมพ์พวกมันจากแผง การพิมพ์ได้รับอนุญาตเป็นสำรองสำหรับหนึ่ง Gate ครั้งหนึ่ง ถ้าเส้นทางส่งออกล้มและคุณกำลังตัดสินว่าจะหยุดหรือไม่ มันไม่ใช่การออกแบบ ถ้าการเก็บรวบรวมพึ่งแล็ปท็อปที่วิศวกรคนเดียวต้องจำที่จะเริ่ม การเก็บรวบรวมไม่มีอยู่เมื่อวิศวกรคนนั้นมาสาย เริ่มการเก็บรวบรวมพร้อมการรัน หรือทำให้การรันปฏิเสธที่จะเริ่ม เลือกปฏิเสธ

จัดเก็บ การรันรอดการจบของการรัน การสูญเสียกำลังของจอไม่ลบชั่วโมงที่คุณเพิ่งจ่าย ถ้าการจัดเก็บอยู่บนหน่วย ให้บอกว่าเกิดอะไรเมื่อที่เก็บของหน่วยเต็ม: หยุดการทดสอบ เขียนทับที่เก่าสุด หรือส่งสัญญาณเตือนและดำเนินต่อ เลือกหนึ่ง การเขียนทับโดยไม่มีสัญญาณเตือนคือวิธีที่หลักฐานหายจากด้านหน้า การดำเนินต่อด้วยดิสก์เต็มและไม่มีบันทึกคือความล้มเหลวเดียวกันในจังหวะช้ากว่า

แสดง คนบนพื้นเห็นจุดสดและสัญญาณเตือนได้โดยไม่มีไฟล์ส่งออก พื้นดังและสว่าง จอเล็กที่มีรหัสความผิดพร่องเป็นการแสดงเฉพาะถ้าโค้ดอยู่ในแฟ้มและสัญญาณเตือนยังเป็นหลอดหรือบรรทัดคำธรรมดา คำธรรมดาชนะรหัส ถ้าคุณใช้รหัส รายการรหัสเป็นส่วนของแฟ้มส่งมอบ และรหัสที่ไม่รู้จักเองเป็นเงื่อนไขสัญญาณเตือน ไม่ใช่ช่องว่าง

ส่งออก หนังสือเล่มถัดไปต้องการไฟล์ ไม่ใช่ภาพถ่ายของจอ ไฟล์มีหนึ่งแถวต่อเวลา หรือสิ่งเทียบเท่าที่ไม่ต้องการเครื่องมือส่วนตัวเพื่อทำให้แบน คอลัมน์มีชื่อ หน่วย และธงคุณภาพ ภาชนะกรรมสิทธิ์ที่แอปพลิเคชันเดียวเปิดได้คือตัวประกัน ไม่ใช่การส่งออก คุณคงโปรโตคอลสดแบบกรรมสิทธิ์ได้ คุณทำให้มันเป็นทางออกทางเดียวไม่ได้ นิยามการส่งออกเป็นสิ่งที่คนแปลกหน้าเปิดในเครื่องมือตารางธรรมดาได้ ถ้าประโยคนั้นเจ็บ สถาปัตยกรรมของคุณกำลังอวด

เอกลักษณ์ของแต่ละจุดเดินทางกับค่า หน่วยวัดเดินทางกับค่า เวลาประทับเดินทางกับค่า คุณภาพเดินทางกับค่า ความล้มเหลวที่บันทึกเดินทางกับจุดที่ค้าง สี่เพื่อนนั้นคือหลักการออกแบบ ที่เหลือเป็นการทำให้เป็นจริง และการทำให้เป็นจริงแปรได้ และการทำให้เป็นจริงไม่มีสิทธิ์ทิ้งเพื่อนเพราะโปรโตคอลทำให้มันลำบาก

## ตำแหน่งวาล์ว การรั่ว และข้อเท็จจริงอื่นที่เปลี่ยนเรื่อง

ถ้าวาล์วเปลี่ยนเรื่องไฮดรอลิกได้ ตำแหน่งของมันเป็นจุด ไม่ใช่การตกแต่ง อย่างต่ำวาล์วแยกและวาล์วปรับหรือบายพาส ถ้ามี ต้องการสถานะในบันทึกเมื่อพวกมันถูกขับด้วยกำลัง วาล์วที่ทำงานด้วยมือต้องการการตรวจที่บันทึกเมื่อเริ่มการรัน เพราะพวกมันจะไม่อัปเดตตัวเอง การรันที่เริ่มโดยไม่มีการตรวจนั้นเปรียบเทียบกับการรันที่เริ่มโดยวาล์วอยู่ที่อื่นไม่ได้ ใส่การตรวจบนใบตรวจรับและบนใบรันภายหลัง หนังสือเล่มนี้บังคับเฉพาะรุ่นการตรวจรับ หนังสือโครงการควรขโมยมัน

การตรวจรั่วหรือสารหล่อเย็นเป็นสัญญาณเตือนได้ถ้าของเหลวออกจากเส้นทางเป็นความล้มเหลวที่เชื่อได้ของหน่วยนี้ มันไม่เป็นโครงการวิทยาศาสตร์ และมันไม่เป็นสิ่งทดแทนการแยกและการที่คนมองระหว่าง Gate 1 เซนเซอร์รั่วที่ไม่ได้ถูกทดสอบเป็นข่าวลือ ทดสอบมันในแบบที่บทความปลอดภัยบอก: อินพุตจำลองหรือการทดสอบเปียกที่ควบคุมซึ่งไม่แช่ส่วนไฟฟ้า เขียนวิธี วิธีที่คุณเขียนไม่ได้คือเซนเซอร์ที่คุณไม่มี

ระดับในถัง ถ้าคุณมีถัง เป็นข้อเท็จจริงชนิดเดียวกัน ระดับที่ลดพร้อมการอ่านอัตราไหลที่นิ่งหมายถึงการรั่วท้ายน้ำของมิเตอร์หรือเหตุการณ์ไล่อากาศก็ได้ ไม่มีระดับ คุณจะอ่านทั้งสองผิด ถ้าหน่วยไม่มีถัง ให้พูดเช่นนั้น และบอกว่าปริมาตรขยายของลูปอยู่ที่ใดจริง มันไม่ได้อยู่ที่ไหนเลย

กำลังไฟฟ้า แรงดัน และการอ่านกระแสหรือกำลังเป็นจุด ไม่ใช่เพียงข้อเท็จจริงป้ายพิกัด เรื่องความร้อนต้องการกำลัง หน้าสัมผัสช่วยของคอนแทคเตอร์เป็นเพื่อนที่มีประโยชน์ของกำลัง: คำสั่งเปิดและกำลังที่ศูนย์คือองค์ประกอบเปิดหรือขั้นที่พลาด คำสั่งปิดและกำลังเหนือศูนย์คือกรณีคอนแทคเตอร์ที่ติดเชื่อม คุณไม่ต้องการศึกษาคุณภาพกำลัง คุณต้องการความจริงทางไฟฟ้าพอที่จะรู้ว่าฮีตเตอร์ทำตามที่คำสั่งความร้อนบอกหรือไม่

## สัญญาณเตือนเป็นประโยค

สัญญาณเตือนต้องบอกว่ามันคืออะไร อุณหภูมิเกิน อัตราไหลต่ำ ความผิดพร่องเซนเซอร์ วาล์วไม่อยู่ในตำแหน่ง การรั่ว ที่เก็บเต็ม การส่งออกล้มเหลว กำลังควบคุมหาย: สิ่งเหล่านี้เป็นคนละเหตุการณ์ หลอดแดงใบเดียวคือวิธีที่การตรวจรับกลายเป็นการถกเถียงว่าความผิดพร่องใดถูกหมายถึง หลอดมีอยู่ได้ พวกมันเป็นข้อความเดียวไม่ได้

แต่ละสัญญาณเตือนมีแหล่ง เกณฑ์หรือสาเหตุไม่ต่อเนื่อง การชี้เฉพาะที่ บรรทัดบันทึก และการกระทำ การกระทำเป็นหนึ่งใน: เอาความร้อนออก หยุดอำนาจอัตราไหล เตือนอย่างเดียว หรือยับยั้งการเริ่ม เตือนอย่างเดียวยอมรับได้สำหรับคำเตือนที่เก็บและยอมรับไม่ได้สำหรับอุณหภูมิเกิน เขียนการกระทำข้างชื่อ ถ้าคอลัมน์การกระทำว่าง สัญญาณเตือนยังไม่ถูกกำหนด

ล็อกค้างเทียบกับรีเซ็ตเองเป็นทางเลือก สัญญาณเตือนป้องกันล็อกค้างจนกว่าคนจะรีเซ็ต เพื่อทริปไม่ถูกลบโดยเงื่อนไขที่หายไป สัญญาณเตือนให้ข้อมูลรีเซ็ตได้ การป้องกันที่รีเซ็ตเองแล้วให้ความร้อนกลับโดยไม่มีคนคือฮีตเตอร์ที่ไล่ผ่านความผิดพร่อง อย่าสร้างสิ่งนั้นเว้นแต่คุณมีเหตุผลที่เขียนและขีดจำกัดการลองซ้ำ เลือกล็อกค้างและการรีเซ็ตเฉพาะที่ที่ไม่ต้องการเครือข่าย

การทดสอบสัญญาณเตือนเป็นส่วนของการตรวจรับ ไม่ใช่ส่วนของเหตุฉุกเฉินจริงครั้งแรก สำหรับแต่ละสัญญาณเตือนป้องกัน ใบตั้งชื่อวิธีที่คุณจะทำให้มันเกิดโดยไม่ทำลายหน่วย เซนเซอร์จำลอง อัตราไหลต่ำที่ควบคุมโดยความร้อนถูกยับยั้ง แล้วด้วยความร้อนเล็ก ถ้าสิ่งนั้นปลอดภัย วิธีเปิดประตูหรือจัมเปอร์เฉพาะถ้าพวกมันไม่เลี่ยงการหยุดที่คุณกำลังทดสอบ ถ้าวิธีเดียวที่จะทดสอบอุณหภูมิเกินคือทำให้ของเหลวร้อนเกินขีดจำกัด คุณยังไม่ได้ออกแบบการทดสอบ และคุณจะข้ามมัน เพิ่มอินพุตทดสอบหรือยอมรับว่าการป้องกันยังไม่ถูกพิสูจน์ การป้องกันที่ยังไม่ถูกพิสูจน์คือการหยุดบนข้อกล่าวอ้างว่าหน่วยปลอดภัยที่จะทิ้งไว้โดยมีความร้อนพร้อมใช้

## หน้าที่การควบคุม และไม่มีหน้าที่ที่ห้า

การควบคุมมีสี่หน้าที่ คงค่าตั้งที่ตรงกับระดับคงตัว ขั้นเมื่อถูกขอ รวมการเพิ่มอย่างฉับพลัน เอาความร้อนออกเมื่อหยุดหรือเมื่อป้องกัน รวมการสูญเสียกำลังควบคุม ทิ้งบันทึกของสิ่งที่มันสั่งและสิ่งที่มันทำ ระบบควบคุมที่ทำได้น้อยกว่านั้นยังไม่เสร็จ ระบบควบคุมที่ยังปรับโรงงานให้เหมาะ คาดราคา หรือโฮสต์แดชบอร์ดสำหรับผู้เยี่ยมได้อยู่นอกขอบเขต ขอบเขตเพิ่มที่คุกคามสี่หน้าที่ไม่ใช่โบนัส มันคือความเสี่ยง ถ้าขอบเขตเพิ่มใช้โปรเซสเซอร์ร่วมกับเส้นทางหยุด คุณได้ผูกของเล่นเข้ากับการป้องกัน แยกพวกมันหรือลบของเล่น

คำสั่งระยะไกลได้รับอนุญาต คำสั่งระยะไกลไม่ใช่เส้นทางหยุด วิธีการเฉพาะที่เพื่อเอาความร้อนออกต้องทำงานเมื่อเส้นทางระยะไกลเงียบ ผิด หรือเป็นปรปักษ์ ปรปักษ์รวมคำสั่งที่ค้างที่ภาระเต็ม การหยุดเฉพาะที่ลบล้างคำสั่งระยะไกลที่ค้าง ทดสอบสิ่งนั้น การหยุดที่ขออย่างสุภาพให้คอนโทรลเลอร์ระยะไกลหยุดไม่ใช่การหยุด มันคือคำขอ

ขีดจำกัดค่าตั้งอยู่ในคอนโทรลเลอร์และในใบ คอนโทรลเลอร์ควรปฏิเสธค่าตั้งนอกภาระที่คุณตรวจรับ หรือนอกการลบล้างชั่วคราวที่ตัวมันเองเป็นโหมดที่มีสัญญาณเตือน ช่องเปอร์เซ็นต์เปิดที่สั่งเกินระดับคงตัวที่ทดสอบได้จะถูกใช้ ในความรีบ เกินระดับคงตัวที่ทดสอบ ปฏิเสธ หรือส่งสัญญาณเตือนและบันทึก แต่อย่าเงียบ

ชื่อโหมดควรตรงกับใบ ถ้าใบบอกระดับคงตัว จอไม่ควรบอก "scenario B" เว้นแต่แฟ้มนิยาม scenario B เป็นระดับคงตัวในวัตต์ โหมดที่ไม่ได้ถูกนิยามคือวิธีที่หน่วยถูกส่งพร้อมโหมดสาธิตที่เลี่ยงอินเตอร์ล็อก โหมดสาธิต ถ้ามี ความร้อนถูกยับยั้ง หรือมันไม่ได้รับอนุญาตให้มีอยู่ในซอฟต์แวร์ที่ส่งมอบ การตรวจรับรวมการตามหาความร้อนที่ถูกสั่งได้โดยอินเตอร์ล็อกถูกยกเลิก ถามผู้สร้างว่ามีโหมดใด แล้วพยายามหาหนึ่งโหมดที่พวกเขาไม่พูดถึง นี่ไม่ใช่ความเป็นปรปักษ์ มันคือวิธีที่ซอฟต์แวร์ถูกส่ง

## สิ่งที่คุณจะไม่กำหนดที่นี่

คุณจะไม่กำหนดที่อยู่เครือข่ายเริ่มต้น ที่อยู่เป็นข้อเท็จจริงการเดินเครื่อง พวกมันไปบนบันทึกการตรวจรับในฐานะ "เอกลักษณ์ตามที่เดินเครื่อง" ไม่ใช่เข้าสู่หนังสือที่พวกมันจะผิด และที่แย่กว่า ที่พวกมันจะถูกคัดลอก

คุณจะไม่กำหนดแผนที่เรจิสเตอร์ แผนที่เป็นไฟล์โครงการ มันต้องมีอยู่สำหรับโครงการของคุณถ้าคุณใช้บัส และมันต้องตรงกับจุดในบทนี้ และมันต้องถูกควบคุมฉบับแก้ไข มันไม่ใช่หลักการออกแบบ หลักการคือเพื่อน: เอกลักษณ์ หน่วย เวลา คุณภาพ แผนที่ที่ส่งตัวเลขโดยไม่มีสิ่งเหล่านั้นเป็นแผนที่ที่ล้มเหลวแม้ตัวเลขจะถูกวันนี้

คุณจะไม่ตั้งชื่อผลิตภัณฑ์เฝ้าระวัง ถ้าโถงมีหนึ่งอยู่แล้ว หน้าที่เก็บรวบรวมถูกมันทำให้พอใจได้ ตราบใดที่หน้าที่คุณภาพและการส่งออกก็ถูกทำให้พอใจ ผลิตภัณฑ์ที่กราฟได้และทำเครื่องหมายจุดค้างไม่ได้ล้มเหลวทางออก ไม่ว่ามันจะธรรมดาเพียงใด อย่าให้ความคุ้นเคยแทนการทดสอบข้อมูลค้าง

คุณจะไม่เผยแพร่รายการจุดจากสถานที่ รายการจุดของคุณคือฟังก์ชันในบทนี้ บวกจุดสาขาใดที่ประโยคการจัดกลุ่มของคุณกำหนด บวกสถานะวาล์ว นั่นพอ จุดเกินร้อยจุดที่คัดลอกจากการออกแบบอาคารจะฝังจุดที่หยุดเรื่องความร้อนที่เสียได้ จุดเพิ่มได้รับอนุญาตหลังจากชุดขั้นต่ำอยู่ในไฟล์ส่งออกและถูกใช้ในระดับคงตัวจริง ไม่ใช่ก่อนนั้น

## เส้นทางคำสั่งที่มีอยู่แล้ว

ไฟล์ทำงานมีหนึ่งหน้าที่เป็นตรรกะการควบคุม และมันมีเพียงหนึ่งหน้า มันยังเป็นตรรกะที่เป็นรูปธรรมที่สุดที่เรามี ใช้มัน อย่ารอแผนภาพแลดเดอร์ที่ไม่อยู่ในไฟล์

มีสองกลุ่มเซนเซอร์ และพวกมันไม่ใช่สำเนาที่เลือกได้ กลุ่มหนึ่งคือภาระเดียว: อุณหภูมิจ่าย อุณหภูมิกลับ ความดันจ่าย ความดันกลับ อัตราไหล อีกกลุ่มคือฝั่งแร็คของขอบเขตเดียวกัน: ปริมาณห้าอย่างเดียวกัน ถ้าคุณสร้างเฉพาะกลุ่มแรก คุณบรรยายฮีตเตอร์ได้ คุณบรรยายตัวแทนไม่ได้ หน้าวาดทั้งสอง บทนี้ก็เช่นกัน

เหนือเซนเซอร์คือแพลตฟอร์มทดสอบที่มีห้างาน ตามลำดับนี้: เก็บรวบรวม จัดเก็บ รันตารางเดิน แสดง ส่งออก เก็บรวบรวมคือการอ่าน จัดเก็บคือไฟล์ที่อยู่ได้นานกว่าจอ ตารางเดินคือสคริปต์ ไม่ใช่คนคลิก แสดงคือมุมมองสด ส่งออกคือสิ่งที่ออกจากห้อง แพลตฟอร์มที่แสดงได้และส่งออกไม่ได้ได้ล้มเหลวหน้า แม้การสาธิตจะดูยุ่ง

สองข้อเท็จจริงนั่งข้างอุณหภูมิเพราะพวกมันเปลี่ยนเรื่อง ตำแหน่งวาล์ว เพราะวาล์วเป็นลิ้นเร่งที่ซ่อนได้ การตรวจรั่วหรือสารหล่อเย็น เพราะหน่วยที่เปียกซึ่งยังรายงานอัตราไหลสุขภาพดีไม่สุขภาพดี พวกมันเป็นสัญญาณเตือนและบันทึก ไม่ใช่หัวข้อวิจัย

บัสบนหน้านั้นคือ Modbus และเส้นทางเฝ้าระวังได้รับอนุญาตให้เป็น Modbus หรือ SNMP นั่นคือตระกูลโปรโตคอล ไม่ใช่แผนที่เรจิสเตอร์และไม่ใช่ที่อยู่ อย่าเผยแพร่ที่อยู่เริ่มต้น อย่าวางรายการจุดของสถานที่เข้าสู่หนังสือ จงกำหนดให้จุดข้างต้นถูกอ่านโดยแพลตฟอร์มได้โดยไม่มีคนพิมพ์พวกมัน และให้การอ่านที่ล้มเหลวถูกทำเครื่องหมาย

ทิศทางคำสั่งคือส่วนที่คนข้าม งานทดสอบกลายเป็นสคริปต์ สคริปต์กลายเป็นคำสั่งระดับแร็ค คำสั่งระดับแร็คกลายเป็นการเปิด การปิด และขั้นของโหลดแบงก์ มันไม่กลายเป็นข้อเสนอแนะบนจอเฉพาะที่ที่ใครอาจเพิกเฉย ถ้าวิธีเดียวที่จะเปลี่ยนความร้อนคือปุ่มที่สคริปต์เอื้อมไม่ถึง คุณไม่มีตรรกะบนหน้านั้น คุณมีฮีตเตอร์ที่มีแล็ปท็อปอยู่ใกล้

เขียนสิ่งนี้เป็นหกบรรทัดบนรายการจุด เซนเซอร์หน่วย เซนเซอร์ฝั่งแร็ค สถานะวาล์ว สถานะรั่ว การสะท้อนคำสั่ง หมายถึงสิ่งที่สคริปต์ขอและสิ่งที่หน่วยทำ การส่งออก ถ้าบรรทัดใดหาย ตรรกะการควบคุมยังไม่ถูกทำให้เป็นจริง ไม่ว่าตู้จะดูเสร็จเพียงใด

## การทดสอบคนแปลกหน้าสำหรับไฟล์

เอาไฟล์ส่งออกจากการรันบนแท่นทดสอบ ยื่นให้คนที่ไม่อยู่ที่นั่น ขอให้พวกเขาตอบ โดยไม่มีคุณ: อะไรถูกสั่ง ของเหลวดูเหมือนได้รับความร้อนเท่าใด ตัวอย่างใดค้างหรือไม่ สัญญาณเตือนใดทำงานหรือไม่ วาล์วอยู่ในสถานะที่บันทึกหรือไม่ ถ้าพวกเขาตอบไม่ได้ ทางออกล้มเหลว แม้คุณจะตอบจากความจำได้ ความจำไม่ใช่การส่งออก

การทดสอบนี้คือการทดสอบตรวจรับสำหรับเส้นทางข้อมูล ทำมันที่ Gate 2 และอีกครั้งบนระดับคงตัวใน Gate 3 Gate 2 พิสูจน์ว่าจุดมีอยู่ Gate 3 พิสูจน์ว่าพวกมันมีอยู่ขณะความร้อนและอัตราไหลกำลังขยับ เส้นทางข้อมูลที่ทำงานเฉพาะเมื่อว่างคือเส้นทางข้อมูลที่จะดับระหว่างชั่วโมงเดียวที่สำคัญ

## ฉากประกอบ: ค่าดีค่าล่าสุด

แพลตฟอร์มเสียมิเตอร์อัตราไหลยี่สิบนาทีและทวนอัตราไหลสุดท้ายด้วยเวลาประทับใหม่ อุณหภูมิปีน สมดุลความร้อนที่คำนวณแสดงประสิทธิภาพประหลาด วิศวกร "แก้" อุณหภูมิ การแก้มีชื่อเสียงหนึ่งสัปดาห์ อัตราไหลที่ถูกถือถูกค้นพบภายหลัง หรือไม่ถูกค้นพบเลย การแก้คือธงคุณภาพและกฎว่าอัตราไหลค้างทำให้ระดับคงตัวไม่ผ่าน การแก้ไม่ใช่การแก้ที่ดีกว่า การแก้ทับข้อมูลที่ถูกทาคือวิธีที่ความแม่นยำปลอมแพร่

## ฉากประกอบ: จอที่ประตู

อีกหน่วยมีจอเฉพาะที่ที่ดีและไฟล์ส่งออกที่เป็นชุดชื่อคนละชุด อัปเดตที่ช่วงคนละช่วง ขาดกำลัง ทีมใช้จอสำหรับการสนทนาตรวจรับและเก็บภาพหน้าจอ ภาพหน้าจอกลายเป็นบันทึก สองเดือนต่อมาภาพหน้าจอรองรับเรื่องความร้อนไม่ได้ และไฟล์ส่งออกก็รองรับไม่ได้ และหน่วย "ผ่าน" การทดสอบคนแปลกหน้าคงล้มเหลวในสิบนาที ภาพหน้าจอได้รับอนุญาตเป็นภาพประกอบ พวกมันไม่ใช่การส่งออก

## แหล่งสาธารณะสำหรับบทนี้

เอกสารสาธารณะจะบอกคุณว่า IT ที่ระบายความร้อนด้วยของเหลวถูกพูดถึงในแง่อัตราไหล อุณหภูมิ และความดัน พวกมันจะไม่ให้แผนที่เรจิสเตอร์แก่คุณ และคุณไม่ควรสร้างหนึ่งโดยการถอดความรูป ชุดขั้นต่ำในบทนี้เป็นของหนังสือเอง: อุณหภูมิทั้งสอง ความดันทั้งสอง อัตราไหล บนหน่วยและเป็นการเปรียบเทียบที่ขอบเขต บวกกำลังไฟฟ้า ถ้าเอกสาร ASHRAE หรือ NVIDIA ที่อ้างกำหนดปริมาณเพิ่มสำหรับส่วนต่อประสานที่คุณเป็นตัวแทน ให้เพิ่มแถวและอ้างฉบับ อย่าเพิ่มร้อยจุดเพราะคู่มืออาคารมีร้อยจุด งานที่มีชื่อของ ASHRAE เรื่องการวัดพลังงานตามเวลาจริงและเรื่องการรวม DCIM เป็นเรื่องปัญหาข้อมูลของโถง มันเป็นย่านของหนังสือเล่มถัดไป ที่นี่มันรองรับเฉพาะหน้าที่ส่งออก: เวลา หน่วย คุณภาพ และไฟล์ที่คนแปลกหน้าเปิดได้ อย่าวางรายการจุดจากบทตัวอย่าง

## การตัดสินใจที่ต้องบันทึก

- จุดหน่วยและจุดเปรียบเทียบ พร้อมบันทึกผลต่างที่คาดไว้
- ที่วางเซนเซอร์บนแผนภาพ รวมเซนเซอร์ใดได้รับอนุญาตให้เอาความร้อนออก
- ช่วง นาฬิกา และกฎว่าการอ่านที่ล้มเหลวถูกทำเครื่องหมาย ไม่ถูกทวน
- เก็บรวบรวม จัดเก็บ แสดง ส่งออก แต่ละอันพร้อมเงื่อนไขห้ามส่งมอบ
- รายการสัญญาณเตือนพร้อมการกระทำ พฤติกรรมการล็อกค้าง และวิธีทดสอบที่ไม่ทำลายสำหรับแต่ละการป้องกัน
- การหยุดเฉพาะที่ที่ลบล้างคำสั่งระยะไกลที่ค้าง
- คนที่มีชื่อสำหรับการทดสอบคนแปลกหน้า และไฟล์ที่พวกเขาจะได้รับ
