แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 6. ความปลอดภัย

ความปลอดภัยในหนังสือเล่มนี้คือรายการการหยุด ไม่ใช่แผนฉุกเฉินของสถานที่ หนังสือโครงการถือหมายเลขโทรศัพท์ ทางออก และใครที่ต้องโทรในโถงหนึ่งได้ หนังสือเล่มนี้ถือการหยุดที่ต้องจริงของหน่วยไม่ว่ามันจะถูกเสียบที่ใด รวมแท่นทดสอบ รวมท่าเทียบรถ รวมห้องที่เครือข่ายเป็นข่าวลือ

การหยุดมีเซนเซอร์หรือสาเหตุไม่ต่อเนื่อง การกระทำที่เอาหรือกักอันตราย การชี้เฉพาะที่ บันทึก และพฤติกรรมเมื่อสิ่งที่ควรตรวจจับอันตรายได้ล้มเหลวเอง ถ้าคุณเติมห้าอย่างนั้นไม่ได้ คุณไม่มีการหยุด คุณมีป้ายเตือน

ห้าการหยุดที่บทนี้กำหนดโดยชื่อคืออุณหภูมิเกิน ความดันเกิน การรั่ว ความผิดพร่องทางไฟฟ้าชนิดที่ทำให้ไฟไหม้หรือช็อกคน และวาล์วผิด คุณเพิ่มอย่างอื่นได้ คุณตัดสิ่งเหล่านี้แล้วแทนที่ด้วยบิต "ระบบสุขภาพดี" ใบเดียวไม่ได้

## อุณหภูมิเกิน

ผลิตภัณฑ์ของหน่วยคือความร้อน ความล้มเหลวของผลิตภัณฑ์นั้นคือความร้อนในของเหลว บนผิว หรือในขั้วที่ไม่ได้มีไว้เป็นตัวระบายความร้อน การป้องกันอุณหภูมิเกินต้องเอาความร้อนออกโดยไม่ขอให้คนสังเกตแนวโน้ม แนวโน้มเป็นของหนังสือข้อมูล การหยุดเป็นของฮาร์ดแวร์และของซอฟต์แวร์ที่ยังทำงานเมื่อจอแนวโน้มล่ม

บอกว่าเซนเซอร์ใดได้รับอนุญาตให้ทำให้หยุด เซนเซอร์ของเหลวในกระแสที่วัดคืออันที่ตรงกับภาระ เซนเซอร์ผิวบนองค์ประกอบคืออันที่ตรงกับไฟแห้งหรือไฟสาขาที่อด คุณมักต้องการทั้งสอง เพราะอุณหภูมิของเหลวดูยอมรับได้ขณะสาขาที่อดกำลังสุก และเซนเซอร์ผิวดูยอมรับได้ขณะของเหลวทางออกเกินขีดจำกัดถ้าเซนเซอร์อยู่บนโมดูลที่ผิด ถ้าคุณมีเพียงหนึ่ง ให้เขียนจุดบอดบนหน้าข้อจำกัด และอย่าอ้างการทำงานไร้คนเฝ้าในจุดบอดนั้น

บอกว่าเกิดอะไรถ้าเซนเซอร์นั้นล้มเหลว ล้มเหลวหมายถึงเปิด ลัด ออกนอกช่วง หรือค้าง การกระทำคือเอาความร้อนออก การกระทำที่ยอมรับไม่ได้คือการเพิกเฉยเซนเซอร์และคงค่าตั้งสุดท้าย การเพิกเฉยเซนเซอร์ป้องกันที่ล้มเหลวคือวิธีที่ระบบ "ซ้ำซ้อน" กลายเป็นระบบเดี่ยวที่มีสัญญาณเตือนประดับ ถ้าคุณมีสองเซนเซอร์และหนึ่งล้มเหลว ให้บอกว่าอันที่เหลือพอหรือไม่ หรือความร้อนหลุดออกจนกว่าทั้งสองจะสุขภาพดี กฎใดก็ปกป้องได้ ความเงียบปกป้องไม่ได้

เกณฑ์เป็นตัวเลขโครงการหรือการอ้างอิง มันไม่ใช่ตัวเลขที่หนังสือเล่มนี้จะคิดขึ้น มันต้องนั่งไกลจากระดับคงตัวสูงสุดที่ตรวจรับพอที่ช่วงพำนักปกติไม่ทริป และใกล้พอที่เหตุการณ์สูญเสียอัตราไหลไม่มีเวลาทำลายหน่วยก่อนการหยุด ถ้าคุณวางมันไม่ได้ คุณยังไม่รู้สเกลเวลาทางความร้อน หาสิ่งนั้นบนแท่นทดสอบโดยความร้อนถูกยับยั้งหรือด้วยขั้นเล็ก ไม่ใช่โดยการพนันที่ภาระเต็ม บันทึกเกณฑ์บนใบเป็นการอ้างอิงหรือเป็นทางเลือกของคุณ ติดป้ายว่าอันใด

ทดสอบโดยไม่ทำลาย อินพุตจำลอง ตัวต้านทานทดสอบ การฉีดทดสอบซอฟต์แวร์ที่ตัวมันเองมีสัญญาณเตือนและทิ้งไว้ต่อไม่ได้ หรือการทดสอบอัตราไหลต่ำที่ควบคุมที่ความร้อนต่ำพอที่จะเข้าใกล้ขีดจำกัดช้าๆ ขณะมีคนดู ถ้าการทดสอบเดียวคือ "รันมันจนมันทริป" คุณจะไม่เคยรันการทดสอบ และการหยุดเป็นนิทาน เพิ่มวิธีทดสอบเข้าสู่ใบตรวจรับตอนนี้ ขณะที่การเพิ่มขั้วยังถูก

อุณหภูมิเกินของห้องไม่ใช่การหยุดนี้ ห้องร้อนเป็นปัญหาการระบายอากาศ อย่าให้เซนเซอร์ห้องแทนเซนเซอร์ของเหลว พวกมันทริปด้วยเหตุคนละเหตุ และพวกมันสอนผู้ปฏิบัติงานบทเรียนผิดถ้าพวกมันใช้หลอดร่วม

## ความดันเกิน

ลูปที่โหลดแบงก์มีอิทธิพลได้ต้องการขีดจำกัดที่ไม่พึ่ง CDU สุภาพ ถ้าการป้องกันเดียวคือ "CDU จะจับมัน" ให้เขียนสมมติฐานนั้นในข้อจำกัดที่ทราบ เป็นลายลักษณ์อักษร และอย่าอ้างว่าหน่วยปลอดภัยบนปั๊มแท่นทดสอบที่ไม่มีความสุภาพนั้น ปั๊มแท่นทดสอบคือที่ที่ต้นแบบตาย เพราะปั๊มแท่นทดสอบมักให้ความดันได้มากกว่าลูปโถง เข้าสู่วาล์วปิดที่ลูปโถงคงไม่ปิด

ตั้งชื่อความดันสูงสุดที่คุณเชื่อว่าลูปที่อ้าง และลูปแท่นทดสอบ ใช้ได้ เปรียบเทียบสิ่งนั้นกับชิ้นส่วนที่สัมผัสของเหลวที่อ่อนที่สุด: สายอ่อน ปะเก็น เกจ เปลือกฮีตเตอร์ ตัวมิเตอร์ ตัววาล์ว อันที่อ่อนที่สุดคือพิกัดที่สำคัญ เปลือกที่แข็งไม่ช่วยเกจที่อ่อน เกจล้มเหลวคม ใส่ช่วงเกจและวาล์วแยกเกจบนแผนภาพถ้าเกจที่ล้มเหลวพ่นได้

การระบายคือการออกแบบที่ซื่อสัตย์เมื่อส่วนที่ถูกกักถูกอัดเกินพิกัดที่อ่อนที่สุดนั้น เส้นทางระบายต้องการปลายทาง: ถัง ขากลับ ที่ที่ไม่ใช่หน้าคนและไม่ใช่ตู้ไฟฟ้า การระบายที่ระบายลงพื้นโดยไม่มีบันทึกคือการรั่วที่คุณตั้งใจ มันยังต้องการสัญญาณเตือนหรือขั้นตรวจหลังเหตุการณ์ใด เพราะการระบายที่ยกแล้วอาจไม่นั่งกลับ

ถ้าคุณเลือกไม่ใส่การระบาย เพราะทุกแหล่งความดันเป็นภายนอกและถูกควบคุม ให้เขียนสมมติฐานและการควบคุมเชิงบริหาร: หน่วยนี้ไม่ให้ต่อกับแหล่งที่ไม่ถูกควบคุม แล้วทำให้ประโยคนั้นพลาดไม่ได้ในแฟ้มที่คนแปลกหน้าได้รับ การควบคุมเชิงบริหารอ่อนกว่าการระบาย พวกมันเป็นทั้งหมดที่คุณมีได้บางครั้ง พวกมันไม่เคยเป็นเหตุให้ข้ามประโยค

ความดันเกินและความร้อนมีปฏิสัมพันธ์ในปริมาตรปิด บทเส้นทางความร้อนห้ามฮีตเตอร์ที่ถูกกักระหว่างวาล์วปิด หรือกำหนดอินเตอร์ล็อก บทนี้ทวนผล: อุปกรณ์ระบายไม่ใช่สิ่งทดแทนความร้อนในปริมาตรที่ถูกกัก เพราะของเหลวที่ออกทางระบายอาจร้อน และองค์ประกอบอาจยังยิงแห้งหลังจากของเหลวออกไป อินเตอร์ล็อกก่อน การระบายที่สอง ขั้นตอนที่สาม อย่ากลับลำดับนั้นเพราะวาล์วระบายซื้อง่ายกว่าสวิตช์ตำแหน่งวาล์ว

ทดสอบเรื่องความดันเกินอย่างระมัดระวัง คุณไม่ต้องขับหน่วยสู่การทำลาย คุณต้องแสดงว่าอุปกรณ์ตรวจจับ ถ้าคุณมีหนึ่ง ส่งสัญญาณเตือนที่ความดันจำลอง และว่าการระบาย ถ้าคุณมีหนึ่ง มีใบรับรองหรือการทดสอบแท่นจากผู้ทำที่คุณเก็บไว้ และว่าปลายทางของการระบายคืออันบนแผนภาพ การระบายที่ชี้แผงที่เปลี่ยน เพราะแผงขยับหลังแบบ คือรายการ Gate 1 ที่ล้มเหลว มองว่ามันชี้ที่ใด โดยตู้ปิด จากตำแหน่งที่คนจะยืน

## การรั่ว

การรั่วเป็นความล้มเหลวของเหลวและบางครั้งความล้มเหลวทางไฟฟ้า ตามลำดับเวลานั้น และในลำดับความรุนแรงกลับกันถ้าของเหลวนำไฟฟ้าและถึงส่วนที่มีไฟ ออกแบบเพื่อของเหลวไม่มีเส้นทางเข้าตู้ไฟฟ้า ปากกันหยด การแยก ขั้วต่อที่หันลง ไม่มีแผงขั้วในระนาบหยด สิ่งเหล่านี้เป็นหน้าที่การออกแบบ พวกมันยังเป็นการมองของ Gate 1 ภาพเรนเดอร์จะไม่แสดงเส้นทางที่หยดจริงไป ถ้วยน้ำ ที่ใช้โดยเจตนาที่ด้านนอกของส่วนของเหลวขณะส่วนไฟฟ้าเปิดและตัดกำลัง จะแสดงมัน ทำสิ่งนั้นก่อนคุณผสมไฟฟ้าและสารหล่อเย็น มันเป็นการทดสอบถูก และมันทำให้แบบอับอาย ซึ่งคือสิ่งที่คุณต้องการ

การตรวจจับ ถ้าติดตั้ง ต้องทำให้เกิดการกระทำ การกระทำขั้นต่ำ: เอาความร้อนออกและส่งสัญญาณเตือนเฉพาะที่ ดีกว่า: ปิดสิ่งที่คุณปิดได้ด้วย ถ้าการปิดไม่กักฮีตเตอร์ที่ยังร้อน คิดลำดับนั้นให้ตลอด ปิดวาล์ว แล้วความร้อนปิด คือลำดับผิดถ้าการปิดกักความร้อน ความร้อนปิด แล้วแยก มักเป็นลำดับถูก เขียนลำดับ

สัญญาณเตือนรั่วที่มีอยู่เฉพาะบนจอในอีกห้องเป็นรายงาน มันไม่ใช่การป้องกันสำหรับคนที่ยืนข้างหน่วย การชี้เฉพาะที่ต้องทำงานเมื่อเครือข่ายตาย หลอด แตร ธง เลือกหนึ่งที่ถูกได้ยินหรือถูกเห็นในห้องที่คุณจะใช้จริง แล้วทดสอบมันด้วยการจำลอง การทดสอบเปียกบนโพรบเซนเซอร์ ที่ทำเพื่อของเหลวถึงส่วนที่มีไฟไม่ได้ ดีกว่าบิตซอฟต์แวร์ถ้าเซนเซอร์คือสิ่งที่จะล้มเหลวในการใช้งาน บิตซอฟต์แวร์ไม่เปียก

ไม่มีเซนเซอร์รั่วเป็นข้อจำกัดที่ได้รับอนุญาตสำหรับต้นแบบที่ไม่เคยถูกทิ้งไว้ลำพังและถูกใช้เฉพาะบนแท่นทดสอบกับคนที่งานคือการดู มันเป็นข้อจำกัดที่แย่สำหรับหน่วยที่จะถูกทิ้งที่ระดับคงตัวขณะคนมอง CDU จับคู่ข้อจำกัดกับวิธีที่หน่วยจะถูกใช้ ถ้าการใช้เปลี่ยน ข้อจำกัดต้องถูกเปิดใหม่ ข้อจำกัดไม่ใช่ของขวัญถาวร

## ไฟฟ้า: ตัวป้อนคู่ 2N และขีดจำกัดความทนทานต่อแรงดันไฟฟ้าไดอิเล็กทริก

ฉนวนและสายดินป้องกันเป็นรายการตรวจรับ ไม่ใช่ย่อหน้าในคู่มือที่ไม่มีใครเปิด ในการทดสอบเดินระบบโหลดแบงก์อุตสาหกรรม "ช่างไฟบอกว่าโอเค" ไม่ใช่บันทึกการทดสอบ

มาตรฐานทางไฟฟ้าสองประการที่ควบคุมการตรวจรับ Gate 2:
1. **ความต้านทานฉนวน (การทดสอบเมกเกอร์, Megger)**: จ่ายแรงดันไฟฟ้ากระแสตรง DC 1000V เป็นเวลา 1 นาที ระหว่างวงจรกำลังหลักและโครงแชสซีที่มีสายดินป้องกัน (PE) ความต้านทานฉนวนที่วัดได้ต้อง ≥ 10 MΩ ค่าที่ต่ำกว่านี้บ่งชี้ว่ามีความชื้นเล็ดลอดเข้ามา ฉนวนตัวนำเสียหาย หรือมีน้ำหล่อเย็นรั่วไหลภายใน
2. **การทดสอบความทนทานไดอิเล็กทริก (ไฮพ็อต, Hipot)**: จ่ายแรงดันไฟฟ้ากระแสสลับความถี่ไฟฟ้า 1.5 kV AC ให้กับวงจรหลักเป็นเวลา 1 นาที โดยต้องไม่มีการวาบไฟตามผิว (flashover) ฉนวนพังทลาย หรือเกิดการทริป

นอกจากนี้ ดาต้าเซ็นเตอร์ AI ระดับภารกิจวิกฤตยังใช้ **สถาปัตยกรรมไฟฟ้าแบบตัวป้อนคู่ 2N (Feed A และ Feed B)** แร็คจะเชื่อมต่อด้วยสายไฟคู่ โดยแต่ละตัวป้อนจะรับไฟมาจากระบบ UPS และ PDU ต้นน้ำที่แยกอิสระจากกัน โหลดแบงก์ต้นแบบต้องสะท้อนความเป็นจริงของสายคู่ไฟนี้:
- **การแยกตัวป้อน**: ตัวป้อน A จ่ายไฟให้ฮีตเตอร์แบงก์ 1 & 2; ตัวป้อน B จ่ายไฟให้ฮีตเตอร์แบงก์ 3 & 4 แต่ละตัวป้อนจะมีเบรกเกอร์แบบโครงหล่อ (MCCB) ที่ล็อกได้เป็นของตนเอง (CB-101A และ CB-101B)
- **การคงอยู่ของไฟควบคุม**: แหล่งจ่ายไฟควบคุม 24VDC ภายในต้องได้รับไฟจากสองทางผ่านโมดูลสำรองแบบไดโอด-OR
- **การทดสอบการตัดโหลดเมื่อสูญเสียตัวป้อนเดี่ยว (Single-Feed Loss Drop Test)**: ในระหว่างการทดสอบ Gate 3 ที่โหลด 100% ผู้ทดสอบจะจงใจทริปตัวป้อน A โหลดแบงก์จะต้องตัดแบงก์ 1 & 2 ออกทันทีโดยไม่ทำให้ตัวป้อน B ทริปจากกระแสเกินหรือกระแสกระชาก ที่สำคัญอย่างยิ่งคือ บัสควบคุม, PLC, โฟลว์มิเตอร์ และเซนเซอร์วัดอุณหภูมิต้องไม่เกิดไฟตก (brownout) แม้แต่ไมโครวินาทีเดียว หากการสูญเสียตัวป้อนหนึ่งทำให้คอนโทรลเลอร์รีบูตหรือหยุดส่งออกข้อมูล ยูนิตนั้นจะไม่ผ่านการตรวจรับ 2N (ดูรูปที่ 04 สำหรับแผนผังตัวป้อนคู่และบัสควบคุม)

สารหล่อเย็นที่เป็นสื่อนำไฟฟ้าและการรั่วไหลเข้าไปยังขั้วต่อคือความล้มเหลวแบบผสม การทดสอบการหยดน้ำและการทดสอบสายดินคือวิธีที่คุณลดความเสี่ยงจากการผสมผสานนั้น อย่ารอเพื่อ "ดูว่าสารหล่อเย็นนำไฟฟ้าจริงหรือไม่" ให้ถือว่าการรั่วไหลอาจกลายเป็นการดูดหรือการทริป และแยกของเหลวออกจากชิ้นส่วนที่มีไฟฟ้า หากการออกแบบไม่สามารถแยกพวกมันออกจากกันได้ มันก็ยังไม่เสร็จสมบูรณ์

## วาล์วผิด

พอร์ตสำรอง บายพาส และวาล์วแยกจะถูกพบในสถานะผิด นี่ไม่ใช่การดูถูกผู้ปฏิบัติงาน มันคือการนับมือจับ ทุกมือจับจะ ในบางจุด ถูกทิ้งไว้ที่ที่งานสุดท้ายต้องการมัน

ติดป้ายมือจับตามหน้าที่ ด้วยคำที่คนแปลกหน้าจับคู่กับแผนภาพเส้นเดียวได้ "V3" ไม่ใช่หน้าที่ "การแยกกลับ" เป็นหน้าที่ ถ้าคุณต้องการทั้งสอง ใช้ทั้งสอง และทำให้หน้าที่เป็นข้อความใหญ่ ป้ายที่หันกำแพงล้มเหลว Gate 1 ป้ายที่หลุดล้มเหลว Gate 1 การตรวจรับรวมมือบนแต่ละวาล์วและการเปรียบเทียบกับแผนภาพ ไม่ใช่การเหลือบมองรายการ

วาล์วผิดยังเป็นปัญหาอินเตอร์ล็อกที่วาล์วกักความร้อนหรืออัดตันเส้นทางที่คุณบอกว่าถูกป้องกันได้ สวิตช์ตำแหน่งบนวาล์วเหล่านั้นคือวิธีที่อินเตอร์ล็อกกลายเป็นจริง ไม่มีสวิตช์ อินเตอร์ล็อกเป็นขั้นตอน ขั้นตอนเป็นการตรวจ Gate และการตรวจรัน พวกมันอ่อนกว่าสวิตช์ ถ้าคุณพึ่งขั้นตอน ใบตรวจรับและใบรันต้องรวมบรรทัดวาล์วทั้งคู่ และบรรทัดที่พลาดคือการเริ่มที่ล้มเหลว ไม่ใช่จังหวะสอน เขียนสิ่งนั้น

สำรองที่ถูกนำเข้าบริการโดยไม่มีการทดสอบซ้ำเป็นเหตุการณ์วาล์วผิดชนิดพิเศษ เส้นทางไฮดรอลิกเปลี่ยนและบันทึกไม่เปลี่ยน บทของเหลวได้บอกแล้วว่าการสลับต้องการคนที่มีชื่อและการทดสอบซ้ำ ที่นี่ผลด้านความปลอดภัย: เส้นทางสำรองที่ไม่มีเครื่องมือวัดใส่ความร้อนเต็มผ่านเส้นทางที่ไม่มีการอ่านอัตราไหลได้ ห้ามความร้อนบนสำรองที่ไม่มีเครื่องมือวัด โดยขั้นตอนหรือโดยสวิตช์ หรือใส่เครื่องมือวัดมัน อย่าทิ้งการรวมนั้นให้พร้อมใช้และไม่มีชื่อ

## สิ่งที่อยู่นอกบทนี้

หมายเลขโทรศัพท์ ชื่อห้อง แผนทางออก แผนจัดการเคมีสำหรับโถงหนึ่ง และคำแนะนำทางการแพทย์ สิ่งเหล่านั้นจริง และพวกมันไม่ใช่คุณสมบัติของโหลดแบงก์ การใส่พวกมันที่นี่จะทำให้หนังสือดูสมบูรณ์และทำให้หน่วยดูถูกกำหนดทั้งที่มันไม่ถูก ชี้ไปหนังสือโครงการ แล้วตรวจว่าหน่วยของคุณไม่สมมติเวลาตอบสนองที่โถงเดียวให้ได้ การหยุดที่ต้องการให้ใครมาถึงในหนึ่งนาทีไม่ใช่การหยุดบนหน่วย มันคือความหวังเกี่ยวกับอาคาร แปลงมันเป็นการหยุดบนหน่วย หรือเขียนการพึ่งพาเป็นข้อจำกัดที่ห้ามความร้อนไร้คนเฝ้า

ส่วนต่อประสานระบบดับเพลิง ถ้าอาคารกำหนด พวกมันเป็นส่วนต่อประสานโครงการ ส่วนร่วมของหน่วยคือหน้าสัมผัสที่หมายถึง "ความร้อนถูกสั่ง" หรือ "fault" ถ้าโครงการต้องการ ทดสอบเหมือนหน้าสัมผัสไม่ต่อเนื่องอื่น อย่าแสร้งว่าหนังสือเล่มนี้ออกแบบระบบดับเพลิง

## ฉากประกอบ: CDU ที่สุภาพ

ต้นแบบถูกทดสอบเสมอท้ายน้ำของ CDU ที่ทริปที่ความดันสมเหตุสมผล หน่วยไม่มีการระบายและไม่มีสวิตช์ความดัน หน้าข้อจำกัดไม่เคยได้ประโยคเกี่ยวกับแหล่งที่ไม่ถูกควบคุม บนแท่นทดสอบ ปั๊มชั่วคราวและวาล์วแยกที่ปิดพบกัน เกจที่อ่อนที่สุดล้มเหลว ไม่มีใครบาดเจ็บเพราะเกจบังเอิญชี้แผง แผงถูกออกแบบใหม่แล้ว และเกจถูกแทนที่ด้วยช่วงเดียวกัน และประโยคยังหาย การแก้คือประโยค การเปรียบเทียบกับแหล่งแท่นทดสอบ และการระบายหรือสวิตช์ความดันที่ไม่ต้องการ CDU การแก้ไม่ใช่แผงใหม่

## ฉากประกอบ: ขีดจำกัดซอฟต์แวร์

อุณหภูมิเกินเป็นตัวเลขในคอนโทรลเลอร์ คอนแทคเตอร์ถูกขับโดยบอร์ดคนละตัวที่ถือสถานะสุดท้ายเมื่อการสื่อสารหาย คอนโทรลเลอร์รีบูตระหว่างแรงดันตกและกลับมาช้า คอนแทคเตอร์คงอยู่ ขีดจำกัดซอฟต์แวร์ไม่มีผลในนาทีที่สำคัญ การทดสอบสภาวะปลอดภัย ฆ่ากำลังควบคุม และการทดสอบแยก ฆ่าลิงก์ระหว่างคอนโทรลเลอร์กับคอนแทคเตอร์ คงแสดงมัน การทดสอบเหล่านั้นเป็นการทดสอบตรวจรับ พวกมันน่าเบื่อ พวกมันคือบท

## แหล่งสาธารณะสำหรับบทนี้

การควบคุมไฟฟ้าเป็นการอ้างอิงสองอย่าง ไม่ใช่ข้อบทที่คัดลอกหนึ่งข้อ ฟีดถูกควบคุมโดยประมวลสถานที่ที่โถงรับมาใช้: NFPA 70, the National Electrical Code, ในสหรัฐอเมริกา ในฉบับที่รับมาใช้ หรือการนำ IEC 60364 มาใช้ในท้องถิ่น หรือกฎการเดินสายแห่งชาติ หน่วยถูกควบคุมโดยมาตรฐานอุปกรณ์ IEC 60204-1, electrical equipment of machines, เป็นการอ้างอิงระหว่างประเทศปกติสำหรับฮีตเตอร์ที่มีวงจรควบคุมและสวิตช์ตัดตอน เครื่องหมายที่ผู้สร้างอ้าง ถ้ามี ตั้งชื่อมาตรฐานความปลอดภัยผลิตภัณฑ์ เขียนทั้งสองฉบับบนใบ อย่าถอดความข้อความประมวลเข้าสู่ Gate การถอดความประมวลเป็นปัญหาลิขสิทธิ์และปัญหาการบำรุง เพราะฉบับที่รับมาใช้จะเคลื่อน

พฤติกรรมที่หนังสือเล่มนี้กำหนดเป็นของมันเอง และพวกมันคือสิ่งที่ Gate ทดสอบ สวิตช์ตัดตอนที่ล็อกได้ซึ่งคำสั่งระยะไกลลบล้างไม่ได้ กระแสเกินที่เอาความร้อนออก โดยสถานะแหล่งจ่ายควบคุมรู้ สายดินป้องกันถูกทดสอบ การสูญเสียกำลังควบคุมเอาความร้อนออก การหยุดไม่ขอเครือข่าย ของเหลวไม่ไหลตามเข้าส่วนที่มีไฟ ที่ที่ฉบับที่อ้างกำหนดวิธีทดสอบ ให้ใช้วิธีนั้นและอ้างมัน ที่ที่มันไม่กำหนด ให้เขียนวิธี อย่าคิดค้นหมายเลขข้อ

แถลงการณ์ของ ASHRAE ที่ชื่อ "Data Center Power Equipment Thermal Guidelines and Best Practices" เป็นเรื่องสภาพแวดล้อมทางความร้อนของอุปกรณ์กำลัง อ้างมันถ้าโครงการต้องการหัวข้อนั้น มันไม่ใช่ประมวลการเดินสาย และมันไม่ถูกสกัดที่นี่

## การตัดสินใจที่ต้องบันทึก

- สำหรับแต่ละห้าการหยุด: เซนเซอร์หรือสาเหตุ การกระทำ การชี้เฉพาะที่ บันทึก พฤติกรรมเมื่อเซนเซอร์ล้มเหลว
- เกณฑ์ที่อ้างหรือติดป้ายว่าเป็นทางเลือกของคุณ ไม่มีตัวเลขสากลที่คิดขึ้น
- วิธีทดสอบที่ไม่ทำลายสำหรับแต่ละการป้องกัน เขียนก่อนต้นแบบร้อน
- กำลังควบคุมเทียบกับกำลังฮีตเตอร์ และการทดสอบเบรกเกอร์เปิด
- ป้ายวาล์ว และวาล์วใดเป็นขั้นตอนอย่างเดียวเทียบกับมีสวิตช์
- ข้อจำกัดที่ห้ามความร้อนไร้คนเฝ้า ถ้าการตรวจจับหรือการระบายไม่มี
- การยืนยันว่าแผนฉุกเฉินของโถงไม่ได้ถูกใช้เป็นสิ่งทดแทนการหยุดของหน่วย
