ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 8. المعدات الخارجية وحدود المنشأة

إن بنك الحمل السائل ليس جزيرة معزولة، واختبار التشغيل التجريبي لا يحدث في فراغ تجريدي. يتصل بنك الحمل مباشرة بالبنية التحتية الحية للمنشأة: بوحدة توزيع سائل التبريد (CDU)، وبمزود الطاقة غير المنقطعة (UPS) أو مفتاح التحويل التلقائي (ATS)، وبمعالجات هواء غرفة الحاسوب (CRAH).

من أنماط الفشل المتكررة في تقارير التشغيل التجريبي الخلط بين الحدود:
- عندما تتعطل مضخة التدوير لوحدة CDU الخاصة بالمنشأة بسبب خطأ داخلي في العاكس (inverter fault)، قد يلقي فريق عديم الخبرة باللوم على بنك الحمل لـ "فشله في الحفاظ على التدفق".
- وعلى العكس من ذلك، عندما يفصل مفتاح الأمان لدرجات الحرارة المرتفعة الخاص ببنك الحمل بسبب غمر غير كافٍ لعناصر التسخين، قد يحاول المورّد إلقاء اللوم على وحدة CDU التابعة للمنشأة لـ "تشغيلها بدرجة حرارة شديدة الدفء".

يجب أن يرسم تقرير الوميض حداً فيزيائياً وتشغيلياً لا هوادة فيه بين بنك الحمل (الآلة الخاضعة للاختبار) ومعدات المنشأة الخارجية (البيئة المضيفة). إن فشل معدات المنشأة الخارجية هو حدث تشغيلي؛ وليس فشلاً تلقائياً لبنك الحمل. ولكن يجب توثيقه بدقة مطلقة بحيث يكون السبب الحقيقي لفترة الاستقرار المقطوعة شفافاً وواضحاً لأي مدقق مستقبلي.

## أسطر المعدات الخارجية الأربعة

يتضمن تقرير الوميض قسماً للمعدات الخارجية يحتوي على أربعة أسطر صريحة، يتم تقييمها قبل وأثناء وبعد كل شوط اختبار:

### السطر 1: وحدة توزيع سائل التبريد (CDU)
تتولى وحدة CDU مسؤولية تدوير سائل التبريد الثانوي عبر بنك الحمل ونقل الحرارة إلى حلقة المياه المبردة الأولية للمنشأة عبر مبادلها الحراري الداخلي ذي الألواح الملحومة بالنحاس أو الغلاف والأنبوب.

يراقب تقرير الوميض أربعة مقاييس لواجهة وحدة CDU:
- **درجة حرارة تزويد الحلقة الثانوية (T_CDU,sup)**: درجة حرارة المائع الخارج من المبادل الحراري لوحدة CDU قبل دخوله إلى مجمع تزويد بنك الحمل. يتحقق التقرير من حفاظ وحدة CDU على نقطة ضبط التزويد المعتمدة (مثل 35.0°C ± 1.0 K). وإذا ارتفعت درجة حرارة مياه المنشأة الأولية، مما تسبب في انجراف T_CDU,sup صعوداً إلى 42.0°C، فإن هذا الانجراف يُسجل كـ **تجاوز لشرط حدود وحدة CDU**، وليس كخطأ تسخين في بنك الحمل.
- **ضغط التوصيل الثانوي ومنحنى المضخة**: الضغط الساكن المتاح والمقدم من مضخات وحدة CDU عند معدل تدفق العنقود المقنن. وإذا تذبذبت سرعة مضخة CDU أو حدث تكهف بسبب ضعف ضغط السحب، فإن تقلبات التدفق الناتجة تُسجل في سطر وحدة CDU.
- **درجة حرارة الاقتراب لوحدة CDU (Approach Temperature)**: فارق درجة الحرارة بين مائع العودة الثانوي ومياه المنشأة الأولية (Approach = T_sec,ret - T_pri,sup). وتشير زيادة درجة حرارة الاقتراب بمرور الوقت إلى انسداد وتلوث (fouling) في ألواح المبادل الحراري لوحدة CDU، وليس إلى تدهور العناصر في بنك الحمل.

### السطر 2: مزود الطاقة غير المنقطعة (UPS) ومفتاح التحويل التلقائي (ATS)
تنشأ القدرة الكهربائية التي تغذي بنك الحمل من لوحات توزيع المنشأة، وغالباً ما تكون مدعومة بوحدات UPS ساكنة أو معدات ATS لمولدات الديزل.

يراقب تقرير الوميض:
- **استقرار الجهد والتشوه التوافقي**: هبوط جهد الخط أثناء التدرج بالحمل الكامل. وإذا هبط جهد محول المنشأة من 415V إلى 380V تحت حمل كامل قدره 480kW، فإن القدرة الفعالة للمقاومات ستنخفض بنسبة تقارب 16% ($P \propto V²$). ويجب أن يوثق التقرير أن انخفاض الحمل نتج عن هبوط مرافق المنشأة، وليس عن فصل مبكر للموصلات.
- **حصانة التحويل لمفتاح ATS**: إذا أطلق اختبار الأنظمة المتكاملة (IST) عملية تحويل طاقة في المنبع، فيجب توقيت مدة انقطاع الانتقال المفتوح (open-transition interruption). وإذا تجاوز الانقطاع زمن احتجاز الذاكرة المؤقتة لتحكم 24VDC لبنك الحمل (عادة 40 مللي ثانية)، فستفصل الوحدة الطاقة بأمان، ويجب أن يُعزى ذلك إلى الحالة العابرة لتحويل المنشأة.

### السطر 3: وحدات توزيع الطاقة (PDUs) ومجاري القضبان (Busways)
مسار الطاقة المادي من لوحة التوزيع الكهربائية عبر صناديق تفريع مجاري القضبان وكابلات النزول إلى أطراف توصيل بنك الحمل:
- **ارتفاع درجة حرارة أطراف التوصيل (ΔT_terminal)**: التصوير الحراري بالأشعة تحت الحمراء أو المراقبة بالمزدوجات الحرارية المعايرة لأطراف الكابلات وأطراف الموصلات. يجب ألا تتجاوز درجة حرارة أطراف التوصيل 70°C (أو التصنيف المحدد للموصل RHW-2 المصنف عند 90°C).
- **هبوط جهد مجرى القضبان**: يجب حصر هبوط الجهد عبر كابلات التغذية المؤقتة عند حد ≤ 2.0%.

### السطر 4: معالجات هواء غرفة الحاسوب (CRAH / CRAC / جدار المراوح)
وحدات مناولة الهواء في المنشأة المسؤولة عن امتصاص الحرارة المحسوسة للهواء المرافق بنسبة 16% إلى 20% المشتتة بواسطة منافخ بنك الحمل:
- **تفاضل هواء السحب/التفريغ**: التحقق من أن احتواء الممر الساخن (HAC) في قاعة البيانات يحافظ على ضغط سلبي سليم بالنسبة للممر البارد، مما يمنع إعادة الدوران الحراري إلى صفوف الخوادم المجاورة.
- **استجابة صمام المياه المبردة لوحدة CRAH**: التأكد من أن ملفات تبريد CRAH تفتح بالتضمين بسلاسة استجابة لحمل الهواء المرافق دون فيضان أحواض تصريف المكثفات.

## كيف تكتب جملة حدودية نزيهة

عندما يحدث شذوذ أو انقطاع أثناء شوط الاختبار، يجب على المسجّل كتابة جملة حدودية نزيهة.

تلتزم الجملة الحدودية النزيهة بثلاث قواعد نحوية صارمة:
1. **تسمي المعلمة الفيزيائية الدقيقة التي انتهكت حداً من الحدود.**
2. **تسمي الجانب المحدد من الحدود الذي حدث فيه الانتهاك.**
3. **تذكر النتيجة المترتبة على مشهد الاختبار دون إلقاء لوم تخميني.**

### مثال على جملة حدودية نزيهة
> *"عند الساعة 15:42:18 بتوقيت UTC، وأثناء الخطوة 4 (تثبيت 120kW)، ارتفعت درجة حرارة تزويد سائل التبريد الثانوي من وحدة CDU التابعة للمنشأة إلى 39.8°C (متجاوزة حد الاختبار التمهيدي المعتمد البالغ 36.5°C). حافظ بنك الحمل على الحمل الكهربائي الاسمي (120.1kW) والتدفق الطبيعي (176.4 LPM)، لكن درجة حرارة العودة بلغت 49.9°C، مما أدى إلى إطلاق إنذار إشرافي آلي بارتفاع درجة الحرارة. تم إيقاف فترة الاستقرار عند الدقيقة 11 بأمر من المشغل. القرار بالنسبة للخطوة 4: باطل (INVALID) بسبب تجاوز درجة حرارة تزويد وحدة CDU التابعة للمنشأة؛ وظل التتبع الكهربائي والهيدروليكي لبنك الحمل ممتثلاً بالكامل."*

### مثال على جملة غير نزيهة
> *"واجه الاختبار بعض المشكلات المتعلقة بمياه المبنى، لكن بنك الحمل اجتاز الاختبار بشكل أساسي."*

لا تقدم الجملة غير النزيهة أي بيانات، ولا تذكر أي طابع زمني، ولا تسمي أي درجة حرارة، وتحاول ادعاء اجتياز غير شرعي. سيرفضها المدقق على الفور. أما الجملة النزيهة فتقدم أرقاماً دقيقة، وتحدد تجاوز حدود وحدة CDU، وتسجل فترة الاستقرار المجهضة، وتحافظ على النزاهة الفنية لعتاد بنك الحمل لإعادة الاختبار.

## حالة الاجتياز/الإخفاق للمعدات الخارجية

في صحيفة ملخص تقرير الوميض، يُمنح كل سطر من أسطر المعدات الخارجية الأربعة حالة مستقلة:
- **طبيعي (NORMAL)**: عمل ضمن نطاق التصميم المعتمد طوال فترة الشوط بأكملها.
- **تجاوز (EXCURSION)**: انتهك نطاق التشغيل، مع توثيق الطوابع الزمنية الدقيقة والمعلمات المتأثرة.
- **لا ينطبق (N/A)**: تم استبعاد المعدات من حدود الاختبار باتفاق معلن مسبقاً.

إن تجاوز وحدة CDU التابعة للمنشأة لا يضر بسمعة بنك حمل مصمم هندسياً بشكل سليم، كما أن بنك الحمل النظيف لا يعفي محطة المنشأة المتعثرة. يسجل التقرير كليهما، في وضح النهار، مفصولين بحدود المجمع المادي.

## القرارات الواجب تسجيلها

في قسم المعدات الخارجية بتقرير الوميض، سجّل:

- الرقم التسلسلي، والطراز، وإصدار البرامج الثابتة لوحدة CDU التابعة للمنشأة ودرجة حرارة مياه التبريد لحلقتها الأولية.
- جهد ناقل المحول / UPS في المنبع وتوازن الأطوار أثناء خطوة الحمل القصوى.
- أقصى درجة حرارة ملحوظة لأطراف كابلات التوصيل أثناء فترة الاستقرار للحمل الكامل.
- الحالة التشغيلية لوحدات CRAH التابعة للمنشأة وسلامة احتواء الممر الساخن.
- أي جمل حدودية نزيهة تشرح أسباب التوقف المؤقت للاختبار أو فترات الاستقرار المجهضة، بتوقيع كل من المشغّل والغريب.
