ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 10. حزمة التقرير الرسمية

صُمم تقرير الوميض لإجراء الفرز الفني الميداني السريع. فهو يقدم قرار الأسطر الخمسة الفوري في غضون ساعتين من إيقاف تشغيل اختبار بنك الحمل، حتى يتمكن مديرو المنشأة، ومديرو التشغيل التجريبي، ومسؤولو المقاولين من تحديد ما إذا كان سيتم الانتقال إلى مرحلة التشغيل التجريبي التالية أو إيقاف الموقع لإجراء إصلاحات تصحيحية.

ومع ذلك، فإن تقرير الوميض لا يتلاشى عند انتهاء نوبة العمل. بل يشكل النواة الدائمة لـ **حزمة تسليم التحقق من التشغيل التجريبي الرسمية (Formal Commissioning Verification Handover Package)**—وهي الملف القانوني والفني الذي يستمر طوال العمر التشغيلي لمركز البيانات ويُؤرشف لشركات التأمين، وتدقيقات مستأجري الحوسبة فائقة النطاق (hyperscale tenant audits)، وإعادة الاعتماد السنوية للمنشأة.

إن أي حزمة رسمية تتكون من ثمانين صفحة من الكتيبات التسويقية ومقالب البيانات الخام غير المفهرسة سيرفضها المدقق ويتخلص منها. وعلى العكس من ذلك، فإن الحزمة الموجزة للغاية بحيث تعجز عن الدفاع عن أرقامها ستُرفض أيضاً.

يحدد هذا الفصل بدقة ما يجب الاحتفاظ به في حزمة التسليم الرسمية، وما يجب استبعاده والتخلص منه بحزم، وكيفية هيكلة الأرشيف بحيث يمكن لشخص غريب التحقق من سلامته بعد عشر سنوات من مغادرة طاقم الاختبار للموقع.

## ما يجب الاحتفاظ به: الوثائق الأساسية السبع

يجب أن تحتوي حزمة التسليم الرسمية على سبع وثائق ومخرجات أساسية مرقمة ومستقلة. وإذا فُقدت أي واحدة من هذه الوثائق السبع، فإن الحزمة تُعد غير مكتملة:

### الوثيقة 1: تقرير الوميض التنفيذي المكون من صفحة واحدة
صحيفة الملخص المعتمدة المحددة في الفصل 1 والموضحة في الشكل 01:
- البيانات الوصفية للشوط (معرّف الشوط، موقع المنشأة، التاريخ، مراجعة المواصفات المعتمدة).
- جدول اجتيازات المشاهد الخمسة (الاختبار التمهيدي، التدرج، الحمل الزائد، تغير الخطوة، خطأ انقطاع التغذية الفردية) متضمناً القيم المقاسة، ومدد الاستقرار، وقرارات صريحة: اجتياز (PASS) / إخفاق (FAIL) / لم يُنفذ (NOT RUN).
- بند القرار الإجمالي للاختبار.
- التوقيعات بالحبر الرطب أو التوقيعات الرقمية المشفرة لجميع الأدوار الأربعة المحددة (مالك الورقة، المشغّل، المسجّل، الغريب).

### الوثيقة 2: شهادة التحضير وخط الأساس
توثيق يثبت أن عنقود الاختبار كان صالحاً للاختبار قبل توجيه أمر التسخين:
- بوابات التحضير الأربع بعد التحقق منها والتوقيع عليها.
- سجل الاستقرار البارد لمدة 10 دقائق، بما في ذلك متوسطات دقيقة خط الأساس.
- سجل معايرة المعاوقة الهيدروليكية الباردة، مع تدوين مواضع صمامات الموازنة المقفلة وقيمة الضغط التفاضلي لخط الأساس (ΔP).

### الوثيقة 3: صحيفة اتساق الخزائن المتعددة
التقييم الإحصائي لتوازن العنقود عبر جميع بنوك الأحمال المتوازية:
- معامل الاختلاف المحسوب (CV) للقدرة الكهربائية الفعالة (CV ≤ 1.0%)، وتدفق سائل التبريد (CV ≤ 5.0%)، وارتفاع درجة الحرارة (CV ≤ 3.0%)، وضغط المجمع (CV ≤ 5.0%).
- فحص التباين غير الصفري المعتمد (σ² > 0) الذي يثبت وجود تدفق مضطرب حي وأن القنوات لم تكن تكرر صدى بيانات مخزنة مؤقتاً/متجمدة.

### الوثيقة 4: كتل بيانات الخطوات وجداول انغلاق الإنثالبيا
جدول الميزانية الحرارية الديناميكية الكامل لكل خطوة حمل (25%، 50%، 75%، 100%، 110%):
- إحصائيات الملخصات الأربعة (الحد الأدنى، الحد الأقصى، المتوسط الحسابي، الانحراف المعياري) لجميع القنوات الكهربائية وقنوات السائل والهواء.
- ميزان الطاقة الحرارية الديناميكية من المبادئ الأولية: مقارنة القدرة الكهربائية الفعالة (P_elec) بإنثالبيا السائل (Q_liquid = ṁ C_p ΔT) والحرارة المحسوسة للهواء المرافق (Q_air).
- نسبة انغلاق الإنثالبيا المعتمدة (≥ 97.0%).

### الوثيقة 5: مخططات التذبذب ورسوم السلاسل الزمنية
رسوم بيانية متجهية عالية الدقة مولدة من البيانات الخام غير القابلة للتعديل:
- أشكال موجات القدرة ودرجة الحرارة المتراكبة لجميع الوحدات المتوازية، مرسومة على مقاييس تكشف بنزاهة تباعد الخزائن الفردية.
- مخططات استجابة تغير الخطوة الديناميكية الموضحة بعلامات، والتي تفصل أوقات الاستقرار وذروات نبضات الضغط الهيدروليكي.
- مخطط التذبذب للحالة العابرة لفقدان التغذية الفردية 2N، الذي يلتقط فصل الموصل (< 20ms) واستقرار ناقل التحكم دون أي هبوط.

### الوثيقة 6: سجل تدقيق نقاط التغير والشذوذ الخوارزمية
السجل الكامل للتدقيق الخوارزمي المؤتمت:
- أوقات تحفيز نقاط التغير المرشحة المباشرة من Focus وFLOC مقارنة زمنياً بسجل أوامر المشغل.
- مقاطع ميل الانحدار الخطي المجزأ من CPOP عبر مربعات التثبيت المستقر.
- وسوم التصنيف البشري الموقعة بالحروف الأولى لكل نقطة مرشحة: *خطوة متوقعة (Expected Step)*، أو *فحص / تقسيم التثبيت (Inspect / Split Hold)*، أو *بدون تأثير (No Impact)*.

### الوثيقة 7: أرشيف بيانات CSV الخام الموقعة تشفيرياً
ملف القياسات الخام عن بُعد الكامل غير المعدل المأخوذ كل ثانية واحدة والمصدر مباشرة من بوابة الحافة:
- كل قناة مستشعر نشطة مسجلة مرة كل ثانية بطوابع زمنية بتوقيت ISO-8601 UTC.
- مصحوب بملف مجموع اختباري تشفيري رسمي طراز SHA-256 (مثل `LB_TEST_2026_H01_RAW.csv.sha256`) يتم إنشاؤه فور إغلاق الملف، مما يضمن عدم تعديل الأرقام الخام أو تصفيتها أو تحريرها بأثر رجعي.

## ما يجب التخلص منه واستبعاده بحزم

إن حزمة التسليم الرسمية هي سجل تدقيق هندسي، وليست ملفاً دعائياً إعلانياً. ويجب استبعاد العناصر التالية تماماً:

- **الصور الملتقطة بالهواتف الذكية غير المعايرة**: لا تدرج العشرات من الصور الباهتة بالهاتف الذكي لمصابيح اللوحة المضاءة، أو وجوه المشغلين، أو حزم الكابلات. إن صورة لمؤشر LED أخضر هي مجرد تذكار؛ وليست دليلاً على الاستمرارية الكهربائية أو إنثالبيا المائع. (يُسمح فقط بلقطات التصوير الحراري عالية الدقة ذات مقاييس درجات الحرارة المعايرة كوثائق داعمة لفحوصات أطراف الكابلات).
- **كتيبات التسويق للموردين والتصميمات ثلاثية الأبعاد (3D Renderings)**: لا تحشو الوثيقة بكتيبات المبيعات اللامعة، أو الرسوم الفنية المفاهيمية المولدة بالحاسوب، أو شرائح الملف التعريفي للشركة. إن حزمة التدقيق تنتمي إلى الآلة المادية على أرض الواقع، لا إلى كتيب المبيعات.
- **بيانات العملاء السرية غير المحجوبة**: لا تدرج هويات مستأجري العملاء، أو أسماء نماذج الذكاء الاصطناعي المملوكة ملكية خاصة، أو رموز الوصول الأمنية غير المحجوبة، أو عناوين IP للشبكات المؤسسية الداخلية. يثبت التقرير الأداء الحراري الديناميكي والكهربائي؛ ولا يرسم خرائط شبكات البيانات الخاصة.
- **مقالب السجلات الخام غير المفهرسة متعددة الغيغابايت**: لا تلصق ملايين أسطر سجلات JSON الخام غير المنسقة أو مخرجات الطرفية الخام في ملحق PDF. خزّن أرشيف CSV الخام في مستودع رقمي آمن منفصل، واستشهد بتجزئة SHA-256 الخاصة به، وحافظ على ملف PDF للتقرير الرسمي نظيفاً وقابلاً للقراءة ومركزاً.

## هيكل مجلد الأرشيف

نظم حزمة التسليم الرقمية النهائية في هيكل مجلدات معياري ونظيف:

```
├── 01_Executive_Flash_Report.pdf # The signed 1-page summary
├── 02_Preparation_and_Baseline.pdf # Cold gates & hydraulic calibration
├── 03_Consistency_and_Uniformity.pdf # CV calculations & multi-cabinet balance
├── 04_Step_Data_Blocks_and_Enthalpy.pdf # Thermodynamic reconciliation tables
├── 05_Time_Series_Charts.pdf # High-res oscillograms & dynamic steps
├── 06_Changepoint_Audit_Log.pdf # Focus / FLOC / CPOP candidate log
├── 07_Raw_Telemetry_Archive/
│ ├── LB_RAW_1HZ_TELEMETRY.csv # Complete 1s raw data file
│ └── LB_RAW_1HZ_TELEMETRY.csv.sha256 # Immutable SHA-256 cryptographic hash
└── 08_Calibration_Certificates/
 ├── PT100_RTD_Calibration.pdf # NIST/ISO 17025 calibration sheets
 ├── Vortex_Flow_Meter_Cal.pdf # Factory flow calibration certificate
 └── Power_Transducer_Class02.pdf # Electrical meter calibration tag
```

عندما يتلقى مدقق أو وكيل تشغيل تجريبي هذه الحزمة، يمكنه التحقق من تجزئة SHA-256 لملف CSV الخام في خمس ثوانٍ، وإعادة تشغيل حسابات التجميع بلغة Python، والتأكيد المستقل لكل رقم وارد في تقرير الوميض التنفيذي.

هذا هو المعيار الذي يفرضه الدليل الميداني الهندسي.

## القرارات الواجب تسجيلها

قبل ختم حزمة التسليم الرسمية وتأكيدها، تحقق من توثيق ما يلي:

- المجموع الاختباري SHA-256 المحسوب لملف القياسات الخام عن بُعد CSV، بتوقيع المسجّل.
- عنوان التخزين التعريفي (URI) للأرشيف أو موقع المستودع الذي تُخزن فيه الملفات الخام غير القابلة للتعديل.
- قائمة بجميع شهادات معايرة الأدوات المضمنة وتواريخ انتهاء صلاحيتها.
- توقيعات القبول النهائي لمالك الورقة ووكيل التشغيل التجريبي الخارجي (CxA).
