영어판을 AI 보조로 번역한 것이다.

# 3. 사전시험 기입 칸

사전시험(pretest) 게이트는 단도직입적이고 단호한 질문을 던진다. 바로 본 부하 장치 클러스터가 바로 당일, 인용된 엔지니어링 사양서에 명시된 수력학적, 열적, 전기적 경계 조건 내에서 작동하고 있는가 하는 점이다.

사전시험은 열 구배 시험 그 자체가 아니다. 그것은 부하 구배 시험이 유효하게 인정받도록 허용하는 문지기 역할을 한다. 사전시험 기입 칸 중 어느 하나라도 허용 범위를 벗어난다면, 단계별 부하 시험으로 진행해서는 안 된다. 정격 체적 유량을 공급하지 못하거나 사양을 벗어난 온도로 유입되는 수력 루프에서 120kW 열 시험을 시도하는 것은 설비 운전 시간을 수 시간 동안 낭비하는 무효하고 재현 불가능한 열 평형 결과만을 낳을 뿐이다.

## 액체 사전시험 기입 칸

고밀도 AI 클러스터를 모사하는 2차측 액체 루프의 경우, 플래시 보고서의 사전시험 섹션은 캐비닛별 및 매니폴드 전반에 대해 평가되는 세 가지 개별 수력 기입 칸을 요구한다:

### 1. 캐비닛당 체적 유량 (Q_v)
사양서에는 반드시 최소 유량 하한값(예: ΔT = 10.0 K에서 작동하는 교육용 120kW NVL72급 기준 모델의 경우 Q_floor ≥ 170.0 LPM)이 선언되어 있어야 한다.

- **감사 파라미터**: 설비 CDU의 전부하 순환 상태에서 각 병렬 캐비닛으로 유입되는 측정 체적 유량.
- **기입 칸이 불합격되는 이유**: 유량이 하한값 미만으로 떨어지는 경우(예: 미개방된 밸런싱 밸브, 규격 미달의 호스 페룰, 부분적으로 막힌 스트레이너 등으로 인해 155.0 LPM으로 측정됨), 히터 엘리먼트를 통과하는 액체의 유속이 감소한다. 낮은 유속에서는 대류 열전달 계수가 저하되고, 경계층 시스 온도가 급상승하며, 유체는 과도한 국부적 열팽창을 겪게 된다.
- **캐비닛별 유량 대 헤더 총합**: 사전시험 행에는 단순히 2차 루프 헤더의 총 유량만이 아니라 *각 개별 캐비닛*의 유량을 기록해야 한다. 4대 캐비닛에 걸친 헤더 유량 700 LPM은 겉보기에 완벽히 정상으로 보일 수 있지만, 치명적인 수력학적 불균형을 은폐할 수 있다. 즉, 캐비닛 1, 2, 3은 각각 200 LPM을 공급받는 반면 캐비닛 4는 100 LPM으로 유량 기아 상태에 빠질 수 있다. 캐비닛 4가 유량 기아 상태라면, 캐비닛 4는 즉시 사전시험 행 불합격이다.

### 2. 냉각수 공급 온도 (T_in)
설비 CDU에서 공급되는 2차 루프 공급 냉각수는 공표된 커미셔닝 엔벨로프(ASHRAE W4/W5 온수 액랭 아키텍처의 경우 통상 35.0°C ± 1.5 K) 내에 정확히 안착해야 한다.

- **감사 파라미터**: 매니폴드 드롭의 고속 코어 유동($1/3 \sim 1/2 D$)에 삽입된 침적형 4도선 Pt100 RTD로 측정된 1차 공급 액체 온도.
- **노점(이슬점) 안전 하한값**: 공칭 설정값 대역 외에도, 사전시험은 공급 온도가 절대적인 결로 방지 규칙을 충족하는지 검증해야 한다:
 $$T_{\text{in}} \ge T_{\text{dp}} + 2.0\,\text{K}$$
 여기서 T_dp는 데이터 홀의 건구 온도와 상대 습도로부터 계산된 실시간 노점 온도이다. 데이터 홀의 노점 온도가 21.5°C인 상태에서 냉각수가 18.0°C로 유입된다면, 단열되지 않은 퀵 디스커넥트와 EPDM 호스 표면에 다량의 결로가 발생하여 하부 전선 트레이로 물방울이 직접 떨어지게 된다. 이는 즉각적인 사전시험 불합격(FAIL) 사유이다.
- **온도 의존적 유량 보정**: 설비 루프가 공칭 설계치보다 차가운 상태로 작동하는 경우(예: 공조가 되지 않은 아침 시간에 25.0°C로 유입), 유체 점도는 거의 30% 증가한다. 유량 하한값은 해당 값이 교정되었을 때의 유체 온도를 반드시 인용해야 한다. 40.0°C 시험에서 가져온 유량 하한값을 수력학적 보정 없이 20.0°C 유체에 그대로 적용할 수는 없다.

### 3. 매니폴드 차압 (ΔP)
부하 장치를 통과하는 수력 임피던스는 사전 선언된 허용 오차 범위 내에서 실제 물리 IT 랙의 공인된 압력 강하 곡선과 일치해야 한다(일반적으로 176.5 LPM에서 ΔP_rated = 112.0 kPa ± 5.0 kPa).

- **감사 파라미터**: 공급 입구 매니폴드 탭과 반송 출구 매니폴드 탭 사이에서 측정된 정적 차압(ΔP = P_in - P_out).
- **부적절한 탭 설치에 대한 검사**: 사전시험에서는 압력 탭이 깨끗하고 버(burr)가 제거되어 있으며 관벽에 수직이고, 고주파 난류 노이즈를 제거하기 위한 스너버(snubber) 밸브가 장착되어 있는지 확인해야 한다. 스로틀링된 격리 볼 밸브나 축소 어댑터를 가로질러 측정한 차압 판독값은 랙 임피던스가 아니라 배관 마찰을 측정할 뿐이다.

## 동반 공기 사전시험 기입 칸

시험 캠페인에 공랭식 동반 부하가 포함되는 경우(NVL72급 아키텍처의 80:20 또는 85:15 현열 분배비를 검증할 때 필수적임), 사전시험 섹션에는 두 개의 전용 공기 기입 칸이 포함되어야 한다:

1. **흡입 공기 온도 (T_air,in)**: 부하 장치 전면 타공망으로 유입되는 주변 건구 공기 온도는 설비 설계 범위(ASHRAE TC 9.9 열 지침에 따라 일반적으로 22.0°C에서 27.0°C) 내에 있어야 한다. 이전의 미격폐 시험에서 배출된 환기가 흡입구로 단락 재순환되어 T_air,in이 42.0°C까지 상승했다면, 공기 냉각 섹션은 조기 열 스로틀링을 겪게 된다.
2. **보조 블로워 풍속**: 히터 요소 과열을 방지하기 위해 풍량이 최소 대류 임계값(20kW 공기 모듈당 Q_air ≥ 1200 CFM)을 충족하는지 흡입 필터 그릴에 교정된 열선 풍속계 또는 차압 센서를 사용하여 보조 가열 단계를 통과하는 풍속을 확인해야 한다.

공기 동반 부하가 계약 범위에서 제외된 경우, 해당 칸은 운전 전에 잉크로 **해당 없음(NOT APPLICABLE, N/A)**으로 명확히 표시되어야 한다. 사전시험을 절반쯤 진행한 후에야 풍속계를 잊어버렸음을 깨닫고 소급하여 공기 시험이 "해당 없음"이었다고 주장해서는 안 된다.

## 문서와 일치시켜라, 스스로 문서가 되지 마라

커미셔닝 보고서에서 흔히 범하는 실수는 공급업체 마케팅 데이터시트의 페이지들을 부록에 복사해 넣고 시험이 "데이터시트와 일치한다"고 주장하는 것이다.

공급업체 데이터시트는 상업적 제안서일 뿐이다. 그것은 엔지니어링 검증이 아니다. 플래시 보고서는 엄격하고 전문적인 구분을 유지해야 한다:
- 요구사양서는 인용된 한계치를 정의한다(예: *"DOC-NVL72-SPEC Rev 2.4, 표 3: 최소 2차 유량 = 170.0 LPM"*).
- 사전시험 표는 시험 현장에서 교정된 계측기로 측정한 실제 관측 수치를 기록한다(예: *"14:02:15 UTC 기준 캐비닛 #01 = 176.4 LPM"*).
- 판정 열은 수학적 비교 결과를 기록한다: **합격(PASS)** (공차 이내) 또는 **불합격(FAIL)** (공차 초과).

독자는 단일 페이지에서 인용 한계치, 측정값, 타임스탬프, 판정을 나란히 확인할 수 있어야 한다. 감사 팀이 측정된 숫자를 실제 계측기 태그로 추적할 수 없거나 한계치를 확정된 문서 개정판으로 추적할 수 없다면 해당 기입 칸은 열린(미결) 상태다. 열린 칸은 사전시험 행의 **불합격(FAIL)**을 의미한다.

## 기록해야 할 결정 사항

플래시 보고서의 사전시험 섹션에 서명하기 전에 다음 항목들이 완전히 문서화되었는지 확인하라:

- 모든 수력학적 한계치에 대해 인용된 사양서 문서 제목, 개정 번호 및 발행일.
- 병렬 클러스터 내 각 개별 캐비닛에 대해 측정된 체적 유량.
- 검증된 냉각수 공급 온도 및 계산된 데이터 홀 노점 안전 마진.
- 버가 제거된 깨끗한 탭을 가로질러 측정된 매니폴드 차압 ΔP.
- 동반 공기 흡입 온도 및 풍속(또는 서명된 N/A 범위 축소).
- 시트 소유자와 운전자의 이니셜이 날인된 사전시험 게이트의 최종 합격/불합격 판정.
