แปลจากฉบับภาษาอังกฤษโดยมี AI ช่วย

# 5. ความสอดคล้องและความเป็นเนื้อเดียวกันระหว่างหลายตู้

เซนเซอร์ตัวเดียวสามารถรายงานตัวเลขที่ดูน่าเชื่อถือและสวยงามได้ ทั้งที่ความเป็นจริงทางกายภาพขาดสะบั้นลงอย่างสิ้นเชิง ในโถงดาต้าเซ็นเตอร์ความหนาแน่นสูงที่ติดตั้งโหลดแบงก์ต่อขนานกันหลายตู้เพื่อจำลองแถวคลัสเตอร์ AI ทั้งแถว การประเมินแต่ละยูนิตแบบแยกเดี่ยวจึงไม่เพียงพอ

แฟลชรีพอร์ตต้องการการทดสอบทางคณิตศาสตร์ที่เข้มงวดของความสอดคล้องระหว่างหลายตู้: เครื่องมือวัดและเครื่องจักรที่อ้างว่าเป็นฝาแฝดที่เหมือนกันทุกประการบนแมนิโฟลด์ทุติยภูมิเดียวกัน มีพฤติกรรมเหมือนฝาแฝดที่เหมือนกันภายใต้โหลดเต็มพิกัดหรือไม่?

ในคู่มือภาคสนามเล่มนี้ ความสอดคล้องไม่ใช่ความประทับใจอย่างไม่เป็นทางการ หรือการประเมินกราฟคู่ขนานด้วยสายตา หากแต่นิยามด้วยตัวชี้วัดทางคณิตศาสตร์ที่เข้มงวด: **สัมประสิทธิ์ความแปรผัน (Coefficient of Variation: CV)**

$$\text{CV} = \left( \frac{\sigma}{\mu} \right) \times 100\% = \left[ \frac{\sqrt{\frac{1}{N} \sum_{i=1}^N (x_i - \mu)^2}}{\mu} \right] \times 100\%$$

โดยที่ N คือจำนวนตู้โหลดแบงก์ที่ต่อขนานกันในคลัสเตอร์, μ คือค่าเฉลี่ยเลขคณิตของกลุ่ม, และ σ คือส่วนเบี่ยงเบนมาตรฐานของกลุ่มตัวอย่าง

(ดูภาพที่ 03 สำหรับแผนผังการกระจายทางชลศาสตร์ระหว่างหลายตู้ ความลาดชันของความดันในแมนิโฟลด์ และกรณีศึกษาเปรียบเทียบของคลัสเตอร์ที่สมดุลเทียบกับคลัสเตอร์ที่ขาดแคลนการไหล)

## จุดที่ตัวชี้วัด CV ถูกนำไปประยุกต์ใช้

แฟลชรีพอร์ตจะคำนวณค่า CV ข้ามมิติทางกายภาพสี่มิติ ในระหว่างช่วงเวลาคงสถานะสภาวะคงตัวของทุกขั้นโหลด:

### 1. ความเป็นเนื้อเดียวกันของกำลังไฟฟ้าจริง (CV ≤ 1.0%)
ในทุกตู้โหลดแบงก์ที่ต่อขนานกัน กำลังไฟฟ้าจริงที่ดึงไปใช้จะต้องสมดุลกันภายในขอบเขต 1.0% ตัวต้านทานที่ผลิตจากโลหะผสมนิกเกิล-โครเมียมเกรดสูง (NiCr 80/20) มีพิกัดความเผื่อความต้านทานที่เข้มงวด (± 2.0% ขณะเย็น และขยายเป็น ± 1.0% ในโครงสร้างแบบเดลตา 3 เฟสที่สมดุล)
- หากสั่งการตู้ขนานสี่ตู้ที่ 120kW โดยสามตู้ดึงกระแส 120.2kW ขณะที่ตู้ที่ 4 ดึงเพียง 108.5kW ค่า CV ทางไฟฟ้าจะพุ่งขึ้นเป็น 4.8%
- ค่า CV ทางไฟฟ้าที่เกิน 1.0% บ่งชี้ถึงหางปลาขั้วต่อหลวม, ฟิวส์สาขาขาด, SSR ไหม้เสียหาย, หรือทรานสดิวเซอร์วัดกระแส (CT) ไม่ได้สอบเทียบ ซึ่งจะทำให้บรรทัดความสอดคล้องทางไฟฟ้าไม่ผ่านในทันที

### 2. ความเป็นเนื้อเดียวกันของอัตราการไหลเชิงปริมาตรของสารหล่อเย็น (CV ≤ 5.0%)
ในโครงข่ายการกระจายความเย็นทุติยภูมิที่มีการปรับสมดุลอย่างเหมาะสม ทุกตู้แร็ก IT ที่ต่อขนานกันจะต้องได้รับส่วนแบ่งของสายของเหลวรวมที่เท่ากัน
- สำหรับยูนิตขนาด 120kW สี่ตู้ที่ทำงานบนแมนิโฟลด์ร่วม โดยมีการส่งจ่ายรวม 706 LPM อัตราการไหลในอุดมคติของแต่ละสาขาคือ 176.5 LPM ต่อตู้
- อัตราการไหลของของเหลวในทุกตู้ที่ทำงานอยู่จะต้องเป็นไปตาม **CV ≤ 5.0%**
- ค่า CV ของการไหลที่เกิน 5.0% เผยให้เห็นการกระจายตัวผิดปกติทางชลศาสตร์—ซึ่งโดยทั่วไปเกิดจากความยาวท่ออ่อนแต่ละสาขาไม่เท่ากัน, ท่อพับงอหักมุม 90°, เช็ควาล์วภายในข้อต่อสวมเร็วเปิดไม่สุด, หรือวาล์วปรับสมดุลแต่ละสาขายังไม่ได้รับการปรับแต่ง

### 3. ความเป็นเนื้อเดียวกันของอุณหภูมิสารหล่อเย็นขากลับที่เพิ่มขึ้น (CV ≤ 3.0%)
หากกำลังไฟฟ้ามีความสม่ำเสมอ (CV ≤ 1.0%) และการไหลของของเหลวมีความสม่ำเสมอ (CV ≤ 5.0%) หลักอุณหพลศาสตร์กำหนดว่าอุณหภูมิสารหล่อเย็นขากลับที่เพิ่มขึ้น (ΔT = T_out - T_in) จะต้องมีความสม่ำเสมอเช่นกัน
- ในทุกตู้ อุณหภูมิที่เพิ่มขึ้นจะต้องเป็นไปตาม **CV ≤ 3.0%**
- หากตู้ที่ 1 ถึง 3 แสดงค่า ΔT = 10.0 K ในขณะที่ตู้ที่ 4 แสดงค่า ΔT = 14.5 K แสดงว่าตู้ที่ 4 กำลังเผชิญกับความร้อนสะสมเฉพาะจุด (ซึ่งมักเกิดจากอัตราการไหลต่ำ) ในทางกลับกัน หากตู้ที่ 4 แสดงค่า ΔT = 2.1 K แสดงว่าตู้กำลังประสบปัญหาของเหลวลัดวงจรภายในโดยไม่ไหลผ่านแกนทำความร้อน

### 4. ความเป็นเนื้อเดียวกันของความดันแตกต่างของแมนิโฟลด์ (CV ≤ 5.0%)
ความดันแตกต่างที่วัดได้ระหว่างพอร์ตจ่ายและพอร์ตขากลับของแต่ละตู้จะต้องเป็นไปตาม **CV ≤ 5.0%** เพื่อตรวจสอบว่าโครงสร้างทุกตัวสร้างอิมพีแดนซ์ทางชลศาสตร์ที่เหมือนกันไปยังปั๊ม CDU ของอาคาร

## อันตรายทางชลศาสตร์: แมนิโฟลด์แบบไหลกลับโดยตรงเทียบกับแบบไหลกลับย้อนทาง

บทความสอดคล้องนี้เปิดโปงข้อบกพร่องของระบบท่อที่พบบ่อยที่สุดในการติดตั้งโหลดแบงก์แบบของเหลวชั่วคราว: **การขาดแคลนการไหลในแมนิโฟลด์แบบไหลกลับโดยตรง (direct-return manifold starvation)**

ดังที่แสดงในภาพที่ 03:
- ในแมนิโฟลด์แบบ **ไหลกลับโดยตรง (Direct-Return: เข้าก่อน-ออกก่อน)** โหลดแบงก์ตัวแรก (Rack 1) จะอยู่ใกล้กับทั้งท่อจ่ายหลักและท่อรวบรวมขากลับหลักมากที่สุด Rack 1 จึงมีวงจรชลศาสตร์ที่สั้นที่สุดและมีความดันแตกต่าง (ΔP) สูงที่สุด ส่วนยูนิตที่อยู่ไกลที่สุด (Rack 4) จะอยู่ที่ปลายทางตันทางชลศาสตร์ ซึ่งความดันจ่ายลดลงเนื่องจากแรงเสียดทานในท่อและความดันย้อนกลับสะสมมากขึ้น
- หากไม่มีวาล์วปรับสมดุลในแต่ละสาขา Rack 4 จะได้รับอัตราการไหลที่ลดลงอย่างรุนแรง (เช่น 124.0 LPM เทียบกับ 192.0 LPM ที่ Rack 1) ส่งผลให้ค่า CV ของการไหลพุ่งสูงถึง **18.25%** ซึ่งถือเป็นหายนะ!
- ในความพยายามที่จะปกปิดความล้มเหลวนี้ ทีมงานที่ขาดประสบการณ์จะคำนวณ "อัตราการไหลเฉลี่ยของคลัสเตอร์" (168.25 LPM) แล้วประกาศว่าการทดสอบผ่าน ในขณะเดียวกัน ภายใน Rack 4 ความเร็วของของเหลวได้ดิ่งลง อุณหภูมิปลอกหุ้มพุ่งขึ้นแตะขีดจำกัดการทริปที่ 85°C และปั๊ม CDU กำลังทำงานในย่านที่ไร้เสถียรภาพ
- ในลูปท่อแบบ **ไหลกลับย้อนทาง (Reverse-Return หรือ Tichelmann)** ยูนิตแรกที่ได้รับการจ่ายของเหลวจะเป็นยูนิตสุดท้ายที่ไหลกลับ ทำให้มั่นใจได้ว่าความยาวท่อสมมูลรวมจะเท่ากันตลอดทั้งสี่สาขา ส่งผลให้ค่า CV ของการไหลลดลงเหลือเพียง **0.33%** ได้อย่างง่ายดาย ซึ่งรับประกันความเที่ยงตรงทางชลศาสตร์ที่แท้จริง

แฟลชรีพอร์ตกำหนดให้ต้องคำนวณและพิมพ์ค่า CV ของการไหลไว้บนหน้าแรก ค่า CV ที่สูงจะเปิดโปงการขาดแคลนการไหลของแมนิโฟลด์แบบไหลกลับโดยตรงได้ทันที ก่อนที่จะมีการติดตั้งฮาร์ดแวร์ประมวลผลจริง

## กฎของหน้าต่างการประเมิน

การวิเคราะห์ความสอดคล้องจะต้องดำเนินการในช่วง **หน้าต่างการประเมินต่อเนื่อง 5 นาที** ซึ่งเลือกมาจากช่วงสภาวะคงตัวสุดท้ายของการคงสถานะโหลด 15 นาที
- หน้าต่างนี้ต้องสุ่มตัวอย่างที่ความถี่ **1 Hz** (หนึ่งค่าอ่านสดต่อวินาทีต่อแชนเนล)
- หน้าต่างนี้ต้องถูกจำกัดอยู่เฉพาะในสภาวะคงตัวอย่างเข้มงวด ต้องไม่คร่อมช่วงการเปลี่ยนขั้นโหลด หรือช่วงที่ผู้ควบคุมปรับแต่งวาล์ว การนำขั้นตอนการเปลี่ยนกำลังไฟฟ้ามารวมไว้ในหน้าต่างจะทำให้ความแปรปรวนเพิ่มขึ้นอย่างผิดธรรมชาติ ส่งผลให้ชุดตู้ที่ทำงานถูกต้องกลับตกการคำนวณ
- หากขั้นโหลดคงสถานะไว้เพียง 3 นาที คุณจะไม่มีข้อมูลสภาวะคงตัวที่เพียงพอในการคำนวณ CV ในกรณีนี้ คุณต้องระบุบรรทัดความสอดคล้องเป็น **NOT RUN** หรือทำซ้ำขั้นตอนนี้ด้วยการคงสถานะที่เหมาะสม คุณไม่สามารถยืดหน้าต่างถอยหลังเข้าไปในช่วงทรานเชียนต์ของการอุ่นเครื่องเพื่อเก็บข้อมูลให้ครบจำนวนจุดได้

## สิ่งที่ CV ไม่สามารถบอกได้: การฉ้อฉลด้วยความแปรปรวนเป็นศูนย์

ค่า CV ที่ต่ำพิสูจน์เพียงว่าคลัสเตอร์มีความสอดคล้องกลมกลืนกันเอง แต่มิได้พิสูจน์ว่าคลัสเตอร์นั้นทำงานถูกต้อง

พิจารณารูปแบบความล้มเหลวอันตรายสองประการที่สร้างค่า CV ต่ำอย่างหลอกตา:
1. **อยู่นอกเกณฑ์อย่างสม่ำเสมอเท่ากันทั้งหมด**: ตู้ทั้งสี่ได้รับอัตราการไหลเท่ากันหมดที่ 130.0 LPM เทียบกับเกณฑ์ขั้นต่ำที่กำหนดคือ 170.0 LPM ส่วนเบี่ยงเบนมาตรฐานคือศูนย์ และค่า CV ของการไหลที่คำนวณได้คือ 0.00% ที่ไร้ที่ติ ทว่าคลัสเตอร์ทั้งหมดกลับขาดแคลนการไหลเหมือนกันหมด! กรณีนี้ผ่านบรรทัดความสอดคล้อง แต่ตกบรรทัด Pretest อย่างไม่มีเงื่อนไข ความล้มเหลวที่เกิดขึ้นอย่างพร้อมเพรียงกันก็ยังคงเป็นความล้มเหลว
2. **การฉ้อฉลจากข้อมูลค้าง / นิ่งสนิท**: หากเธรดการสื่อสารของเอดจ์เกตเวย์แครช หรือโพลเลอร์ Modbus บันทึกค่าที่แคชไว้ซ้ำๆ โดยไม่ได้อ่านรีจิสเตอร์สด ค่าที่บันทึกไว้ในทั้งสี่ตู้จะนิ่งสนิททางคณิตศาสตร์ กลุ่มที่ตายสนิทจะรายงานส่วนเบี่ยงเบนมาตรฐานเป็น σ = 0.000 และค่า CV ที่คำนวณได้จะเป็น **0.00%**!

ค่า CV ที่เป็น 0.00% พอดีไม่ใช่เครื่องหมายแห่งความสมบูรณ์แบบทางวิศวกรรม ในลูปของเหลวปั่นป่วน มันคือหลักฐานทางกายภาพของการฉ้อฉลข้อมูลเทเลเมทรี การพาความร้อนแบบปั่นป่วนจริงจะสร้างความผันผวนระดับจุลภาคของความร้อนและความดันอยู่เสมอ

ดังนั้น ก่อนที่จะยอมรับค่า CV ที่คำนวณได้ลงในแฟลชรีพอร์ต:
- ระบบกำกับดูแลต้องตรวจสอบว่า **ความแปรปรวนของกลุ่มตัวอย่าง σ² > 0** ในทุกแชนเนล
- บิตมาสก์คุณภาพขนาด 16 บิตต้องยืนยันว่าไม่มีแชนเนลใดแสดงบิตสถานะ "STALE / FROZEN" (ค้าง / นิ่งสนิท)

หากความแปรปรวนเป็นศูนย์หรือบิตคุณภาพเกิดข้อผิดพลาด ค่า CV ที่คำนวณได้ก็เป็นเพียงสีที่ทาขึ้นมา จงปรับให้บรรทัดนี้ไม่ผ่าน

## การตัดสินใจที่ต้องบันทึก

ในส่วนความสอดคล้องของแฟลชรีพอร์ต จงบันทึกข้อเท็จจริงต่อไปนี้:

- ขีดจำกัดเกณฑ์ CV ที่ประกาศล่วงหน้าสำหรับกำลังไฟฟ้า (≤ 1.0%), การไหลของของเหลว (≤ 5.0%), อุณหภูมิที่เพิ่มขึ้น (≤ 3.0%), และความดันแตกต่าง (≤ 5.0%)
- หน้าต่างเวลา 5 นาทีที่แน่นอน (การประทับเวลาเริ่มต้นและสิ้นสุดระดับวินาที) ที่ใช้สำหรับการคำนวณสภาวะคงตัว
- ค่าเฉลี่ยเลขคณิต (μ), ส่วนเบี่ยงเบนมาตรฐานของกลุ่มตัวอย่าง (σ), และค่า CV ที่คำนวณได้สำหรับแต่ละพารามิเตอร์ข้ามทุกตู้ที่ต่อขนานกัน
- การตรวจสอบที่รับรองว่าความแปรปรวนไม่เป็นศูนย์ (σ² > 0) ซึ่งยืนยันว่ามีความผันผวนปั่นป่วนสดปรากฏอยู่ในทุกแชนเนล
- คำตัดสินการผ่าน/ไม่ผ่านที่มีการลงนามสำหรับความสอดคล้องระหว่างหลายตู้ พร้อมลายมือชื่อย่อโดยบุคคลภายนอกผู้ตรวจสอบอิสระ
