ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 10. التوقفات، وترتيب الخروج المنظّم

إن التوقف في حالات الطوارئ في قاعة البيانات ليس مجرد توصية في دليل الاستجابة للطوارئ، بل هو دائرة أمان مادية مصممة لفصل الطاقة عن المعدات بسرعة وأمان.

أرسى الكتاب الأول مبدأ أن التوقف الآمن الذاتي لبنك الحمل يعمل باستقلالية تامة ويصمد أمام فقدان شبكات التحكم الإشرافي. أما هذا الكتاب فيحكم من يملك حق تفعيل ذلك التوقف، ومن يُسمح له بتجاوزه وإلغائه.

والقاعدة التشغيلية مطلقة ولا تقبل الاستثناء: **لا يحق لأي شخص تجاوز أمر التوقف الطارئ بمجرد إعلانه.** فإذا أعلن تقني، أو متدرب، أو مراقب أمر توقف بسبب تسريب مشتبه به، أو خلل كهربائي، أو مخاوف تتعلق بالسلامة الشخصية، يتوقف الاختبار على الفور. وإن قائد الاختبار الذي يرد قائلًا: "تمهلوا، دعوني أراقب المنحنى الحراري لمدة ثلاثين ثانية"، يكون قد ارتكب مخالفة سلامة جسيمة؛ فمن تلك الثانية فصاعدًا، تتوقف الجلسة عن كونها اختبارًا هندسيًا، وتتحول فورًا إلى تحقيق رسمي في حادثة سلامة.

![مخطط ذبذبات أوضاع الفشل العابر](../figures/fig-06-transient-failure-scenarios.png)

## وثيقة 09: التحقق الديناميكي من الفشل العابر

يثبت الاختبار المتكامل بموجب الوثيقة 09 قدرة نظام تبريد قاعة البيانات على الصمود أمام الاضطرابات الكارثية في المنشأة دون تعريض خوادم الحوسبة للخطر. وتحاكي هذه الاختبارات أوضاع الفشل في العالم الحقيقي وتسجل منحنيات التعافي العابر الناتجة في الورقة 4:

### 1. تعطل المضخة الثانوية والتبديل التلقائي
أثناء تشغيل النظام عند الحمل الحراري الكامل 100% (1.2 ميغاواط)، افصل ماديًا مضخة التشغيل الثانوية (المضخة P-1A):
- **معايير القبول**: يجب أن تكتشف المضخة الاحتياطية (المضخة P-1B) هبوط الضغط التفاضلي، وتبدأ التشغيل تلقائيًا، وتستعيد تدفق الدائرة التصميمي في زمن قدره ≤ 1.5 s.
- يجب ألا تتجاوز طفرة ضغط المطرقة المائية الذروية عند إغلاق صمام عدم الرجوع حد ± 50 kPa.
- يجب ألا يهبط الضغط التفاضلي للدائرة الثانوية دون الحد الأدنى لمنع التكهف (100 kPa).

### 2. فقدان خط التغذية الكهربائية 2N للمغذي (أ) / تبديل ATS
أثناء تشغيل وحدة CDU تحت تغذية كهربائية مزدوجة 2N، افصل قاطع الدائرة للمغذي الأساسي (أ):
- **معايير القبول**: يجب أن يقوم مفتاح التحويل الساكن (STS) أو مفتاح التحويل التلقائي (ATS) بالتحويل إلى المغذي (ب) في زمن قدره ≤ 16 ms (أقل من دورة تيار متردد واحدة).
- يجب أن يحافظ قضيب التوزيع لجهد التحكم 24V DC لوحدة CDU على جهد ثابت دون الهبوط تحت عتبة انقطاع وحدة التحكم المنطقية القابلة للبرمجة (PLC).
- يجب **ألا تعيد وحدة تحكم CDU التشغيل إطلاقًا**. وتُعد إعادة تشغيل وحدة التحكم أثناء تحويل مسار التغذية الكهربائية فشلًا فوريًا لاختبار المستوى 5.
- يجب أن تصمد محركات التردد المتغير (VFD) للمضخات الثانوية أمام تحويل التغذية بسلاسة أو تستعيد تردد التشغيل الكامل في زمن < 3.0 s.

### 3. انقطاع إمداد مياه التبريد الأولية (فقدان مياه FWS)
أثناء تشغيل الدائرة الثانوية عند حمل حراري 100%، حاكِ فقدانًا كليًا لمياه التبريد الأولية للمنشأة عبر الإغلاق السريع لصمام عزل خط الإمداد الأولي:
- يقيس هذا الاختبار **القصور الذاتي الحراري الهيدروليكي** للدائرة الثانوية.
- مع هبوط امتصاص الحرارة الأولي إلى الصفر، تمتص السعة الحرارية المحسوسة لكتلة المائع الثانوي كامل الطاقة الحرارية المحقونة بواسطة بنوك الحمل:

$$\frac{dT_{\text{supply}}}{dt} = \frac{P_{\text{load}}}{M_{\text{fluid}} \cdot c_p}$$

- **معايير القبول**:
 - يجب ألا يقل الوقت المطلوب لارتفاع حرارة الإمداد الثانوي من القيمة الاسمية 40.0°C إلى عتبة إنذار الحرارة العالية 45.0°C عن **40 ثانية** (t_buffer ≥ 40 s).
 - بمجرد بلوغ 45.0°C، يجب أن تصدر وحدة CDU تلقائيًا تحذيرًا من ارتفاع الحرارة وتبدأ تفريغًا متدرجًا للأحمال.
 - وإذا بلغت درجة الحرارة الحد الحرج للطوارئ البالغ **50.0°C**، يجب أن تفصل دائرة التعشيق الطارئ مفاتيح تلامس القدرة لبنوك الحمل فورًا، قاطعةً مدخلات الحرارة قبل حدوث غليان أو تلف في موانع التسرب الميكانيكية.

### 4. انقطاع اتصالات نظام إدارة المباني (BMS)
أثناء تشغيل الدائرة تحت الحمل الحراري الكامل، افصل ماديًا كابلات شبكة Modbus-TCP وBACnet التي تربط وحدة التحكم PLC لوحدة CDU بنظام BMS المركزي للمنشأة:
- **معايير القبول**: يجب أن تواصل وحدة التحكم المحلية لـ CDU العمل ذاتيًا دون أي اضطراب. ويجب أن تظل سرعات المضخات الثانوية ومواضع صمامات التعديل مستقرة وفقًا لنقاط الضبط المحلية لحلقات PID. ويجب ألا تتذبذب وحدة CDU إطلاقًا أو تفتح صماماتها بالكامل نتيجة لفقدان الاتصال الإشرافي الخارجي.

## ترتيب الخروج المنظّم (الورقة 5)

تتطلب عملية إنهاء وتفكيك اختبار حراري يستهلك عدة ميغاواطات الانضباط التشغيلي الصارم ذاته المطلوب لبدئه. ويجب تنفيذ تسلسل فصل الطاقة والإيقاف بترتيب صارم وغير قابل للعكس.

**تسلسل تنفيذ الإيقاف الإلزامي**

| الخطوة | أمر الإجراء | المبرر الهندسي للسلامة |
| :--- | :--- | :--- |
| 01 | تفريغ الحمل الحراري إلى 0 kW | فصل جميع مفاتيح التلامس وسخانات SCR. إياك وقطع تدفق المائع أثناء تشغيل حمل حراري كهربائي قدره 1.2 ميغاواط! |
| 02 | فتح قواطع بنوك الحمل (LOTO) | عزل جميع خطوط التغذية الكهربائية الأولية ووضع الأقفال والبطاقات. والتأكد من خلو الدوائر من الجهد بكاشف جهد معاير. |
| 03 | تبريد تدوير المائع لمدة 10 د | استمرار دوران المضخات الثانوية لمدة 10 دقائق لسحب الحرارة الكامنة المتبقية من عناصر التسخين ومنع الغليان الموضعي للمائع. |
| 04 | إيقاف مضخات CDU الثانوية | فصل طاقة المضخات فقط بعد هبوط حرارة المائع بأمان دون 30.0°C. والتأكد من هبوط الضغط التفاضلي إلى 0 kPa. |
| 05 | عزل المجمعات وفصل الخراطيم | إغلاق صمامات عزل المجمع، وتصريف الضغط الساكن المتبقي عبر صمامات التنفيس إلى أوعية التجميع، وفصل وصلات الفصل السريع. |

> **تحذير حرج من عكس التسلسل**: إياك وعكس الخطوتين 1 و4! إن إيقاف تدوير المائع أثناء تشغيل ميغاواطات من الحرارة الكهربائية سيؤدي إلى وميض المائع الراكد داخل قنوات التسخين وتحوله إلى بخار في غضون ثوانٍ معدودة. وسيؤدي التمدد السريع للبخار الناتج إلى طفرة ضغط انفجارية تمزق خراطيم التوصيل، وتدمر أغشية الحساسات، وتشكل خطر احتراق وسلق كارثي للأفراد المتواجدين في الممر. وتتطلب الورقة 5 وضع علامة التحقق على كل خطوة بترتيب زمني صارم؛ وإن وضع علامة خارج التسلسل يبطل الورقة فورًا.

## أمن البيانات والنسخ الاحتياطي المزدوج الفوري

قبل حزم كابل واحد أو أداة واحدة في صناديق الشحن، يجب تأمين نسخ احتياطية من جميع بيانات الاختبار:
- تصدير جميع سجلات CSV الخام عالية التردد من بنوك الحمل، ومحللات جودة القدرة، ومقاييس التدفق فوق الصوتية.
- تصدير جميع سجلات الاتجاهات المسجلة كل ثانية واحدة من وحدة PLC المحلية لـ CDU ومن نظام BMS المركزي.
- أرشفة جميع لقطات التصوير الحراري عالية الدقة والصور الرقمية للأوراق الميدانية الرئيسية.

أنشئ نسختين احتياطيتين مستقلتين على وسائط تخزين منفصلة ماديًا (على سبيل المثال: نسخة على محطة عمل مؤمنة في الموقع، وأخرى على قرص خارجي مشفر). والقرص المحزوم في صندوق شحن لا يُعد نسخة احتياطية يمكن الوصول إليها؛ فإذا تأخر الصندوق أو فُقد أثناء النقل، تعذر اعتماد حملة التشغيل التجريبي، وتعين إعادة الاختبار بأكمله على مدار عدة أسابيع.

## إنهاء التعبئة واستعادة الموقع

تختتم عملية إنهاء التعبئة بتدقيق الجرد:
- عدّ كل وصلة فصل سريع، وخرطوم مرن، ومحول، وغطاء سد ومطابقتها مع جرد فك الصناديق المسجل في الورقة 1.
- تركيب أغطية حماية مصنفة لتحمل الضغط على جميع منافذ التغذية والرجوع بالمجمعات لمنع دخول الغبار.
- فحص بلاط الأرضية المرتفعة، ومسارات الكابلات، والجدران للتأكد من خلوها من أي خدوش أو قطرات سوائل أو مخلفات.
- إعادة جميع صمامات المنشأة الدائمة، والقواطع الكهربائية، وحلقات تحكم BMS إلى تكويناتها التشغيلية الأساسية.

توضح مذكرة نوبة العمل لليوم الأخير اختتام الاختبارات، وتوثق الموقع الفعلي لأرشيف البيانات، وتلخص بنود قائمة الملاحظات المفتوحة. ولا تعلن أن المنشأة "اجتازت الاختبار بنجاح"؛ فالاعتماد النهائي لا يتم إلا بعد تدقيق تقرير التشغيل التجريبي الرسمي واعتماده.

## قرارات يجب توثيقها قبل بدء الاختبار

- اختبار الإيقاف الطارئ المشهود، مؤكدًا أن دوائر التوقف المادية تقطع الحرارة فورًا.
- سجلات الاختبارات الديناميكية العابرة المدونة في الورقة 4 (تعطل المضخة، فقدان طاقة 2N، انقطاع مياه FWS، انقطاع اتصالات BMS).
- سجل تسلسل الإيقاف الموقّع في الورقة 5، المنفذ بترتيب زمني صارم.
- مواقع التخزين المادي والمجاميع الاختبارية التشفيرية للنسخ الاحتياطية المزدوجة للبيانات.
- جرد إنهاء التعبئة المكتمل، مؤكدًا عدم فقدان أي وصلات أو ترك أي تعديلات مؤقتة.
