ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 12. الإغلاق والتسليم النهائي

إن الاختبار الحراري الناجح لا يعني تسليم المنشأة. فمغادرة بنوك الحمل لقاعة البيانات تشير فقط إلى اختتام التحقق الديناميكي. أما الانتقال الرسمي للمنشأة من مرحلة البناء والإنشاء إلى العمليات التشغيلية الحية لتقنية المعلومات فيتم بموجب **المستوى 6: الإغلاق والتسليم ونقل العمليات (Level 6 Close-Out, Turnover, and Operations Handover)**.

وإن أي شهادة تسليم تُوقّع بينما لا تزال هناك بنود معلقة في قائمة الملاحظات أو قبل تدقيق التقرير النهائي للتشغيل التجريبي تُعد شهادة معيبة قانونيًا. إن تسليم المستوى 6 هو المحطة الرسمية التي يصادق فيها مالك المنشأة، والمقاول العام، وهيئة التشغيل التجريبي مجتمعين على أن الأنظمة الميكانيكية والكهربائية وأنظمة التحكم تلبي متطلبات مالك المشروع (OPR) بالكامل، وأنها آمنة وجاهزة لاستقبال البنية التحتية للحوسبة عالية الكثافة.

```
+----------------------------------------------------------------------------------------------------+
| هيكلية وثائق التسليم للمستوى 6 |
+----+--------------------------------+--------------------------------------------------------------+
| 01 | الملخص التنفيذي وبيان الادّعاء | جملة الادّعاء الموقعة، والحكم النهائي للمشروع، وملخص السعة |
| | المعتمد | الحرارية التشغيلية التي تم إثباتها بنجاح. |
+----+--------------------------------+--------------------------------------------------------------+
| 02 | حدود النطاق وخطابات الاستبعاد | خطابات نطاق صريحة توثق المستويات غير المنفذة، والاختبارات |
| | الرسمية | الموسمية المؤجلة، وأنظمة الطرف الثالث الخارجة عن النطاق. |
+----+--------------------------------+--------------------------------------------------------------+
| 03 | شهادات المحطات الرئيسية الكبرى | شهادات إنجاز رسمية موقّعة للمستويات 2 و3 و4 و5. |
+----+--------------------------------+--------------------------------------------------------------+
| 04 | الأوراق الميدانية السبع الموقعة| الأوراق من 1 إلى 7، منفذة بالكامل، ومسجلة بالحبر، وموقّعة. |
+----+--------------------------------+--------------------------------------------------------------+
| 05 | سجل معايرة الأجهزة | شهادات معايرة ISO 17025 معتمدة وقابلة للتتبع لجميع الأدوات. |
+----+--------------------------------+--------------------------------------------------------------+
| 06 | مستودع بيانات السلاسل الزمنية | سجلات CSV الخام الكاملة، وتصدير اتجاهات BMS، ومجاميع SHA. |
+----+--------------------------------+--------------------------------------------------------------+
| 07 | سجل الملاحظات والعيوب المغلقة | قائمة الملاحظات الرئيسية تثبت إغلاق بنود الفئتين 1 و2 بنسبة 100%.|
+----+--------------------------------+--------------------------------------------------------------+
| 08 | ملحق دليل الأنظمة التشغيلي | منحنيات المضخات المقاسة، ونطاقات التشغيل، وإعدادات الأمان. |
+----+--------------------------------+--------------------------------------------------------------+
| 09 | سجلات تدريب فريق العمليات | اعتماد مشهود لجولة تدريب موظفي المنشأة على إجراءات SOP. |
+----+--------------------------------+--------------------------------------------------------------+
```

## هيكل التقرير النهائي للتشغيل التجريبي

يعد التقرير النهائي للتشغيل التجريبي خط الأساس الهندسي الدائم للبنية التحتية للتبريد السائل. وبعد عقود من الزمن، عندما تخضع المنشأة لتحديثات أو تحقيقات في الأعطال، سترجع الفرق الهندسية إلى هذا التقرير للتحقق من معلمات التشغيل الأولية المعتمدة.

ويجب تجميع التقرير في تسعة أقسام قياسية:

### 1. الملخص التنفيذي والادّعاء المعتمد
يفتتح بجملة الادّعاء الدقيقة دون أي تعديل كما صيغت في الفصل 1. ويقدم ملخصًا تشغيليًا قاطعًا: السعة الحرارية الإجمالية المثبتة (مثل 1.2 ميغاواط مستمرة)، وظروف إمداد مياه التبريد الأولية، ومقاييس اتزان التدفق الثانوي، والتصديق الرسمي على أن جميع الأنظمة المختبرة عملت ضمن المواصفات.

### 2. حدود النطاق وخطابات الاستبعاد الرسمية
تحديد صارم للحدود. فإذا كانت مراجعة التصميم للمستوى 0 أو اختبارات المصنع للمستوى 1 مستبعدة من العقد، فيجب تضمين خطابات استبعاد النطاق الرسمية الموقعة من المالك هنا. وإذا كان هناك اختبار موسمي (مثل اختبار الإجهاد الحراري للمبردات في أقصى درجات حرارة الصيف) يجب تأجيله إلى وقت لاحق، فيتم توثيق بروتوكول الاختبار المؤجل وتاريخ تنفيذه المجدول رسميًا.

### 3. شهادات إنجاز المحطات الرئيسية الكبرى
صفحات شهادات رسمية للمستوى 2 (ضمان جودة الاستلام)، والمستوى 3 (قوائم ما قبل التشغيل وبدء التشغيل)، والمستوى 4 (اختبار الأداء الوظيفي للنظام الفردي)، والمستوى 5 (اختبار الأنظمة المتكاملة). ويجب أن تحمل كل شهادة توقيعات بالحبر لقائد التشغيل التجريبي، والمهندس الكهربائي (PE)، والمهندس الميكانيكي (PE)، والمسؤول التنفيذي للمقاول، والممثل المفوض للمالك.

### 4. الأوراق الميدانية الرئيسية السبع
أوراق السجلات الميدانية المادية المكتملة (الأوراق من 1 إلى 7 الواردة في الفصل 16)، ممسوحة ضوئيًا بالألوان الكاملة لإظهار جميع القيود بالحبر، وتوقيعات الشهود بالأحرف الأولى، والأختام الزمنية للخطوات، والملاحظات الميدانية.

### 5. سجل الأجهزة المعايرة
سجل تتبع كامل يسرد كل مقياس متعدد، ومحلل جودة قدرة، ومقياس تدفق فوق صوتي، ومقياس حرارة رقمي، ومرسل ضغط تفاضلي، وكاميرا تصوير حراري استُخدمت أثناء الاختبارات، مع إرفاق نسخ من شهادات معايرتها المعتمدة وفقًا لمعيار ISO/IEC 17025.

### 6. مستودع بيانات السلاسل الزمنية الخام
أرشيف منظم يحتوي على سجلات القياس عن بُعد الخام المسجلة كل ثانية واحدة والمصدرة من بنوك الحمل ومقاييس القدرة وسجلات اتجاهات BMS. ولمنع أي تلاعب بالبيانات بعد الاختبار، يتم إنشاء دالة هاش تشفيرية (المجموع الاختباري SHA-256) لكل ملف بيانات خام وتسجيل جدول الهاش في ملحق التقرير.

### 7. سجل الملاحظات والعيوب المغلقة الرئيسي
النسخة النهائية المطبوعة من سجل ملاحظات وعيوب التشغيل التجريبي. ويجب أن يُظهر كل عيب من الفئتين 1 و2 تاريخ معالجته الكامل: الملاحظة الأولية، وإصلاح المقاول، ورقم ورقة بيانات إعادة الاختبار المشهودة، وتوقيع الإغلاق النهائي. وأي بنود شكلية متبقية من الفئة 3 يجب أن تُلزم بخطة إغلاق معتمدة خلال 30 يومًا.

### 8. ملحق دليل الأنظمة التشغيلي
الجسر التشغيلي الرابط بين بيانات التشغيل التجريبي والعمليات اليومية للمنشأة. ويستخلص هذا القسم الخصائص الأساسية الحرجة من بيانات الاختبار:
- منحنى المضخة في الحالة الباردة دون حرارة مقابل نقاط التشغيل الساخنة (الورقة 6).
- معلمات حلقات PID المعايرة لصمام التعديل الأولي (TCV-101).
- الحجم الفعلي الدقيق لمخزون المائع الثانوي (V_total) وتركيز الغليكول (المؤكد بمقياس الانكسار بنسبة 25.0% ± 0.5%).
- مصفوفة منطق التعشيق التبادلي في حالات الطوارئ، المحددة لعتبات الفصل المادية.

### 9. اعتماد تدريب فريق العمليات
توثيق التدريب التشغيلي الرسمي لنقل العمليات والمنفذ مع مهندسي منشأة الموقع. ويجب أن يشمل التدريب جولات عملية تفقدية لآليات التوقف الطارئ، وتشغيل صمامات مسار الالتفاف اليدوية، وإجراءات تعويض المائع الثانوي، ومسارات الاستجابة للإنذارات وإلغائها.

## بيان الحدود التعاقدية في الصفحة الختامية

يجب أن تحمي الصفحة الأخيرة من التقرير كلاً من جهة الاختبار والمالك عبر توضيح قاطع لما لم يشمله التحقق:

```
+----------------------------------------------------------------------------------------------------+
| بيان الحدود التعاقدية الرسمي |
| |
| "تصادق حملة التحقق هذه على أداء البنية التحتية للتبريد السائل تحت ظروف الأحمال الكهربائية |
| والحرارية المحاكاة كما هي موثقة صراحةً في هذا التقرير. وهي لا تصادق على الموثوقية التشغيلية، أو |
| إنتاجية أحمال الحوسبة، أو الامتثال لشروط ضمان معدات تقنية المعلومات الإنتاجية. وتظل الأنظمة |
| المحددة على أنها مستبعدة أو لم يتم إثباتها خارج نطاق هذه الشهادة. وجميع السعات المعتمدة مشروطة |
| بتشغيل المنشأة ضمن الحدود البيئية والكهربائية والهيدروليكية المحددة في هذا التقرير." |
+----------------------------------------------------------------------------------------------------+
```

## قرارات يجب توثيقها قبل بدء الاختبار

- قالب التتقرير النهائي ونسق أرشفة الوثائق.
- التأكيد القاطع على إغلاق 100% من بنود الفئتين 1 و2 في قائمة الملاحظات.
- سجل المجاميع الاختبارية التشفيرية SHA-256 لجميع ملفات القياس عن بُعد الخام.
- شهادة التسليم النهائي للمستوى 6 الرسمية، الموقعة من جميع الأطراف المعنية الرئيسية.
- سجل تدريب عمليات المنشأة الموقّع وملحق دليل الأنظمة التشغيلي.
