영어판을 AI 보조로 번역한 것이다.

# 5. 시험 기간 수 주 전

데이터 전산실에서 실제 열부하를 인가하는 시험 기간(heat window)은 통상 며칠에 불과하다. 그러나 커미셔닝 프로젝트의 실체는 그 며칠을 둘러싼 한 달간의 치열한 사전 준비 과정이다. 노련한 커미셔닝 엔지니어들은 이 준비의 한 달을 프로젝트의 성패를 가르는 결정적 단계로 취급하며, 열부하 기간은 단지 입회 하에 이를 확인하는 절차에 불과하다고 여긴다.

철저한 사전 현장 실사 없이 낯선 전산실로 로드뱅크를 밀고 들어간 시험팀은 시험 기간의 전반부를 호환 어댑터를 찾거나, 상위 PDU 차단기를 트립시키거나, 검증되지 않은 이중바닥 하중 정격을 두고 논쟁하느라 허비하게 될 것이다.

**현장 동원 전 마일스톤 타임라인**

| D - 4 주 | 현장 진입로 및 구조 실사: 반입 동선, 화물 엘리베이터 용량, 바닥 활하중(kN/m²), 전기 탭 박스 및 배관 매니폴드 인터페이스 규격 전수 실사. |
| :--- | :--- |
| D - 3 주 | 교정 및 계측기 감사: 모든 전력계, 초음파 유량계, PT100 침적형 온도 센서, 열화상 카메라에 대한 ISO/IEC 17025 교정 성적서 검증. |
| D - 2 주 | 비상 대응 및 절차서(MOP) 승인: 화학 누설 방제, 비상 정지(E-Stop) 절차, 발주자 및 시설 운영팀 서명이 완료된 가전(energization) 작업 허가증 확보. |
| D - 1 주 | 전산실 준비 및 백지 시트: 시험 스크립트 개정판 동결, 마스터 시트 인쇄, 시험 장비 현장 배치, 2차측 루프 세정 및 무전원 정적 압력 시험 완료. |

## 장비 수량 산정 및 예비품 전략

프로젝트 주장 문장이 공식 서명되기 전까지는 장비 임대 발주를 확정하지 마라. 범용 템플릿에 맞춰 로드뱅크 용량을 산정하면 엉뚱한 토폴로지의 장비를 발주하는 위험을 초래한다. 검증된 주장으로부터 장비 수량을 직접 계산해라:
- **액체 열부하 용량 (Liquid Thermal Duty)**: 2차측 매니폴드에서 시뮬레이션해야 할 총 kW 용량 (예: 1.2 MW 랙 행의 경우 120 kW 로드뱅크 10대).
- **공기측 방열 부하**: 만약 주장에 화이트 스페이스의 열적 안정성이 포함되어 있다면, 액체 콜드플레이트에서 빠져나간 15%~20%의 대류 공기 부하를 전용 팬 보조 로드뱅크 코일이나 보조 공기 히터를 통해 반드시 반영해야 한다.
- **N+1 콜드 스페어(Cold Spare) 전략**: 항상 최소 1대의 추가 로드뱅크, 예비 고압 호스, 여분의 퀵 디스커넥트(QD) 커플링을 현장에 동원해라. 운송 중 진동으로 제어 기판이 고장 나거나 파손되는 것은 물류 현장의 일상적인 현실이다. 검증된 예비품을 현장에 대기시켜 두는 것만이 수십억 원 규모의 전산실 시험 일정을 지켜내는 길이다.

## 현장 진입로 및 구조 하중 실사

현장 실사는 단순한 둘러보기가 아니라 핵심적인 엔지니어링 게이트이다. 다음 네 가지 필수 질문에 답해야 한다:

1. **반입 동선 및 출입로**: 반입 하역장(loading dock)에서 데이터 전산실까지 물리적으로 장비를 운반할 수 있는가? 화물 엘리베이터의 도어 유효 폭과 높이, 허용 적재 하중, 복도 회전 반경, 경사로 각도를 실측해라. 무거운 캐스터 바퀴를 장착한 로드뱅크가 미완성된 타일 틈새나 보강되지 않은 액세스 플로어 패널 위를 구르지 않도록 보호 조치를 확인해라.
2. **구조적 바닥 하중**: 로드뱅크, 냉각액이 가득 찬 매니폴드, 작업 인원의 합산 중량이 바닥의 설계 활하중 정격(고밀도 데이터 전산실의 경우 통상 12.0 kN/m²에서 15.0 kN/m²)을 초과하지 않는지 확인해라. 구조 기술사의 날인이 찍힌 구조 도면과 대조 검증해라. 이중바닥 페디스탈 지지 구조, 스트링거 볼트 체결, 내진 브레이싱 상태를 검사해라.
3. **전기 인프라 탭 (Tap)**: 시험 대상 행에 전력을 공급하는 전력 분배 장치(PDU) 또는 가공 버스웨이 탭 박스를 점검해라. 차단기 프레임 정격, 전자식 트립 장치 설정(LSIG 파라미터), 상 배열 핀아웃 구성, 콘센트 리셉터클 유형을 검증해라. 로드뱅크의 돌입 전류(inrush)와 정격 전부하 전류를 상위 보호 계전 협조 곡선과 비교하여, 단계별 부하 인가 시 상위 변전소 차단기가 트립되는 사태를 방지해라.
4. **수력학적 인터페이스**: 2차측 공급 및 환수 매니폴드 인출구를 물리적으로 점검해라. 배관 구경, 차단 밸브 모델, 퀵 디스커넥트(QD) 커플링 규격(예: Danfoss Hansen FD83 시리즈 또는 ISO 16028 플러시 페이스 커플링)을 기록해라. 피팅 간의 호환성을 결코 어림짐작하지 마라. 암수 규격, 나사산 피치, O-링 엘라스토머 재질 호환성(물/글리콜 루프에는 EPDM을 사용해야 하며, 고온 글리콜에 표준 니트릴/Buna-N을 사용해서는 안 됨)을 직접 확인해라.

접근이 불가능한 구역, 검증되지 않은 밸브, 문서화되지 않은 차단기가 발견되면 공식 실사 메모를 발행해야 한다. 문서화되지 않은 물리적 인터페이스는 장비가 창고를 떠나기 전에 공식적인 동원 전 편차 항목으로 해결되어야 한다.

## 계측기 소급성 및 교정 표준

모든 검증 측정값의 법적 유효성은 현장 계측기의 교정 무결성에 전적으로 종속된다. 교정되지 않은 계측기로 기록된 측정값은 검증되지 않은 개인적 의견에 불과하다.

시험 기간 동안 투입되는 모든 현장 계측기는 전체 시험 일정 동안 유효성이 유지되는 소급성 있는 공식 교정 성적서(ISO/IEC 17025 공인)를 구비해야 한다:

**최소 계측기 정확도 표준**

| 계측기 분류 | 정확도 표준 | 의무적 현장 적용 시방 규격 |
| :--- | :--- | :--- |
| 전력 품질 분석계 초음파 유량계 침적형 온도 프로브 차압 전송기 (DP) 열화상 카메라 | Class 0.2 (0.2% FS) Class 0.5 (+/- 0.5%) 4선식 PT100 1/3 DIN +/- 0.1% 풀스케일 NETD < 40 mK; +/- 1 K | 교정된 3상 유효전력 및 왜곡률(THD) 분석기. 2채널 전파시간차 외벽부착형; 직관부 10D/5D 확보. +/- 0.05 K 교정; 고열전도성 서멀 컴파운드 도포. 교정된 피에조 저항형 전송기. 교정된 초점면 어레이 (최소 384x288 해상도). |

프로젝트 도중 계측기의 교정 유효기간이 만료되면, 해당 장비는 즉시 사용 중단 처리되고 교정된 예비 장비로 교체되어야 한다. 만료된 성적서는 그 시점 이후 기록된 모든 데이터를 무효화한다.

## 비상 대응 계획(EAP) 및 현장 작업 허가증

첫 번째 기계적 결합을 수행하기 전에, 비상 대응 계획(EAP)을 모든 당사자가 검토하고 서명해야 한다. 이 계획은 네 가지 특정 시나리오에 대한 조치를 명시해야 한다:
1. **2차측 냉각액 유출 / 누설**: 즉각적인 펌프 격리, 진공 흡입 회수, 오일 펜스/흡착 양말 배치, 환경 보고 절차 이행.
2. **전기 아크 플래시 / 절연 파괴**: 즉각적인 상위 PDU 비상 트립, 아크 플래시 경계 구역 통제, 응급 의료 체계 가동.
3. **통제 불능의 열폭주(Thermal Runaway)**: 즉각적인 로드뱅크 비상 전원 차단, CDU 바이패스 밸브 수동 개방, 시설 1차측 냉수 최대 유량 지령.
4. **인명 안전 경보 (VESDA 조기 감지 / 소화 가스 방출)**: 대피 동선 확인, 인원 점검, 자동 EPO(비상 전원 차단) 연동 확인.

공구를 전산실로 옮기기 전에 모든 필수 현장 작업 허가증을 확보해야 한다:
- **가전(Energization) 작업 허가증**: 차단기를 투입하고 임시 부하에 전력을 공급할 권한.
- **화기(Hot Work) 작업 허가증**: 용접, 납땜 또는 열 응력 시험이 계획된 경우 필수.
- **기계 유체(Mechanical Fluid) 작업 허가증**: 시설 액체 루프에 연결하고, 공기를 배출하며, 냉각액을 순환시킬 권한.

## 사전 인쇄된 마스터 시트 및 교대 보고 체계

현장에 도착하기 전에 모든 마스터 기록 시트(제16장)를 미리 설계하여 백지 상태로 인쇄해 두어라. 각 시트에는 스크립트 단계 번호, 계측기 일련번호, 예상 허용 오차 범위가 명확히 인쇄되어 있어야 하며, 물리적 측정값을 적을 빈칸이 확보되어 있어야 한다. 시험이 시작된 후에 기록 시트를 급조하는 것은 필연적으로 파라미터 누락과 선택적 기록이라는 왜곡을 낳는다.

킥오프 회의에서 일일 교대 보고 프로토콜을 확립해라. 모든 작업 교대는 다음 사항이 상세히 기술된 공식 일일 교대 보고서(Daily Shift Note)로 마무리된다:
- 실행된 정확한 시험 스크립트 개정판 번호.
- 주변 환경 조건 및 시설 기준 운전 상태.
- 달성된 주요 엔지니어링 마일스톤.
- 비계획 정지 또는 안전 중단 내역과 그 근본 원인 분석.
- 새로 등록된 펀치 리스트 항목 및 재시험으로 종결된 항목.
- 다음 교대 조를 위해 확정된 시험 일정 및 대상 스크립트.

상위 시설 문제나 기계 고장으로 인해 그날 시험이 전면 중단되었더라도 일일 교대 보고서는 반드시 발행되어야 하며 다음과 같이 명시해야 한다: "스크립트 미실행; [구체적 사유]로 인해 시험 중단됨." 누락된 교대 보고서는 현장 철수 후에는 결코 복구할 수 없는 감사 결함(audit gap)을 남긴다.

## 시험 시작 전 기록해야 할 결정 사항

- 프로젝트 주장과 대조 검증된 로드뱅크 용량 및 N+1 예비품 할당 계획.
- 바닥 구조 하중 및 전기 공급 용량 검증 결과가 포함된 서명된 현장 실사 보고서.
- 일련번호, 성적서 ID, 만료일이 기재된 계측기 교정 등록 대장.
- 서명 완료된 비상 대응 계획(EAP) 및 모든 활성 상태의 현장 작업 허가증.
- 실물 마스터 기록 시트가 인쇄되어 현장에 대기 중임을 확인.
