ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 3. الديناميكا الهوائية وكيفية قراءة تقرير CFD

## مبدأ مطابقة القياسات الميدانية مع النموذج العددي

في تقييم ديناميكا الموائع الحسابية (CFD) لتدفق الهواء والبيئة الحرارية لمركز البيانات، يُعد **مؤشر حرارة الإمداد ($\text{SHI} < 0.15$)، ومؤشر حرارة الراجع ($\text{RHI} > 0.85$)، ومؤشر تبريد الخزائن ($\text{RCI}_{\text{HI}} \ge 96\%$)، ورقم أرخميدس ($\text{Ar}$)** الضابط الهندسي الجوهري الذي يحكم موثوقية المنشأة. إن تقرير المحاكاة المقدم دون معايرة مرجعية بأجهزة قياس فيزيائية معايرة ليس سوى فرضية رياضية مرسومة بمعادلات تفاضلية، ولا يجوز التوقيع عليه كدليل قبول تشغيلي للقاعة.

![3. الديناميكا الهوائية وكيفية قراءة تقرير CFD](../figures/fig-02-underfloor-plenum-hydraulics.png)

$$P_{\text{total}} = P_{\text{static}} + \frac{1}{2} \rho v^2$$

يجب على فريق التحقق الميداني جمع قراءات تحليل تقاطع منحنى مروحة الخادم $P$-$Q$ مع فرق ضغط الاحتواء ($+2.5\,\text{Pa}$ إلى $+12.0\,\text{Pa}$) بشكل متزامن ومطابقتها نقطة بنقطة مع إحداثيات المجسات العددية داخل برنامج الحل ($\pm 50\,\text{mm}$). إن الاكتفاء بمطابقة درجات الحرارة مع إهمال تدفق الهواء وفروق الضغط الاستاتيكي ($\Delta P$) يخفي عيبًا قاتلاً في النموذج حيث يتم التقليل من الحمل الحراري وتدفق الهواء بنفس النسبة.

> *"أي تقرير CFD يفتقر إلى سجل القياس الميداني الفيزيائي (Sheet 1) وإفصاح شروط الحدود العددية (Sheet 2) يُعامل كفرضية تصميم غير محققة، ولا يجوز اعتماده للموافقة على السعة أو تعديل التشغيل."*

## المعادلات الحاكمة للديناميكا الحرارية الهوائية وتفاوتات القياس

في مجمعات الذكاء الاصطناعي عالية الكثافة والقاعات الهجينة (تبريد سائل + هوائي)، فإن الحرارة المحسوسة المتبقية ($Q_{\text{air}}$) فقط بعد طرح المحتوى الحراري الممتص في حلقة التبريد السائل الثانوية ($Q_{\text{liquid}}$) من القدرة الكهربائية الفعالة ($P_{\text{elec}}$) هي التي تنتقل إلى هواء الغرفة. إن إدخال قدرة اللوحة الاسمية لوحدات PSU مباشرة يضيف 40% إلى 80% من الحرارة الزائفة إلى المحاكاة.

![3. الديناميكا الهوائية وكيفية قراءة تقرير CFD](../figures/fig-03-containment-leakage-aerodynamics.png)

$$\left| \frac{\sum \dot{m}_{\text{supply}} - \sum \dot{m}_{\text{exhaust}}}{\sum \dot{m}_{\text{supply}}} \right| \times 100\% \le 0.10\%$$

| معلمة التدقيق | أداة القياس الميداني / المؤشر العددي | معيار القبول (التفاوت المسموح) | محفز الرفض الفوري (الفشل) |
| :--- | :--- | :--- | :--- |
| **حرارة سحب الخزانة (شجرة 3 مناسيب)** | $T_1 (0.3\,\text{m}), T_2 (1.2\,\text{m}), T_3 (1.8\,\text{m})$ | $\text{MAE} \le 1.0\,\text{K}, \text{RMSE} \le 1.5\,\text{K}$ | انحراف موضعي $|\Delta T_{\max}| > 2.0\,\text{K}$ أو حساس مفرد |
| **تدفق البلاط المثقب وضغط تحت الأرضية** | $Q_{\text{tile}}$ و$\Delta P_{\text{plenum}}$ | مطابقة مقياس التدفق المعوض ضمن $\pm 10\%$ | إغفال السحب العكسي لفنتوري ($\Delta P_{\text{tile}} \le 0\,\text{Pa}$) |
| **شرط حدود الحمل الحراري (الهجين)** | $Q_{\text{air}} = P_{\text{elec}} - Q_{\text{liquid}}$ | تسجيل متزامن لعداد PDU (0.5S) وحرارة CDU | الإدخال المباشر لقدرة اللوحة الاسمية (Nameplate W) |
| **مؤشرات الأداء الهوائي اللابعدية** | $\text{SHI}, \text{RHI}, \text{RCI}_{\text{HI}}$ | $\text{SHI} < 0.15, \text{RHI} > 0.85, \text{RCI}_{\text{HI}} \ge 96\%$ | التلاعب بمقياس الألوان لإخفاء البقع الساخنة |

علاوة على ذلك، في المناطق المجاورة لمخرج CRAH حيث تتجاوز السرعة الأفقية تحت الأرضية $v_{\text{plenum}} > 4.5\,\text{m/s}$، يؤدي ارتفاع الضغط الديناميكي ($\frac{1}{2}\rho v^2$) إلى هبوط الضغط الاستاتيكي مما يتسبب في سحب الهواء الدافئ عكسيًا عبر البلاطات الأولى. يجب فرض قاعدة **كشف التلاعب بتدريج الألوان ($15^\circ\text{C}\sim 45^\circ\text{C}$) لإخفاء تجاوزات حدود ASHRAE الحرارية** بصرامة وتوثيق جميع شروط الحدود كتابيًا.

## الاستجابة العابرة واستقلالية الشبكة وبروتوكول التدقيق الميداني

لا يمكن لرسوم الحالة المستقرة (Steady-state) وحدها إثبات زمن الصمود الحراري ($t_{\text{ride}}$) عند انقطاع التبريد. تتطلب المحاكاة العابرة لفشل وحدة CRAH ($N-1$) أو إعادة إقلاع المبردات ($180\sim 300\,\text{s}$) دمج السعة الحرارية الفعالة لهياكل الخوادم مع التسارع غير الخطي لمراوح الخوادم وفق قانون المكعب ($P_{\text{fan}} \propto N^3$).

![3. الديناميكا الهوائية وكيفية قراءة تقرير CFD](../figures/fig-04-hybrid-liquid-air-thermal-split.png)

$$\text{SHI} = \frac{\delta Q}{Q + \delta Q} = \frac{\sum_{j} \sum_{i} \dot{m}_{i,j}^{\text{rack}} c_p \left( T_{\text{in}, i,j}^{\text{rack}} - T_{\text{ref}}^{\text{supply}} \right)}{\sum_{j} \sum_{i} \dot{m}_{i,j}^{\text{rack}} c_p \left( T_{\text{out}, i,j}^{\text{rack}} - T_{\text{ref}}^{\text{supply}} \right)}$$

1. **معايرة الأجهزة وتثبيت الإحداثيات**: سجل أرقام شهادات المعايرة السارية لجميع مجسات Pt100 ومقاييس الضغط والتدفق في Sheet 1، مع مزامنة تاريخ تجميد مخطط CAD مع طابع وقت القياس.
2. **التحقق من مؤشر تقارب الشبكة (GCI)**: تحقق في Sheet 2 من أن فرق درجات حرارة السحب بين الشبكة الخشنة والناعمة يقل عن $0.25\,\text{K}$.
3. **توقيع القرار الهندسي المشروط**: حدد نطاق القدرة والتدفق المتحقق منه كتابةً، وارفض أي طلب لاستخدام CFD كبديل عن اختبارات التشغيل الفيزيائية.

$$\text{RHI} = \frac{Q}{Q + \delta Q} = 1 - \text{SHI}$$

$$\text{RCI}_{\text{HI}} = \left[ 1 - \frac{\sum_{i=1}^{N} \max\left(0, \, T_{\text{in}, i} - T_{\text{max, rec}}\right)}{N \cdot \left( T_{\text{max, allow}} - T_{\text{max, rec}} \right)} \right] \times 100\%$$

$$\text{RCI}_{\text{LO}} = \left[ 1 - \frac{\sum_{i=1}^{N} \max\left(0, \, T_{\text{min, rec}} - T_{\text{in}, i}\right)}{N \cdot \left( T_{\text{min, rec}} - T_{\text{min, allow}} \right)} \right] \times 100\%$$

$$\text{CI}_{\text{cold}, i} = \frac{\sum_{t} \dot{m}_{i, t}^{\text{tile}\to\text{rack}}}{\dot{m}_i^{\text{rack}}}, \qquad \text{CI}_{\text{hot}, i} = \frac{\sum_{c} \dot{m}_{i, c}^{\text{rack}\to\text{CRAH}}}{\dot{m}_i^{\text{rack}}}$$

$$\Delta P_{\text{CAC}} = \frac{\rho_{\text{air}}}{2} \left( \frac{\sum Q_{\text{CRAH}} - \sum Q_{\text{server}}}{C_d \cdot A_{\text{containment\_leak}}} \right)^2 \in [+1.5\,\text{Pa}, \, +5.0\,\text{Pa}]$$

## القرارات الواجب تسجيلها

- توثيق محور التدقيق للقاعة (مؤشر حرارة الإمداد ($\text{SHI} < 0.15$)، ومؤشر حرارة الراجع ($\text{RHI} > 0.85$)، ومؤشر تبريد الخزائن ($\text{RCI}_{\text{HI}} \ge 96\%$)، ورقم أرخميدس ($\text{Ar}$)) وتاريخ تجميد النموذج الهندسي CAD.
- التحقق من هامش الخطأ بين القياسات الميدانية (تحليل تقاطع منحنى مروحة الخادم $P$-$Q$ مع فرق ضغط الاحتواء ($+2.5\,\text{Pa}$ إلى $+12.0\,\text{Pa}$)) والمجسات العددية في CFD (MAE $\le 1.0\,\text{K}$).
- إثبات طرح الحمل الحراري المزال بالسائل في CDU من القدرة الفعالة المقاسة على PDU للخزائن الهجينة.
- الرفض الفوري للتقرير عند تحقق شرط الفشل (كشف التلاعب بتدريج الألوان ($15^\circ\text{C}\sim 45^\circ\text{C}$) لإخفاء تجاوزات حدود ASHRAE الحرارية) والتوقيع الرسمي على Sheet 1 وSheet 2.
