ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 9. السعة، دون أرقام مختلقة

تخضع مهمة السعة اليومية لمدير المنشأة لثلاثة أسئلة أساسية:
1. ما هي السعة التي بعتها تعاقديًا للعميل؟
2. ما هي السعة المستهلكة ماديًا في هذه اللحظة بالذات؟
3. ما هي السعة التي ستصمد وتستمر إذا تعطل أكبر مكون منفرد لديك الآن؟

```
+-----------------------------------------------------------------------------+
| سقف تكرارية سعة التغذية 2N |
| |
| 100% +----------------------------------------------------------------+ |
| | منطقة الخطر غير القابلة للاستخدام | |
| | إذا فصل المسار A، يحمل المسار B فوق طاقته ويظلم الموقع فورًا| |
| 90% +================================================================+ |
| | أقصى حمل ناجٍ مسموح به (90%) | |
| | | |
| 50% + - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - - -+ |
| | قاعدة الـ 45%: أقصى حمل مستقر مسموح به تشغيليًا | |
| 45% +----------------------------------------------------------------+ |
| | | |
| | نطاق التشغيل الآمن لمنظومة 2N | |
| | حمل المسار A <= 45% | حمل المسار B <= 45% | |
| 0 +----------------------------------------------------------------+ |
+-----------------------------------------------------------------------------+
```

![2N Power Redundancy Ceiling](../figures/fig-04-2n-power-capacity-and-redundancy-ceiling.png)

إذا لم تكن قادرًا على الإجابة عن هذه الأسئلة الثلاثة بيقين رياضي مستمد من سجلات قياسات محققة، فأنت لا تعرف ما إذا كانت الصيانة المقترحة اليوم أو نشر الخوادم الجديدة آمنًا أم لا.

## رياضيات التكرارية 2N: قاعدة الـ 45%

إن الأسطورة التشغيلية الأكثر انتشارًا وفتكًا في إدارة مراكز البيانات هي الاعتقاد بأنه في البنية التحتية الكهربائية التكرارية 2N، يمكن تشغيل كل مسار طاقة بأمان حتى **50% من سعته الاسمية المقدرة**.

هذا فخ رياضي تسبب في انقطاعات متسلسلة كارثية بملايين الواطات عبر مختلف قطاعات الصناعة:

$$P_{\text{total}} = P_{\text{Bus A}} + P_{\text{Bus B}}$$

لنتأمل قضيب توزيع كهربائي 2N بسعة مقدرة تبلغ 2000 kVA. يلاحظ مدير العمليات أن المسار A يحمل 1040 kVA (حمل 52%) والمسار B يحمل 1020 kVA (حمل 51%). يفترض المدير أنه نظرًا لأن أيًا من القضبان لم يتجاوز سعته، فإن النظام يعمل بارتياح تام داخل هامش الأمان.

والآن، لنفترض أن المحول المغذي للمسار A قد فصل فجأة.
في غضون أجزاء من الألف من الثانية، تقوم جميع وحدات تزويد الطاقة لخوادم IT مزدوجة التغذية المتصلة بالمسار A بنقل حملها الكهربائي بالكامل إلى المسار B.

يصبح إجمالي الحمل اللحظي المفروض على المسار B هو:

$$P_{\text{Bus B, transient}} = 1040\,\text{kVA} + 1020\,\text{kVA} = 2060\,\text{kVA} \quad (103\% \text{ من السعة الاسمية})$$

يصبح المسار B محملًا فوق طاقته فورًا. يستشعر القاطع الرئيسي للمسار B زيادة التيار المستمرة ويفصل بعد فترة تأخير زمني وجيزة للمنحنى الحراري، مما يغرق قاعة البيانات بأكملها في ظلام دامس. منشأة مصممة لتكون ذات تحمل كامل للأخطاء 2N تعرضت لانقطاع كلي بنسبة 100% بسبب عطل في مكون واحد.

لمنع الفصل المتسلسل، يجب أن تلتزم كل دائرة توزيع كهربائي 2N بصرامة بـ **قاعدة التحميل بنسبة 45%**:

$$P_{\text{steady-state}} \le 0.45  \times P_{\text{rated}}$$

وفقًا لقاعدة الـ 45%:
- يحمل المسار A حملًا مستقرًا ≤ 45% (900 kVA).
- يحمل المسار B حملًا مستقرًا ≤ 45% (900 kVA).
- إذا فصل المسار A، يرث المسار B الناجي حملاً إجماليًا قدره 900 + 900 = 1800 kVA (90% من السعة الاسمية).
- يعمل المسار B باستقرار مع هامش أمان بنسبة 10%، وهو أقل بكثير من عتبة الفصل الحراري المغناطيسي، مما يتيح للفنيين إدارة الحالة الطارئة بأمان تام.

إن أي مدير وردية يسمح لقضيب توزيع كهربائي 2N بتجاوز نسبة تشغيل مستقرة قدرها 45% قد أخل بتكرارية المنشأة ويعمل في حالة خطرة وغير مصنفة.

## السعة الهيدروليكية لحلقة التبريد الثانوي

في قاعات خوادم الذكاء الاصطناعي المبردة بالسائل والتي تحتوي على كبائن حوسبة فائقة الكثافة (مثل بنية NVIDIA NVL72 التي تستهلك ما يصل إلى 132 kW لكل كابينة)، تُعد حوكمة السعة الهيدروليكية بنفس أهمية السعة الكهربائية:

```
+-----------------------------------------------------------------------------+
| سقف السعة الهيدروليكية لوحدة CDU |
| |
| المعيار حد التصميم الاسمي حد التكرارية التشغيلي |
| ------------------ ------------------------ --------------------------- |
| تصريف الحرارة الكلي 1200 kW لكل CDU <= 1000 kW (83% من سعة PHE) |
| معدل التدفق الثانوي 1440 LPM (24 LPS) <= 1200 LPM (مضخة فردية N) |
| درجة حرارة الإمداد 25.0°C - 32.0°C (W3/W4) <= 30.0°C (عند أقصى حرارة جو)|
| تكوين المضخات مضخات مزدوجة N+1 بمغير سرعة مضخة تعمل / مضخة احتياطية |
| ضغط الحلقة 0.15 - 0.90 MPa هبوط الضغط التفاضلي < 1.0 bar|
+-----------------------------------------------------------------------------+
```

عند تقييم طلب العميل لتركيب كبائن إضافية عالية الكثافة مبردة بالسائل، يجب على مدير الوردية تقييم القيود الهيدروليكية:
1. **توفر التدفق الكلي**: التحقق من أن المضخات الثانوية قادرة على توفير معدل التدفق الحجمي المطلوب (q_v) للحفاظ على التدفق المضطرب (Turbulent flow) داخل الصفائح الباردة:

$$q_v = \frac{Q}{\rho \cdot c_p \cdot \Delta T}$$

حيث:
- Q هو إجمالي تشتيت الحرارة ( kW).
- $
- ρ هي كثافة محلول بروبيلين غليكول 25% (1026\, kg/m^3عند30°C$).
- c_p هي السعة الحرارية النوعية (3.92 kJ/( kg· K)).
- ΔT هو الارتفاع في درجة حرارة السائل عبر موزع الكابينة (عادة 10.0 K).

2. **الخلل الهيدروليكي وحرمان التدفق في التوصيل المباشر**: مع توصيل كبائن إضافية بموزع التوزيع الثانوي، تزداد خسائر الاحتكاك (ΔP_f) تربيعيًا مع سرعة التدفق (v):

$$\Delta P_f = f \cdot \frac{L}{D} \cdot \frac{\rho v^2}{2}$$

إذا تم تمديد أنابيب الموزع بتكوين العائد المباشر (Direct-return) بدلاً من حلقة العائد العكسي (Reverse-return / Tichelmann)، فإن إضافة حمل إلى الطرف البعيد من الصف سيحرم الكابينة الأخيرة من التدفق الكافي، مما يتسبب في اختناق حراري فوري (Thermal throttling) لوحدات معالجة الرسومات (GPUs).

إياك أن توافق على إضافة حمل تبريد سائل بناءً على تطمين شفهي من العميل بأن "المضخات تبدو كبيرة بما يكفي". اطلب محاكاة التدفق الهيدروليكي المعتمدة وحسابات هبوط الضغط قبل إصدار تصريح التوصيل.

## أسطورة "تجربة" الحمل

عندما يطلب العميل أو فريق تركيب المشروع إذنًا لتشغيل كبائن خوادم إضافية تتجاوز نطاق السعة المحسوبة، فإنهم غالبًا ما يقترحون:
> *"دعنا فقط نوصل الطاقة إلى الكبائن ونراقب العدادات لمدة عشرين دقيقة لنرى ما إذا كانت القواطع ستتحمل."*

هذا هو المعادل التشغيلي لاختبار سماكة جليد بحيرة متجمدة عن طريق قيادة شاحنة تزن ثلاثين طنًا فوقها.

إن توصيل الطاقة للمعدات "لمعرفة ما إذا كانت ستتحمل":
- يعرض قضبان التوزيع والمحولات لتيارات بدء تشغيل هائلة وصدمات حرارية قوية.
- يهدد بفصل مرحلات الحماية في المنبع، مما يتسبب في انقطاع فوري للعملاء الفعليين المجاورين.
- يستبدل الحسابات الهندسية الدقيقة بمقامرة طائشة.

إذا تجاوز الحمل المطلوب الحصة التعاقدية أو سقف التكرارية البالغ 45%، يجب على مدير الوردية رفض التصريح فورًا. أوقف توصيل الطاقة. يجب على العميل تقديم دراسة هندسية رسمية والتفاوض على تعديل العقد قبل إغلاق قاطع دائرة واحد إضافي.

## القرارات الواجب تسجيلها

- السعة التعاقدية المباعة، مستشهدًا بها برقم بند عقد العميل ومعرفات الكبائن.
- الحمل الكهربائي الفعلي المسجل لكل قضيب توزيع، مع التحقق من الامتثال لقاعدة التكرارية 45%.
- معدل تدفق حلقة التبريد الثانوية الهيدروليكية، وحرارة الإمداد، والضغط التفاضلي المسجل لكل CDU.
- السعة المتبقية بعد أسوأ عطل لمكون فردي: محققة بدراسة هندسية مسمّاة، أو مسجلة على أنها غير معروفة.
- أي طلب يتجاوز سعة التشغيل الآمنة مرفوض كتابيًا؛ مع حظر توصيل التيار "للتجربة" بنسبة 100%.
