영어판을 AI 보조로 번역한 것이다.

# 0. 이 책의 사용법

이 책은 데이터센터의 하루를 관리하는 사람을 위한 현장 지침서이다. 그 하루는 교대근무이며, 허용된 작업이고, 발생한 장애이며, 일과가 끝났을 때 당당하게 말할 수 있는 단 하나의 문장이다.

이 책은 시설 운영 교육 강좌가 아니다. 강좌를 수강하는 것을 대신하지도 않는다. Certified Data Centre Facilities Operations Manager (CDFOM) 및 Certified Data Centre Facilities Operations Specialist (CDCS)는 교육 과정의 명칭이다. 이 책은 그들의 강의 슬라이드, 객관식 연습 문제, 자격시험을 읊조리지 않는다. 고객사의 벤더 매트릭스에 자격 증명이 필요하다면 해당 자격을 소유한 공식 기관에서 강좌를 수강하라.

서비스 관리 라이브러리, 보안 표준, 설계 규격, 안전 법규의 사본도 아니다. ITIL, ISO/IEC 20000, ISO 22301, ISO 55001, NFPA 70E, OSHA 1910에는 공식적인 제목과 개정판이 있다. 그것들을 인용하라. 그대로 복사해 붙여넣지 마라. 교대 폴더에 60쪽짜리 기업 상투어를 붙여넣은 관리자는 시설을 운영한 것이 아니다. 냉동기가 트립되었을 때 뒤로 숨을 종이 벽을 쌓았을 뿐이다.

이 시리즈의 이전 권들은 기계, 파일, 시험 또는 모델에서 멈췄다:
- 제01권: 액체 부하 장치를 제작하고 매니폴드에 계측기를 설치한다.
- 제02권: 열 및 수력 속보 보고서를 읽어낸다.
- 제03권: 커미셔닝 검증의 7개 시트를 실행한다.
- 제04권: 전산유체역학(CFD) 모델을 물리적 실측치와 대조하여 감사한다.

이 책은 커미셔닝 엔지니어들이 펠리칸 케이스를 싸고, 임시 부하 장치가 평판 트럭에 실려 나가며, IT 서버가 가동되고, 데이터 홀이 암전되었을 때 누군가가 책임을 져야 하는 시점부터 시작한다.

| **데이터센터 교대근무 라이프사이클** |
| :--- |
| [07:00] 신구 교대 합동 점검 (30분, 6개 물리 점검 스테이션) |
| ↓ |
| [07:30] 교대 인수인계 게이트 (당일 시트 서명: 격리·축퇴, 허가서, MOP) |
| ↓ |
| [08:00] 아침 기준 텔레메트리 점검 및 드레인 팬 누수 점검 |
| ↓ |
| [10:00] 승인된 유지보수 윈도우 (MOP 실행, LOTO, 전담 에스코트) |
| ↓ |
| [14:00] 오후 정밀 순회 점검 (음향, 열화상 IR, 굴절계, 차압) |
| ↓ |
| [18:30] 마감 전 감사: 작업허가 완료 정리, 정상 운전 구성 복구 확인 |
| ↓ |
| [19:00] 마감 선언문: 하루를 구속하는 단 하나의 구속력 있는 성명 서명 |

![Shift Lifecycle and Handover Architecture](../figures/fig-01-shift-lifecycle-and-handover.png)

매일 교대를 마칠 때 하나의 일일 관리 시트를 넘겨줄 수 있어야 한다. 거기에는 누가 교대근무 중인지, 어떤 작업이 허용되었는지, 무엇이 변경되었는지, 어디를 직접 걸어 점검했는지, 무엇이 고장 났는지, 그리고 무엇을 보증하지 않을 것인지가 적혀 있다. 제10장과 `sheets/day.md`에 그 시트가 있다. 내일 아침의 인계 관리자라면 거기서부터 시작하라.

## 복사해도 되는 것

시트의 항목 제목들을 본인의 운영 로그북이나 현장 관리 소프트웨어로 복사해도 좋다. 그러나 이 책의 문장을 고객의 서비스 수준 계약(SLA)에 붙여넣고 그들의 운영 규칙이라고 불러서는 안 된다. 고객 설비에는 자체 운영 허가서, 계약상 고지 기간, 비상 에스컬레이션 경로가 있다. 이 책은 그 문서들이 무엇을 강제해야 하는지를 말한다. 그 문서들을 대체하지 않는다.

## 기록할 결정

- 그날 하루가 뒷받침하도록 허용된 단 하나의 구속력 있는 문장.
- 본문을 복사하지 않고 제목과 개정판으로 인용할 표준 규격, 법규 또는 계약 조항.
- 다음 교대조에 무전기를 넘겨주기 전에 직접 손으로 서명할 일일 관리 시트.

## 물리적 책임 분계(Demarcation) 및 정량적 교대 감사 프로토콜

교대 운영 관리자는 설비의 물리적 경계(Ring 1: 수전·외곽, Ring 2: 중앙 열원·특고압 변전, Ring 3: 홀 배전·2차 CDU, Ring 4: 고객 랙 내부)에서 책임 분계점(`DEMARC`)을 엄격히 유지하고, 다음의 정량적 감사 기준을 일일 시트(Day Sheet)에 기록해야 한다.

| 교대 감사 영역 | 감시·계측 파라미터 | 정상 운영 엔벨로프 | 즉시 개입·작업 중지(Stop Work) 임계값 |
| :--- | :--- | :--- | :--- |
| **2N 수배전 계통 부하율 상한** | 버스 A / 버스 B 정상 부하율 ($P_{\text{bus}} / P_{\text{rated}}$) | $\le 45.0\%$ (단일 계통 상실 시 $\le 90.0\%$) | $> 45.0\%$ 상태에서 신규 랙 통전 요청 즉시 거부 |
| **2차 냉각 루프(CDU) 수리·화학** | 공급 압력 $P_{\text{sup}}$, 접근 온도 $\Delta T_{\text{PHE}}$, PG 농도 | $0.15\sim 0.90\,\text{MPa}$, $\Delta T_{\text{PHE}} \le 8.0\,\text{K}$, PG $25.0\% \pm 1.0\%$ | 차압 $> 1.0\,\text{bar}$, 전도도 $> 10\,\mu\text{S/cm}$ 또는 커플러 누수 |
| **작업 허가(PTW) 및 제로 에너지 검증** | LOTO 시건, 잔류 전하 방전, 바이패스 밸브 폐쇄 확인 | 100% 현장 호스트 동행·만료 시각 전 완전 복구 | 승인된 MOP 이탈 또는 '겸사겸사 작업' 즉시 중지 |
| **인시던트 시계 및 SLA 통지** | 이벤트 감지($T_0$), EOP 안전 상태 확립, 고객 1차 통지 | P1: $T_0 + 15\,\text{min}$ 이내 물리적 사실만 통지 | 미확인 추측(가설)의 통지문 포함 절대 금지 |

$$\text{3. Change Window Safety}: \quad t_{\text{cutoff}} = T_{\text{window\_end}} - \left( t_{\text{rollback}} + t_{\text{verification}} \right)$$

$$\text{4. Staffing Coverage}: \quad N_{\text{licensed\_techs}}(t) \ge 2 \quad \forall t \in [t_{\text{shift\_start}}, \, t_{\text{shift\_end}}]$$
