영어판을 AI 보조로 번역한 것이다.

# 4. 허용된 작업

검증된 서면 절차 없이 프로덕션 데이터센터에서 수행되는 작업은 엔지니어링이 아니다. 고객의 비즈니스를 걸고 벌이는 도박일 뿐이다.

```
+-----------------------------------------------------------------------------+
| 운영 문서 체계 피라미드 |
| |
| /\ |
| / \ |
| / PTW\ 작업허가서 (PTW) |
| /------\ 누가, 어디서, 언제, 어떤 공구로 |
| / \ |
| / MOP \ 개별작업절차서 (MOP) |
| /------------\ 단계별 작업, 격리, 원상복구 |
| / \ |
| / SOP \ 표준운영절차서 (SOP) |
| /------------------\ 정기 순회 점검, 일상 밸브 조작 |
| / \ |
| / EOP \ 비상대응절차서 (EOP) |
| /------------------------\ 즉각적인 반사적 안전 상태 확립 |
+-----------------------------------------------------------------------------+
```

![Procedural Governance Pyramid](../figures/fig-02-sop-mop-eop-governance-pyramid.png)

현장에서 일어나는 모든 물리적 행위는 네 가지의 뚜렷한 운영 문서에 의해 통제된다. 그 기능들을 결코 혼동해서는 안 된다.

## 표준운영절차서 (SOP)

SOP는 시스템 구성이 정상 운영 한계 내에 유지되는 반복적이고 일상적인 작업을 규정한다:
- 일일 물리적 교대 순회 점검 실행.
- 냉각수 화학 시료 채취 및 글리콜 굴절계 측정.
- 연수기 수동 바이패스 밸브 정기 조작.
- 공조 필터 차압 확인 및 일상 점검.

모든 SOP는 작업 위치(예: CDU 내부 또는 수처리실 벽면)에 코팅된 인쇄물로 물리 비치되어 있어야 한다. 사내 인트라넷 깊은 곳에 PDF로만 존재하는 SOP는 시료 플라스크를 들고 있는 기술자에게 아무런 쓸모가 없다.

## 개별작업절차서 (MOP)

MOP는 중요 인프라를 만지거나 장비의 이중화를 변경하거나 전력 또는 냉각 중단 위험을 초래하는 계획된 비일상 활동을 규정한다:
- 480V 기중차단기(ACB)의 인입(Rack-in) 및 인출(Rack-out).
- 화학 세정을 위한 1차측 판형 열교환기 격리.
- 75kW 2차 루프 펌프의 메커니컬 씰 교체.
- 중앙 빌딩 관리 시스템(BMS) 컨트롤러의 펌웨어 업데이트.

모든 MOP에는 다음 6가지 필수 섹션이 포함되어야 한다:
1. **작업 범위 및 설비 식별**: 고유 설비 태그, 건물, 실명, 좌표를 명시.
2. **사전 필수 조건**: 대체 예비 시스템(N+1 또는 2N)이 100% 정상 가동 중이며 경보가 없는지 사전 검증.
3. **필수 개인보호구(PPE) 및 특수 공구**: 아크 플래시 보호복, 교정된 토크 렌치, 절연 공구, 압력계, 유출 방수 키트.
4. **단계별 작업 순서**: 번호가 매겨진 순차적 행동과 매 단계마다 수행자 및 확인자의 서명란/체크박스 구비.
5. **상세 원상복구 계획 (Back-Out Plan)**: 작업 윈도우 중 언제라도 작업을 중단하고 설비를 100% 안정적이고 이중화된 정상 상태로 되돌리기 위한 사전 계산된 단계별 절차.
6. **복구 검증 및 기술적 인수**: 실부하 하에서 정상 운전 확인, 모든 임시 단락선(점퍼), LOTO 자물쇠, 공구 철거 확인.

열린 배전반 앞에 서서 클립보드 위에서 즉흥적으로 작성되거나 수정된 MOP는 사고 보고서의 초안일 뿐이다. 절차서대로 단계를 완료할 수 없다면 기술자는 작업을 중단하고 마지막 안전 단계로 복구한 뒤 공식 엔지니어링 재승인을 받아야 한다.

## 비상대응절차서 (EOP)

EOP는 활성 장비 고장이나 파국적 재난 상황에서 극도의 스트레스 하에 반사적으로 수행하는 즉각 대응을 규정한다:
- 통제 불가능한 2차 냉각 루프 대규모 누출(> 50 LPM).
- 상용 특고압 전력망의 완전 상실(블랙아웃).
- 자동절체개폐기(ATS)의 치명적 고장.
- 비상 전원 차단(EPO)을 요하는 냉동기 전기실 화재.

EOP는 순수한 신체 반사 기억을 위해 설계되었다. 결코 **2쪽**을 초과해서는 안 된다. 20쪽에 달하는 서술형 텍스트가 담긴 EOP는 교과서이지 비상 절차서가 아니다.

유효한 EOP는 오직 세 가지만을 명시한다:
1. **정지(The Stop)**: 피해 확산을 막는 즉각적인 수동 조치(예: 비상 격리 밸브 버튼 `EIV-101` 누름, 축전지 차단기 트립).
2. **호출(The Call)**: 비상 대응을 소집할 정확한 운영 역할 또는 전화번호(예: 당직 관리자 무전 채널 1, 공공 소방대).
3. **최초 안전 상태(The First Safe State)**: 사고 대책본부가 가동될 때까지 유지해야 할 검증된 안정 운전 모드(예: 잔여 IT 부하를 건전한 B 전원으로 유지, 비상 글리콜 보충 펌프 기동).

최초 안전 상태가 확보되면 EOP는 종료된다. 이후의 모든 조사, 복구, 수리 작업은 정식 MOP의 통제를 받는 계획 작업으로 즉시 전환된다.

## 작업허가서 (PTW)

작업허가서는 절차 프레임워크의 최상위에 위치한다. 지정된 인원이 승인된 MOP를 지정된 물리적 공간에서 정의된 시간 윈도우 내에 실행할 수 있도록 당직 관리자가 발효하는 법적·운영적 승인 문서다.

유효한 PTW는 네 가지 엄격한 제약을 강제한다:
- **위치**: 특정 실, 통로, 캐비닛. 허가 경계 밖에서의 작업은 중대한 안전 위반이다.
- **작업 시간 윈도우**: 명확한 시작 및 종료 타임스탬프. 만료된 허가서는 즉각적인 작업 중지 명령을 의미한다.
- **작업 인원**: 현장에 자격 검증 기록이 보관된 지정 인원.
- **잠금/표지 (LOTO)**: 위험한 전기, 유체, 공압, 화학 에너지가 물리적으로 잠기고, 태그가 부착되었으며, 접촉 전 영(0) 에너지 상태가 검증(검전 및 잔압 배출)되었음을 확인.

```
+-------------------------------------------------------------------------+
| PTW 및 LOTO 감사 게이트 |
| |
| [GATE 1] 완전한 원상복구 절차가 포함된 승인 MOP 첨부 |
| [GATE 2] 현장 직무 자격 매트릭스 대조 인원 자격 검증 |
| [GATE 3] 영(0) 에너지 검증: 멀티미터 검전 및 압력 블리드 배출 |
| [GATE 4] 물리적 LOTO 하스프, 적색 자물쇠, 위험 태그 체결 |
| [GATE 5] 이중화 검증: 대체 경로가 정상적으로 부하를 담당하고 있는지 확인|
+-------------------------------------------------------------------------+
```

## 핵심 예비품 현장 확인

필요한 핵심 교체 부품이 작업 현장에 물리적으로 도착해 있지 않다면 어떠한 유지보수 절차도 시작해서는 안 된다.

"핵심 예비품"이란 자재 창고에 우연히 놓여 있는 잡동사니가 아니다. 그 부품이 없으면 MOP의 원상복구 계획 자체를 실행할 수 없게 되는 바로 그 부품을 의미한다. 2차 CDU 펌프 교체 작업의 경우 핵심 예비품은 다음을 포함한다:
- EPDM 탄성체가 적용된 규격 일치 신품 메커니컬 씰 어셈블리.
- 흡입 및 토출 플랜지 연결용 공장 규격 신품 가스켓 세트.
- 사전 혼합된 25% 프로필렌 글리콜 수용액 50리터.
- 유효한 검교정 성적서를 갖춘 토크 렌치.

기술자가 CDU 도어를 연 후에야 플랜지 가스켓이 자재함에 없다는 사실을 알게 된다면 작업을 시작할 자격이 없다. "헌 가스켓을 긁어내서 재사용해도 새지 않겠지"라는 안일한 기대가 2차 냉각 루프의 글리콜을 400V 부스웨이에 분사시키는 참사를 부른다.

## 기록할 결정

- 설비에 물리적이고 가독성 있는 문서로 비치되어 있음이 확인된 현행 SOP 목록.
- 오늘 교대에서 승인된 모든 MOP와 서비스 영향도 등급.
- 설비에 적용된 LOTO 등록 번호 및 물리적 자물쇠 태그 ID.
- 유효한 모든 작업허가서(PTW)의 정확한 만료 시각.
- 공구를 대기 전에 모든 핵심 예비품이 현장에서 육안 검수 완료되었음을 확인한 기록.
