영어판을 AI 보조로 번역한 것이다.

# 10. 일일 마스터 시트 (당일 시트)

일일 마스터 시트는 데이터센터 교대근무의 법적, 기술적, 운영적 구속력을 지닌 유일한 대장이다.

```
+-----------------------------------------------------------------------------+
| 일일 마스터 시트 구조 |
| |
| [제1절] 교대 전 인수인계 감사 (축퇴 상태, 작업허가, 장애, MOP) |
| | |
| [제2절] 승인 작업 및 PTW 등록대장 (작업 범위, LOTO, 만료 시각) |
| | |
| [제3절] 물리적 교대 순회 점검 로그 (6대 스테이션, 다중 감각 파라미터) |
| | |
| [제4절] 장애 및 에스컬레이션 일지 (등급 분류, 15분 SLA 통보) |
| | |
| [제5절] 용량 및 이중화 감사 (전력 45% 규칙, CDU 수력 용량) |
| | |
| [제6절] 최종 마감 선언문 (단 하나의 변경 불가능한 서명) |
+-----------------------------------------------------------------------------+
```

![Manager Shift Closeout Sheet](../figures/fig-07-manager-shift-closeout-sheet.png)

아래의 항목들을 시설 운영 소프트웨어나 인쇄된 인수인계 대장에 복사하여 사용하라. 당일 시트의 빈칸은 당신이 점검하지 않은 설비, 당신이 관리하지 않은 위험, 그리고 당신이 모든 책임을 져야 할 정전을 의미한다.

---

## 1. 교대 전 (인수인계 게이트)

- **교대 일자 및 시간 윈도우**: `________________________________________`
- **당직 관리자 (인수)**: `___________________________________________`
- **전임 당직 관리자 (인계)**: `_________________________________________`
- **준수해야 할 계약상 SLA 기준**: `____________________________________`
- **SLA 일탈 시 통보 기한**: `_____ 분 이내`
- **오늘 명시적으로 고객에게 약속하지 않을 사항**: `____________________`
- **교대 근무 인원 및 공인 자격 검증**:
 - 수석 전기기사 (면허 명칭/번호/만료일): `_____________________________`
 - 공조냉동 전문가 (면허 명칭/번호/만료일): `___________________________`
 - 당직 교대 기술자 성명: `____________________________________________`
- **오늘 교대 인력 구성으로 커버되지 않는 작업/계통**: `_________________`
- **이전 교대의 인수인계를 읽고, 현장을 걷고, 인수했는가**: `[ YES / NO ]`
- **인수된 활성 결함 축퇴 상태 (Impairments)**:
 - 소화설비 (VESDA / 가스소화 연동 해제 구역): `_______________________`
 - 전기 이중화 축퇴 (바이패스 운전 / N-0): `___________________________`
 - 기계 냉각 축퇴 (수동 VFD / 단일 펌프 운전): `_______________________`
- **인수된 미완료 작업허가서(PTW) 및 만료 시각**: `______________________`
- **인수된 활성 장애 티켓 및 지정된 기술 책임자**: `____________________`
- **오늘 예정된 변경 윈도우 및 지정된 위험 인수자**: `__________________`

---

## 2. 승인된 작업 및 유지보수

- **정기 교대 루틴(SOP) 완료 여부**: `[ YES / NO ]`
- **수행된 개별 침습 작업 (승인된 MOP만 해당)**:
 - 작업 1: 대상 태그: `_________` 범위: `_______________` MOP 번호: `_______`
 - 작업 2: 대상 태그: `_________` 범위: `_______________` MOP 번호: `_______`
- **오늘 발행된 작업허가서 및 정확한 만료 시각**:
 - PTW 번호: `_________` 작업 위치: `____________` 종료 시각: `___________`
- **LOTO 영(0) 에너지 검증 완료 (자물쇠 태그 ID)**: `___________________`
- **공구를 대기 전 현장에서 핵심 예비품을 육안 검수했는가**: `[ YES / NO ]`
- **오늘 실행된 변경 작업**:
 - 설비 자산 ID: `____________` 구 파라미터: `_________` 신 설정값: `___________`
 - 위험 인수자 성명: `__________________` CAB 승인 번호: `_______________`
 - 윈도우 개시 전 원상복구 계획을 검증했는가: `[ YES / NO ]`
- **제어실 현황판에 비정상 운전 상태를 게시했는가**: `[ YES / NO ]`
- **현장 외주업체 관리**:
 - 업체명: `______________` 전담 사내 에스코트: `_____________________`
 - 작업이 서면 범위 내에서 엄격히 유지되었는가: `[ YES / NO ]`

---

## 3. 물리적 교대 순회 점검

- **완주된 순회 점검 경로**: `스테이션 1부터 스테이션 6까지 완료`
- **점검 시작 시각**: `________` **완료 시각**: `________`
- **점검 기술자 성명**: `________________________________________________`
- **스테이션 1 (특고압 수배전반)**: SF6 가스압 정상 `[Y/N]` | 스프링 충전 완료 `[Y/N]` | DC 모선 전압: `____ V`
- **스테이션 2 (변압기실)**: 권선 최고 온도: `____ °C` | 전자기음 정상 `[Y/N]` | 유면계: `____`
- **스테이션 3 (UPS 및 축전지)**: 실온: `____ °C` | 부동 충전 전압: `____ V` | 팽창·누액 없음 `[Y/N]`
- **스테이션 4 (냉동기 플랜트)**: 어프로치 온도: `____ K` | 유압: `____ bar` | 인버터 진동 정상 `[Y/N]`
- **스테이션 5 (CDU 스테이션)**: TCS 공급 압력: `____ MPa` | 굴절계 농도: `____ % PG` | 드레인 팬 건조 `[Y/N]`
- **스테이션 6 (AI 화이트스페이스)**: 바닥 차압: `____ Pa` | PDU 최고 열화상 온도: `____ °C` | 커플링 완전건조 `[Y/N]`
- **퇴실 전 공식 CMMS 대장에 결함을 등록했는가**: `[ YES / 결함 없음 ]`
- **순회 중 계약상 SLA가 완전히 유지되었는가**: `[ YES / NO ]`

---

## 4. 장애 및 에스컬레이션 일지

- **장애 상태**: `[ 없음 / 단순 경보 / 활성 장애 ]`
- **심각도 등급**: `[ P1 - 핵심 / P2 - 주요 / P3 - 경미 ]`
- **장애 인지 시각**: `HH:MM:SS UTC`
- **육안 및 계측된 물리적 현상 (사실만 기록)**: `________________________`
- **EOP 실행 및 안전 상태 도달 시각**: `HH:MM:SS UTC`
- **고객 통보 발송 시각**: `HH:MM:SS UTC (인지 후 15분 이내)`
- **확인: 고객 통보문에서 추측성 가설을 완전히 배제했는가**: `[ YES / NO ]`
- **장애 처리 현황**: `[ 수습 완료 / 다음 교대로 인계 ]`
- **사태에서 도출된 단 하나의 담당자 배정 시정 조치**: `_________________`
 - 조치 담당자: `____________________` 완료 기한: `____________________`

---

## 5. 용량 및 이중화 관리

- **계약상 판매된 전력 용량**: `_______ kW` (계약 조항: `________________`)
- **현재 사용 중인 실효 전력**: `_______ kW` (과금 계량기 확인 시각: `_______`)
- **2N 전력 이중화 규칙 감사**:
 - A 피더/모선 부하율: `_______ %` (45.0% 이하여야 함)
 - B 피더/모선 부하율: `_______ %` (45.0% 이하여야 함)
- **2차 냉각 루프 수력 용량**:
 - CDU 열부하: `_______ kW` (PHE 정격의 83% 이하여야 함)
 - 2차측 유량: `_______ LPM` | 공급 온도: `_______ °C`
- **최악의 단일 부품 고장 후 잔여 용량**:
 - 계산값: `_______ kW` (기술 검토서 일자: `___________`)
 - 상태: `[ 기술 검토서로 확인 완료 / 미확인 ]`
- **미검증 부하 투입 요청을 거부했는가**: `[ YES / 요청 없음 ]`

---

## 6. 교대 마감 및 서명

- **모든 유지보수 윈도우가 종료되었거나 담당자 지정 하에 중단되었는가**: `[ YES / NO ]`
- **제어실 보드에서 비정상 운전 상태 표시를 해제했는가**: `[ YES / NO ]`
- **다음 교대조를 위한 인수인계 문서를 준비했는가**: `[ YES / NO ]`
- **당신이 양심을 걸고 서명할 수 있는 단 하나의 구속력 있는 문장**:
 > *"본인은 전문 기술 면허에 입각하여, 본 교대 근무 동안 모든 중요 전력 및 냉각 설비가 계약된 SLA 범위 내에서 가동되었으며, 모든 작업이 미기록 결함 없이 승인된 절차에 따라 수행되었고, 기록된 모든 결함에 명확한 담당자가 지정되었음을 증명한다."*

- **당직 관리자 서명**: `_________________________________________________`
- **면허 / 공인 자격 번호**: `__________________________________________`
- **서명 일자 및 정확한 타임스탬프**: `__________________________________`
