# 4. A file is not a pass

They will show you a curve. The curve is not the result. The result is the sentence the second book allows, after the channels, the clock, the dwell, the sign, and the heat story have been checked. If that sentence is not in the pack, you do not sign "heat proved." You may sign that a file exists. Those are different sentences. People will try to make you treat them as one.

You do not reteach the file judgment in the meeting. You ask for it. If the person who ran the test cannot point to it, the file has not been judged. An unjudged file is not a construction defect and it is not a pass. The third book already separated those owners. Your job is to keep them separate when someone wants a single signature to cover both.

## What you refuse even if the curve looks calm

A failed poll held forward and stamped with a new time. A chart plotted faster than the poll, with the repeats unmarked. Two clocks averaged so the lines sit on top of each other. A heat story that does not say where the heat went. A pass line copied from a slide rather than from the specification then in force. A file that starts when the curve becomes interesting, with the baseline minute already lost.

Any one of these is enough to refuse the proved-sentence. You do not need all of them. You also do not need to compute a new number in the meeting. Computing a new number is testing. You are not the tester in this hour.

If they offer a kinder summary than the judgment sheet, refuse the summary. The second book exists because kinder summaries are how a bad file becomes a result. Your signature on the summary would be the kinder sentence, with your name under it.

## What you may accept

You may accept a sentence that says the file was judged and the judgment was "not a valid test," with the reason left in the second book's words, not rewritten. That is an honest limit. It belongs on page two of the pack, as outstanding work or as a result that does not prove the plant. It does not belong under a heading that says pass.

You may accept a sentence that names the systems the valid file actually covered, and refuses the rest. A file on one loop is not a file on the hall. The scope letter should already say this. If the signature page is wider than the scope letter, strike the extra words.

## Do not convert a bad file into their fault

A bad clock is not automatically a punch item against the constructor. A real leak is not automatically a software story. If you sign a sentence that mixes them, you have chosen an owner for the next year, and you may have chosen the wrong one. Leave the file invalid. Leave the plant unproved. Open a separate line only when a valid file shows a plant failure. Until then, the refusal is of the sentence, not of a named party.

## Auditing Raw Telemetry Exports Behind Commissioning Curves

### Validating 1-Second Sampling, Clock Sync, and Enthalpy Balance

In institutional data center project delivery, the transition from construction and commissioning (ASHRAE Guideline 0 / Guideline 202 Levels 1 through 5) to live 24/7 operations is governed by measurable engineering gates rather than schedule milestones. Whenever a handover package asks the receiving operations lead to certify a plant attribute, that attribute must satisfy the quantitative gating relationship:

$$\left| P_{\text{elec}} - \dot{m} c_p \Delta T \right| \le 0.03 P_{\text{elec}}, \quad \Delta t_{\text{gap, max}} \le 3.0\,\text{s}$$

If any supporting evidence file, witnessed test script, or as-built redline verification falls outside its acceptance corridor, the operations representative must either issue a formal **Notice of Handover Refusal** or execute a narrow **Conditional Acceptance with 200% Retainage Escrow** that explicitly bounds the permitted operating envelope until the defect is cured and re-tested.

| Handover Audit Dimension | Contractor / Project Team Submission | Operations Gatekeeper Verification Protocol | Mandatory Refusal or Escrow Action |
| :--- | :--- | :--- | :--- |
| **Primary Governance Focus** | Refusing Smoothed Plots Without Underlying CSV/Parquet Files | Independent line-by-line audit against Volumes 01–06 criteria | Strike unsupported words from certificate before signing |
| **Quantitative Proof Standard** | Summary pass/fail cover sheet or verbal assurance | Raw 1-second telemetry CSV, signed witness sheet, and field walk | Classify missing proof as Category A/B defect on Refusal Sheet |
| **Financial & Operational Lever** | Request for 100% milestone release and full load | Enforce $200\%$ retainage holdback ($E = 2.0 \times C_{\text{fix}}$) and load cap | Hold plant at zero or derated load until remediation passes |
| **Post-Meeting Custody Rule** | Unfettered contractor access to finish open work | Transition space to Operations LOTO; require approved MOP per fix | Deny unescorted access; log all post-handover interventions |

## Decisions to record

- Proved-sentence refused, because the file judgment is missing or negative.
- The kinder summary you did not sign.
- Scope of any valid file, matched to the signature, extra words struck.
- File invalid and plant unproved kept as two facts. No punch owner invented in the meeting.
