# 12. Conditional is a refusal of the rest

You may leave the meeting with a narrow yes. The narrow yes is not a soft version of the wide sentence. It is a refusal of everything the wide sentence added, written down, with the same ink as the yes. If you cannot get the refusal into the same document as the yes, you do not sign the yes. A side letter nobody attaches will be lost. The wide page will remain.

Conditional acceptance names the systems, the levels, and the sentences you are taking. It names the open items, in the words of the punch print, not in the words "minor remaining." It names what you will not do until those items close: you will not call the hall accepted, you will not fill the capacity cell, you will not let the unaccepted points page, you will not tell a customer the service is held on the strength of this meeting. Pick the prohibitions that match the missing evidence. Do not add drama. Do not omit the one that will be violated on Monday because it was inconvenient.

## An end date

![The Conditional Acceptance Escrow & Retainage Ladder](../figures/fig-04-conditional-acceptance-escrow-ladder.png)


A condition without an end is a silence with no owner. Chapter 8’s waiver rule applies. Each open item has a party who will close it, the evidence that will close it, and a date. The date is when the condition expires into a refusal, not when you hope to meet again. If the date passes and the evidence is not there, the narrow yes does not quietly become a wide yes. It expires. Write that. A condition that expires into acceptance is not a condition. It is a delay of the wide sentence they wanted in the first place.

You may extend a date only by writing the extension when you make it, with the reason the evidence is still missing. You do not extend it by continuing to operate as if the item had closed. Operating is not a close. The sixth book’s recovery rule is the same shape: a stale point does not prove the plant came back. A quiet week does not prove the punch line closed.

## Operating while a condition is open

A narrow yes often leaves the plant running. Running is not a waiver of the prohibitions. The shift may operate only inside the sentence you signed. If that sentence does not include a customer load, they do not add one because the racks arrived. If it does not include paging from the unaccepted screen, they do not enable the pages because the room is nervous. Nervous is why the sixth book required a forced failure before a point may speak. The handover meeting does not cancel that.

Write the allowed operation in one sentence the shift can read aloud. "These systems, these stops, these points silent, this cell blank, until the dates on the sheet." If you cannot say it aloud, the condition is too clever. Simplify it until a night shift can refuse a request that breaks it. A condition only a lawyer can apply will be broken by Tuesday, and the break will be called practical.

If the allowed operation is nothing, you did not have a yes. Do not invent a small yes so the sheet looks balanced. Nothing is an allowed entry. Chapter 14 left with nothing when the refusals would not sit in the same document as a yes. The day after is chapter 20. Follow it. Do not soften it over coffee.

## What you do not condition

You do not condition a sentence that should have been refused outright, in order to be helpful. A file with no judgment is not "accepted subject to review." Review is the judgment. Until it exists, the proved-sentence is refused. A score does not become acceptable subject to someone explaining the weights later. The pen is already forbidden. A wrong-slot certificate is not acceptable subject to relabeling after you have signed the page that cites it. Strike first, then sign the narrower page.

Helpful conditions are how a refusal is talked out of the room. If you hear yourself saying subject to, check whether the missing thing is allowed to be late or is allowed to be absent. Late can be a condition. Absent, for a gate in chapters 4 through 7, cannot.

## Structuring Conditional Acceptance and Time-Bounded Operating Derogations

### Enforcing Automatic Expiry Dates, Load Caps, and Retainage Triggers

In institutional data center project delivery, the transition from construction and commissioning (ASHRAE Guideline 0 / Guideline 202 Levels 1 through 5) to live 24/7 operations is governed by measurable engineering gates rather than schedule milestones. Whenever a handover package asks the receiving operations lead to certify a plant attribute, that attribute must satisfy the quantitative gating relationship:

$$P_{\text{allowed}}(t) = P_{\text{derated}} \text{ for } t \le t_{\text{expiry}}, \quad P_{\text{allowed}}(t > t_{\text{expiry}}) = 0$$

If any supporting evidence file, witnessed test script, or as-built redline verification falls outside its acceptance corridor, the operations representative must either issue a formal **Notice of Handover Refusal** or execute a narrow **Conditional Acceptance with 200% Retainage Escrow** that explicitly bounds the permitted operating envelope until the defect is cured and re-tested.

| Handover Audit Dimension | Contractor / Project Team Submission | Operations Gatekeeper Verification Protocol | Mandatory Refusal or Escrow Action |
| :--- | :--- | :--- | :--- |
| **Primary Governance Focus** | Writing Conditional Acceptance as an Explicit Refusal of Unproved Scope | Independent line-by-line audit against Volumes 01–06 criteria | Strike unsupported words from certificate before signing |
| **Quantitative Proof Standard** | Summary pass/fail cover sheet or verbal assurance | Raw 1-second telemetry CSV, signed witness sheet, and field walk | Classify missing proof as Category A/B defect on Refusal Sheet |
| **Financial & Operational Lever** | Request for 100% milestone release and full load | Enforce $200\%$ retainage holdback ($E = 2.0 \times C_{\text{fix}}$) and load cap | Hold plant at zero or derated load until remediation passes |
| **Post-Meeting Custody Rule** | Unfettered contractor access to finish open work | Transition space to Operations LOTO; require approved MOP per fix | Deny unescorted access; log all post-handover interventions |

## Decisions to record

- The yes, and the refusal of the rest, in the same document.
- Open items with party, evidence, and the date the condition expires into refusal.
- What you will not do on Monday on the strength of this meeting.
- A "subject to" you struck because the gap was a gate, not a delay.
- Allowed operation, readable aloud by the shift. Or an explicit nothing.
