ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 1. التوقيع جملة ملزمة قانونيًا وتشغيليًا

## الأساس الهندسي لحق الرفض عند بوابة التسليم التشغيلي

في مشاريع إنشاء أو توسعة مراكز البيانات، يُعد التسليم (Handover) من مرحلة الإنشاءات والاختبار إلى مرحلة التشغيل التجاري خطًا فاصلاً غير قابل للرجوع ينقل المخاطر والمسؤولية القانونية نهائيًا. يركز هذا الفصل على **انتقال مسؤولية العيوب الخفية والاختبارات الناقصة بمجرد التوقيع** باعتباره الضابط الدفاعي المطلق لمنع انتقال العيوب الخفية أو الأنظمة غير المختبرة إلى عاتق فريق التشغيل.

![1. التوقيع جملة ملزمة قانونيًا وتشغيليًا](../figures/fig-01-handover-gatekeeper-architecture.png)

$$T_{\text{warranty\_start}} \neq T_{\text{operational\_acceptance}} \text{ when } N_{\text{Cat\_A}} > 0$$

يمارس المقاولون ومديرو المشاريع ضغوطًا شديدة للتوقيع حفاظًا على الجدول الزمني، ولكن بمجرد أن يوقع مدير العمليات على شهادة الاستلام، فإن أي خرق لاتفاقية SLA أو نقطة فشل مفردة أو خطأ في تنسيق المرحلات يصبح مسؤولية إدارة التشغيل. إذا غاب دليل هندسي واحد، يجب وضع القلم جانبًا و**رفض التسليم (REFUSE)** رسميًا.

> *"إن التوقيع على محضر التسليم ليس رسالة شكر للمقاول، بل هو إقرار قانوني تراهن فيه برخصتك المهنية على أن هذه المنشأة قادرة على حماية اتفاقية SLA بنسبة 100% أثناء الأعطال الفردية ونوافذ الصيانة."*

## أدلة اختبارات التشغيل L1–L5 ومصفوفة تدقيق القبول

يجب أن تكتمل جميع مستويات التشغيل الخمسة وفق ASHRAE Guideline 0 / Standard 202 ومعيار NETA ATS (المستوى L1: اختبار المصنع FAT، المستوى L2: التركيب والغسيل، المستوى L3: التشغيل المبدئي، المستوى L4: اختبار الأداء الوظيفي FPT، المستوى L5: اختبار النظام المتكامل IST) مع إرفاق المنحنيات الخام وشهادات المعايرة السارية.

| بوابة تدقيق التسليم | الدليل الهندسي الإلزامي | معيار القبول (النطاق المسموح) | محفز رفض التسليم الفوري (Refusal) |
| :--- | :--- | :--- | :--- |
| **البوابة A: مطابقة مخططات As-Built** | مخططات SLD وP&ID والمنطق المحدثة بالعلامات الحمراء | تطابق 100% مع أرقام الصمامات وإعدادات القواطع الميدانية | تقديم مخططات التصميم القديمة بعد تغيير اسم الملف فقط |
| **البوابة B: اختبار الحمل المتكامل L4/L5 (IST)** | اتزان حراري بحمل 100% ($\ge 8\,\text{ساعات}$) واختبار الإقلاع المظلم | زمن التحويل الكهربائي لنظام 2N $t_{\text{transfer}} \le 10\,\text{ms}$ | استبدال اختبار الحمل الفيزيائي بصور محاكاة CFD |
| **البوابة C: نظافة وكيمياء حلقات التبريد** | شهادات غسيل $50\,\mu\text{m}$ واختبار الضغط وتحليل PG | موصلية $< 10\,\mu\text{S/cm}$، وPG $25.0\% \pm 1.0\%$، وانعدام الرشح | عدم فحص المصافي أو عدم تعليق قسائم التآكل |
| **البوابة D: قائمة النواقص وجاهزية الطاقم** | سجل النواقص، اجتياز اختبار LOTO/EOP العملي، قطع الغيار | **نواقص الفئة A (السلامة/SLA/التكرار) = صفر** | تصنيف عيب من الفئة A زورًا على أنه بند 'طفيف (Minor)' |

لا يجوز تحت أي ظرف قبول إعفاء من الاختبار بحجة التشابه مع قاعة مجاورة (Similarity Waiver). يجب التحقق من **انتقال مسؤولية العيوب الخفية والاختبارات الناقصة بمجرد التوقيع** ميدانيًا بنسبة 100%.

## بروتوكول اجتماع مراجعة التسليم وإصدار ورقة الرفض (Refusal Sheet)

يجب تجميد حزمة وثائق التسليم (Turnover Dossier) قبل 72 ساعة على الأقل من اجتماع المراجعة، وتنفيذ خطوات التدقيق الثلاث التالية:

1. **المطابقة العشوائية بين الوثائق والواقع**: اختر عشوائيًا 20 قاطعًا وصمامًا وحساسًا من ملفات PDF وطابقها ميدانيًا مع الإعدادات الفعلية والقيم الخام في نظام BMS.
2. **التفتيش الشامل عن وصلات القصر والإجبار البرمجي**: تحقق ميدانيًا من خلو لوحات التحكم من أسلاك القصر المؤقتة (Jumpers)، وخلو PLC من بتات الإجبار (Forced)، وخلو BMS من الإنذارات المعلقة (Shelved).
3. **إصدار ورقة الرفض (Refusal Sheet)**: دوّن رمز الرفض الرسمي لكل مخالفة، وارفض استلام المفاتيح المادية أو سلطة أقفال LOTO حتى إتمام الإصلاح وإعادة الاختبار.

## القرارات الواجب تسجيلها

- التحقق من اكتمال الأدلة الهندسية الإلزامية في بوابة التدقيق (انتقال مسؤولية العيوب الخفية والاختبارات الناقصة بمجرد التوقيع).
- المطابقة الميدانية بنسبة 100% بين مخططات التنفيذ الفعلي (As-Built) وإعدادات المرحلات وأرقام الصمامات.
- إثبات خلو قائمة النواقص تمامًا من بنود الفئة A وانعدام وصلات القصر المؤقتة والإجبار البرمجي.
- التوقيع الفوري على ورقة رفض التسليم (Refusal Sheet) عند وجود أي نقص وتحديد شروط إعادة الاختبار.
