# 7. A live box is not a coupon

A real-time corrosion box is a point. The sixth book already said when a point may speak: a clock, a quality mark, a source path, a line written before the night, and a forced failure on the image you will run. Until those exist, the box may be watched. It may not page, and it may not close a coupon sentence.

The box and the coupon are not the same measurement even when both are honest. The coupon is metal that sat in the air for the whole interval. The box is a signal sampled on its own interval, often from a different place, often with a different metal or a different proxy. Write both sentences. Do not average them into one class. If they disagree, you have a disagreement, not a pass. The walked coupon, read by a method you accept, wins for the interval it covered, until you understand the box. The box does not win by being automatic. That is the same rule the fourth book used for a model and the sixth used for a screen.

## What the box is for

It is for the week you cannot wait to see. A loud week, a door left open, a bed that failed, a fire, a street event. It can tell you to go look, if it has been accepted as a point. It cannot tell you the class for the year. The year is still the coupon that was there.

A box in the discharge of the treatment unit has the same limit as a coupon there. It proves the unit's outlet, not the board face. Put the one you will obey where the claim is. If you only have one box, write the sentence it does not support.

Do not let the box's vendor set the severity class inside a black box and then page you. A class you cannot tie to a named method is a mood. Chapter 6 of the monitor book refused a score that hides its inputs. This is that score, wearing a metal. If the box will not say, in one sentence, what it is measuring and what stale means, it does not wake anyone.

## Forced failure

Stop its output on purpose, the way you stop a poll. The screen must show a gap, or show stale and refuse to page. A box that holds the last rate forward with a new time has failed acceptance. Corrosion boxes are especially tempting to hold forward, because the last rate looks like a calm room. Calm and stale are different. Stale does not prove the air recovered. It proves the box stopped talking.

## Quartz Crystal Microbalance (QCM) Real-Time Monitors vs. Passive Coupons

### Sauerbrey Frequency-Shift Equation and Volume 06 Telemetry Gate Rules

Under **ANSI/ISA-71.04-2013** (*Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants*) and **ASHRAE TC 9.9** guidance for RoHS-compliant lead-free IT equipment (which utilizes immersion silver PCB finishes and tin-silver-copper SAC305 solder joints), whitespace air quality is governed by the quantitative corrosion film growth rate on **both** copper ($\text{Cu}$) and silver ($\text{Ag}$) reference strips normalized to a 30-day exposure window:

$$\Delta f = -\frac{2 f_0^2}{A \sqrt{\rho_q \mu_q}} \Delta m = -C_f \cdot \Delta m$$

Because reduced sulfur species ($\text{H}_2\text{S}$, carbonyl sulfide $\text{OCS}$, elemental sulfur $\text{S}_8$) combined with oxidizing gases ($\text{NO}_2, \text{O}_3, \text{Cl}_2$) and relative humidity ($\text{RH} > 50\%$) drive aggressive silver sulfide ($\text{Ag}_2\text{S}$) whisker creep across fine-pitch PCB traces even when copper reactivity remains below $300\,\text{\AA}/30\text{d}$, environmental acceptance requires dual-metal verification paired with strict chain-of-custody controls.

| Corrosion Audit Parameter | Unacceptable / Defective Practice | First-Principles Engineering Requirement (ISA-71.04 / ASTM B825) | Mandatory Refusal or Remediation Action |
| :--- | :--- | :--- | :--- |
| **Core Chapter Focus** | Using QCM Sensors for Transient Plume Detection While Retaining Coupons for Custody | Dual $\text{Cu} + \text{Ag}$ coulometric reduction with documented exposure timestamps | Refuse any environmental fitness claim missing $\text{Ag}$ or hang interval |
| **Class G1 Mild Pass Gate** | Quoting Copper rate alone ($<300\,\text{\AA}$) or visual strip color | $d_{\text{Cu}} < 300\,\text{\AA}/30\text{d}$ **AND** $d_{\text{Ag}} < 200\,\text{\AA}/30\text{d}$ (zero $\text{Cu}_2\text{S}$ on copper) | Classify G2 ($<1000/1000\,\text{\AA}$), G3 ($<2000/2000\,\text{\AA}$), or GX as non-compliant |
| **Chain of Custody & Blank** | Mailing strips without a sealed Field Travel Blank (`FTB`) | Sealed lot-matched travel blank $d_{\text{blank}} \le 25\text{--}35\,\text{\AA}$ subtracted/verified | Invalidate "Fit" certification if no unopened travel blank accompanied lot |
| **Filtration & Envelope Proof** | Installing recirculation filters in an unsealed negative-$\Delta P$ hall | Vapor-sealed envelope ($\Delta P \ge +12.5\,\text{Pa}$) + gas-matched media ($\text{EBCT} \ge 0.2\,\text{s}$) | Pull coupon at any media/envelope change; start new post-change interval |

## Decisions to record

- Box accepted as a point under the sixth book, or watch-only.
- Coupon sentence and box sentence kept apart. Disagreement not averaged.
- Place matched to the claim. Discharge is not the board.
- Forced failure done, or the box does not page.


![Passive Reactivity Coupons vs. Real-Time QCM Telemetry](../figures/fig-06-passive-coupons-vs-realtime-qcm-monitors.png)
