<!DOCTYPE html>
<html lang="en">
<head>
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=AW-16517762043"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'AW-16517762043');
  </script>
  <link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
  <link rel="icon" type="image/png" sizes="192x192" href="/favicon.png"/>
  <link rel="apple-touch-icon" href="/logo.png"/>
  <meta charset="utf-8"/>
  <meta name="viewport" content="width=device-width, initial-scale=1.0"/>
  <title>Close-out is not a heat-test report: First-Principles Data Center Engineering Protocol | Data Center Field Guides</title>
  <meta name="description" content="The seven mandatory deliverables required in a liquid cooling verification closeout binder—beyond a single thermal load bank chart."/>
  <link rel="canonical" href="https://datacenterfieldguides.com/blog/close-out-is-not-a-heat-report"/>
  
  <!-- OpenGraph & Twitter Cards -->
  <meta property="og:type" content="article"/>
  <meta property="og:title" content="Close-out is not a heat-test report: First-Principles Data Center Engineering Protocol"/>
  <meta property="og:description" content="The seven mandatory deliverables required in a liquid cooling verification closeout binder—beyond a single thermal load bank chart."/>
  <meta property="og:url" content="https://datacenterfieldguides.com/blog/close-out-is-not-a-heat-report"/>
  <meta property="og:site_name" content="Data Center Field Guides"/>
  <meta property="og:image" content="https://datacenterfieldguides.com/blog/figures/flagship/fig-01-cx-gate-ladder.png"/>
  <meta name="twitter:card" content="summary_large_image"/>
  <meta name="twitter:image" content="https://datacenterfieldguides.com/blog/figures/flagship/fig-01-cx-gate-ladder.png"/>
  <meta name="twitter:title" content="Close-out is not a heat-test report: First-Principles Data Center Engineering Protocol | Data Center Field Guides"/>
  <meta name="twitter:description" content="The seven mandatory deliverables required in a liquid cooling verification closeout binder—beyond a single thermal load bank chart."/>
  
  <!-- Structured Data -->
    <script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "TechArticle",
    "headline": "Close-out is not a heat-test report: First-Principles Data Center Engineering Protocol",
    "description": "The seven mandatory deliverables required in a liquid cooling verification closeout binder—beyond a single thermal load bank chart.",
    "author": {
      "@type": "Person",
      "name": "Tristan",
      "jobTitle": "Data Center Commissioning & Verification Engineer",
      "worksFor": {
        "@type": "Organization",
        "name": "Data Center Field Guides"
      }
    },
    "publisher": {
      "@type": "Organization",
      "name": "Data Center Field Guides",
      "url": "https://datacenterfieldguides.com",
      "logo": {
        "@type": "ImageObject",
        "url": "https://datacenterfieldguides.com/logo.png"
      }
    },
    "datePublished": "2026-10-16",
    "mainEntityOfPage": "https://datacenterfieldguides.com/blog/close-out-is-not-a-heat-report",
    "proficiencyLevel": "Expert"
  },
  {
    "@context": "https://schema.org",
    "@type": "Book",
    "name": "Finish a Liquid Cooling Verification: Seven Sheets for One Load-Bank Test",
    "author": {
      "@type": "Person",
      "name": "Tristan"
    },
    "url": "https://datacenterfieldguides.com/book/03-run-one-test",
    "bookFormat": "EBook",
    "offers": {
      "@type": "Offer",
      "priceCurrency": "USD",
      "availability": "https://schema.org/PreOrder"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "itemListElement": [
      {
        "@type": "ListItem",
        "position": 1,
        "name": "Home",
        "item": "https://datacenterfieldguides.com/"
      },
      {
        "@type": "ListItem",
        "position": 2,
        "name": "Field Protocols",
        "item": "https://datacenterfieldguides.com/blog/"
      },
      {
        "@type": "ListItem",
        "position": 3,
        "name": "Close-out is not a heat-test report: First-Principles Data Center Engineering Protocol",
        "item": "https://datacenterfieldguides.com/blog/close-out-is-not-a-heat-report"
      }
    ]
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "Why does \"Close-out is not a heat-test report\" matter during high-density data center commissioning and operations?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The seven mandatory deliverables required in a liquid cooling verification closeout binder—beyond a single thermal load bank chart. When project teams bypass this rule to meet a commercial schedule milestone, unverified physical assumptions—such as hidden hydraulic pressure drops, unlogged polling gaps, unblanked bypass leakage, or uncalibrated sensor offsets—transfer directly into live 24/7 production as latent single points of failure."
        }
      },
      {
        "@type": "Question",
        "name": "How do you quantitatively verify compliance with \"liquid cooling commissioning closeout package\" on the physical floor?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Compliance is verified by executing the governing mathematical balance (Closeout Pack = (Claim, Level Map, Flash Judgment, Punch List, Witness Log, Ops Pages, Cal Certs)) using independent, calibrated field instruments across a stabilized steady-state dwell window (minimum 15 to 30 minutes for thermal and hydraulic systems), and confirming that the discrepancy between primary and secondary measurements remains strictly within the pre-declared acceptance band."
        }
      },
      {
        "@type": "Question",
        "name": "What should an engineer do if a contractor or vendor submits a report that violates this protocol?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The reviewing engineer must refuse to sign the broad acceptance sentence, mark the specific line item as **Unproved / Defective** on the official audit sheet, and either require a witnessed re-test under a corrected script or isolate the unproved scope under a time-bounded Conditional Acceptance with a 150% to 200% financial retainage escrow holdback. From *Finish a Liquid Cooling Verification: Seven Sheets for One Load-Bank Test*, Tristan, Data Center Field Guides. Related: [A signature is a sentence](07-a-signature-is-a-sentence.md)."
        }
      }
    ]
  }
]
  </script>

  <style>
    :root {
      color-scheme: dark;
      --bg: #090d16;
      --surface: #121826;
      --surface-elevated: #172033;
      --surface-inset: #0c101a;
      --card-bg: #121826;
      --border: #1e283d;
      --border-subtle: rgba(255, 255, 255, 0.07);
      --text: #cbd5e1;
      --text-primary: #f8fafc;
      --text-secondary: #cbd5e1;
      --text-muted: #94a3b8;
      --muted: #94a3b8;
      --accent: #2563eb;
      --accent-hover: #3b82f6;
      --accent-subtle: rgba(37, 99, 235, 0.12);
      --amber: #d97706;
      --amber-hover: #f59e0b;
      --amber-subtle: rgba(217, 119, 6, 0.12);
      --green: #10b981;
      --green-subtle: rgba(16, 185, 129, 0.12);
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    .math-block {
      margin: 1.35rem 0;
      padding: 1rem 1.25rem;
      background: var(--surface-inset);
      border: 1px solid var(--border);
      border-left: 3px solid var(--accent);
      border-radius: 6px;
      font-family: "Cambria Math", "STIX Two Math", Georgia, serif;
      font-size: 1.08rem;
      color: var(--text-primary);
      overflow-x: auto;
      text-align: center;
    }
    .math-inline {
      font-family: "Cambria Math", "STIX Two Math", Georgia, serif;
      color: #e2e8f0;
      padding: 0 0.1rem;
    }
    .frac {
      display: inline-block;
      vertical-align: middle;
      text-align: center;
      margin: 0 0.2rem;
    }
    .frac .num {
      display: block;
      border-bottom: 1px solid #94a3b8;
      padding: 0 0.25rem;
      font-size: 0.92em;
    }
    .frac .slash { display: none; }
    .frac .den {
      display: block;
      padding: 0 0.25rem;
      font-size: 0.92em;
    }
    body {
      background-color: var(--bg);
      color: var(--text-secondary);
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
      line-height: 1.75;
      font-size: 1.125rem;
      -webkit-font-smoothing: antialiased;
    }
    header.site-header {
      border-bottom: 1px solid var(--border);
      background-color: rgba(10, 15, 29, 0.92);
      position: sticky;
      top: 0;
      z-index: 100;
      backdrop-filter: blur(12px);
    }
    .nav-container {
      max-width: 64rem;
      margin: 0 auto;
      padding: 0.9rem 1.5rem;
      display: flex;
      justify-content: space-between;
      align-items: center;
    }
    .brand {
      font-weight: 800;
      color: #fff;
      text-decoration: none;
      font-size: 1.05rem;
      letter-spacing: 0.04em;
      display: inline-flex;
      align-items: center;
      gap: 0.6rem;
    }
    .brand-mark {
      width: 26px;
      height: 26px;
      border-radius: 6px;
      display: inline-block;
      flex-shrink: 0;
    }
    .brand span { color: #94a3b8; font-weight: 600; font-size: 0.92rem; }
    .nav-links {
      display: flex;
      align-items: center;
      gap: 1.5rem;
    }
    .nav-links a {
      color: var(--muted);
      text-decoration: none;
      font-size: 0.95rem;
      transition: color 0.2s;
    }
    .nav-links a:hover { color: #fff; }

    main.content-container {
      max-width: 54rem;
      margin: 2.5rem auto 4rem;
      padding: 0 1.5rem;
    }
    .article-header-meta {
      display: flex;
      flex-wrap: wrap;
      align-items: center;
      gap: 0.75rem;
      margin-bottom: 1.25rem;
    }
    .kicker-tag {
      display: inline-block;
      font-size: 0.75rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      padding: 0.2rem 0.6rem;
      border-radius: 4px;
      background: rgba(37, 99, 235, 0.15);
      color: var(--accent);
      border: 1px solid rgba(37, 99, 235, 0.3);
    }
    .kicker-tag.is-deep-dive {
      background: rgba(217, 119, 6, 0.15);
      color: var(--amber);
      border-color: rgba(217, 119, 6, 0.4);
    }
    .meta-pipe { color: var(--border); }
    .meta-time { font-size: 0.85rem; color: var(--muted); }
    .meta-vol { font-size: 0.85rem; color: #cbd5e1; font-weight: 600; }

    h1 {
      font-size: clamp(2rem, 4vw, 2.75rem);
      line-height: 1.22;
      font-weight: 800;
      color: #ffffff;
      margin-bottom: 1.5rem;
      letter-spacing: -0.01em;
    }
    h2 {
      font-size: 1.75rem;
      line-height: 1.35;
      font-weight: 700;
      color: #ffffff;
      margin-top: 2.5rem;
      margin-bottom: 1rem;
      padding-bottom: 0.5rem;
      border-bottom: 1px solid var(--border);
    }
    h3 {
      font-size: 1.35rem;
      line-height: 1.4;
      font-weight: 600;
      color: var(--amber-hover);
      margin-top: 1.75rem;
      margin-bottom: 0.75rem;
    }
    h4 {
      font-size: 1.15rem;
      line-height: 1.45;
      font-weight: 600;
      color: #f8fafc;
      margin-top: 1.5rem;
      margin-bottom: 0.5rem;
    }
    p {
      color: var(--text-secondary);
      margin-bottom: 1.4rem;
      line-height: 1.75;
    }
    ul, ol {
      color: var(--text-secondary);
      margin-bottom: 1.5rem;
      padding-left: 1.75rem;
      line-height: 1.7;
    }
    li {
      color: var(--text-secondary);
      margin-bottom: 0.5rem;
    }
    strong, b {
      color: #ffffff;
      font-weight: 700;
    }
    em, i {
      color: #e2e8f0;
      font-style: italic;
    }
    a {
      color: #38bdf8;
      text-decoration: underline;
      text-underline-offset: 3px;
    }
    a:hover {
      color: #7dd3fc;
    }
    
    blockquote.direct-answer {
      background: #111726;
      border: 1px solid var(--border);
      border-left: 3px solid var(--accent);
      padding: 1.25rem 1.6rem;
      margin: 2rem 0;
      border-radius: 0 6px 6px 0;
      font-size: 1.125rem;
      line-height: 1.7;
      color: #f1f5f9;
      box-shadow: 0 4px 16px rgba(0, 0, 0, 0.2);
    }
    
    .table-container {
      overflow-x: auto;
      margin: 2rem 0;
      border: 1px solid var(--border);
      border-radius: 8px;
    }
    table {
      width: 100%;
      border-collapse: collapse;
      font-size: 0.95rem;
      text-align: left;
    }
    th, td {
      padding: 0.85rem 1.15rem;
      border-bottom: 1px solid var(--border);
    }
    th {
      background-color: #1e293b;
      color: #f8fafc;
      font-weight: 700;
    }
    td {
      color: var(--text-secondary);
    }
    tr:nth-child(even) { background-color: rgba(255, 255, 255, 0.02); }

    figure.diagram-figure {
      margin: 2.5rem 0;
      background: #0f172a;
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 0.75rem;
      text-align: center;
    }
    img.responsive-img {
      width: 100%;
      height: auto;
      border-radius: 4px;
      display: block;
    }
    figcaption {
      margin-top: 0.75rem;
      font-size: 0.9rem;
      color: #93c5fd;
      font-weight: 600;
    }

    pre {
      background: #04070d;
      border: 1px solid var(--border);
      padding: 1.2rem;
      border-radius: 8px;
      overflow-x: auto;
      font-size: 0.95rem;
      margin-bottom: 1.5rem;
      color: #38bdf8;
    }
    code {
      font-family: ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, monospace;
    }
    p code, li code, td code {
      background: rgba(255, 255, 255, 0.08);
      color: #38bdf8;
      padding: 0.15rem 0.4rem;
      border-radius: 4px;
      font-size: 0.9em;
    }

    /* Related Protocols Grid */
    .related-protocols-section {
      margin-top: 4rem;
      padding-top: 2.5rem;
      border-top: 1px solid var(--border);
    }
    .related-header {
      margin-bottom: 1.5rem;
    }
    .related-kicker {
      color: var(--accent);
      font-size: 0.8rem;
      font-weight: 800;
      letter-spacing: 0.1em;
      text-transform: uppercase;
    }
    .related-header h3 {
      font-size: 1.5rem;
      color: #fff;
      margin-top: 0.25rem;
      margin-bottom: 0;
    }
    .related-grid {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(250px, 1fr));
      gap: 1.25rem;
      margin-top: 1rem;
    }
    .related-card {
      background: #0f172a;
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 1.25rem;
      display: flex;
      flex-direction: column;
      text-decoration: none;
      transition: transform 0.2s, border-color 0.2s;
    }
    .related-card:hover {
      transform: translateY(-3px);
      border-color: var(--accent);
    }
    .related-card.deep-dive {
      border-color: rgba(217, 119, 6, 0.35);
    }
    .related-card-meta {
      display: flex;
      justify-content: space-between;
      align-items: center;
      margin-bottom: 0.6rem;
    }
    .related-badge {
      font-size: 0.7rem;
      font-weight: 800;
      color: var(--accent);
      background: rgba(37, 99, 235, 0.1);
      padding: 0.15rem 0.4rem;
      border-radius: 4px;
    }
    .related-card.deep-dive .related-badge {
      color: var(--amber);
      background: rgba(217, 119, 6, 0.15);
    }
    .related-time {
      font-size: 0.75rem;
      color: var(--muted);
    }
    .related-card h4 {
      color: #fff;
      font-size: 1.05rem;
      line-height: 1.35;
      margin-bottom: 0.5rem;
    }
    .related-card p {
      color: var(--muted);
      font-size: 0.85rem;
      line-height: 1.5;
      margin-bottom: 1rem;
      flex-grow: 1;
      display: -webkit-box;
      -webkit-line-clamp: 2;
      -webkit-box-orient: vertical;
      overflow: hidden;
    }
    .related-link {
      color: var(--amber);
      font-size: 0.8rem;
      font-weight: 700;
    }

    /* Amazon Conversion Card */
    .book-cta-card {
      background: linear-gradient(135deg, #1e293b 0%, #0f172a 100%);
      border: 2px solid var(--amber);
      border-radius: 12px;
      padding: 2.25rem;
      margin: 3.5rem 0;
      position: relative;
      box-shadow: 0 10px 30px rgba(0,0,0,0.4);
    }
    .book-cta-badge {
      position: absolute;
      top: -14px;
      left: 2rem;
      background: var(--amber);
      color: #000;
      font-size: 0.75rem;
      font-weight: 800;
      padding: 0.25rem 0.75rem;
      border-radius: 4px;
      letter-spacing: 0.05em;
    }
    .book-cta-content h3 {
      color: #fff;
      font-size: 1.5rem;
      margin-top: 0;
      margin-bottom: 0.4rem;
    }
    .book-cta-subtitle {
      color: var(--accent);
      font-weight: 600;
      font-size: 1.05rem;
      margin-bottom: 1rem;
    }
    .book-cta-desc {
      color: #cbd5e1;
      font-size: 1rem;
      margin-bottom: 1.5rem;
    }
    .book-cta-actions {
      display: flex;
      flex-direction: column;
      gap: 1rem;
    }
    .cta-order-block {
      display: flex;
      flex-direction: column;
      gap: 0.65rem;
      width: 100%;
    }
    .cta-order-block .order-label {
      font-size: 0.82rem;
      font-weight: 700;
      color: #94a3b8;
      letter-spacing: 0.05em;
      text-transform: uppercase;
    }
    .cta-order-block .channel-header-row {
      display: flex;
      justify-content: space-between;
      align-items: center;
      width: 100%;
    }
    .cta-order-block .status-coming-soon {
      color: #94a3b8;
      background: rgba(255, 255, 255, 0.05);
      border: 1px solid rgba(255, 255, 255, 0.1);
      font-size: 0.72rem;
      font-weight: 700;
      letter-spacing: 0.05em;
      text-transform: uppercase;
      padding: 0.22rem 0.6rem;
      border-radius: 9999px;
      display: inline-block;
    }
    .cta-order-block .platform-badges {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.65rem;
    }
    .cta-order-block .platform-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.5rem;
      padding: 0.55rem 1.15rem;
      border-radius: 8px;
      font-size: 0.92rem;
      font-weight: 600;
      text-decoration: none;
      line-height: 1;
      transition: all 0.2s ease;
      white-space: nowrap;
    }
    .cta-order-block .platform-btn .store-svg {
      width: 19px;
      height: 19px;
      flex-shrink: 0;
    }
    /* Active platform styles (full color) */
    .cta-order-block .platform-btn.is-active {
      cursor: pointer;
    }
    .cta-order-block .platform-btn.is-active.amazon {
      background: rgba(255, 153, 0, 0.15);
      border: 1px solid rgba(255, 153, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.amazon:hover {
      background: rgba(255, 153, 0, 0.28);
      border-color: #ff9900;
      box-shadow: 0 4px 18px rgba(255, 153, 0, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.google {
      background: rgba(66, 133, 244, 0.15);
      border: 1px solid rgba(66, 133, 244, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.google:hover {
      background: rgba(66, 133, 244, 0.28);
      border-color: #4285f4;
      box-shadow: 0 4px 18px rgba(66, 133, 244, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.apple {
      background: rgba(255, 90, 0, 0.15);
      border: 1px solid rgba(255, 90, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.apple:hover {
      background: rgba(255, 90, 0, 0.28);
      border-color: #ff5a00;
      box-shadow: 0 4px 18px rgba(255, 90, 0, 0.35);
      transform: translateY(-2px);
    }
    /* Disabled platform styles (black & white / grayscale) */
    .cta-order-block .platform-btn.is-disabled {
      filter: grayscale(100%);
      opacity: 0.35;
      background: rgba(255, 255, 255, 0.03);
      border: 1px solid rgba(255, 255, 255, 0.1);
      color: #94a3b8;
      cursor: not-allowed;
      user-select: none;
    }
    .cta-order-block .platform-btn.is-disabled:hover {
      opacity: 0.5;
    }
    .book-cta-guarantee {
      font-size: 0.85rem;
      color: var(--muted);
    }

    /* Top In-Article Bridge Ribbon */
    .top-book-ribbon {
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 1rem;
      background: linear-gradient(90deg, rgba(37, 99, 235, 0.1) 0%, rgba(15, 23, 42, 0.8) 100%);
      border: 1px solid rgba(37, 99, 235, 0.35);
      border-left: 4px solid var(--accent);
      border-radius: 8px;
      padding: 0.85rem 1.25rem;
      margin: 1.5rem 0 2rem 0;
      flex-wrap: wrap;
    }
    .ribbon-content {
      display: flex;
      align-items: center;
      gap: 0.85rem;
      flex-wrap: wrap;
    }
    .ribbon-badge {
      display: inline-block;
      font-size: 0.68rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      background: var(--accent);
      color: #0b1120;
      padding: 0.2rem 0.55rem;
      border-radius: 4px;
      white-space: nowrap;
    }
    .ribbon-text {
      color: #cbd5e1;
      font-size: 0.92rem;
      line-height: 1.4;
    }
    .ribbon-text strong {
      color: #ffffff;
    }
    .ribbon-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.4rem;
      padding: 0.45rem 0.95rem;
      border-radius: 6px;
      font-size: 0.85rem;
      font-weight: 700;
      color: #0b1120;
      background: var(--amber);
      text-decoration: none;
      white-space: nowrap;
      transition: all 0.2s ease;
    }
    .ribbon-btn:hover {
      background: #fbbf24;
      transform: translateX(2px);
      box-shadow: 0 2px 10px rgba(217, 119, 6, 0.4);
    }

    /* Breadcrumbs */
    .article-breadcrumbs {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.5rem;
      font-size: 0.82rem;
      color: #64748b;
      margin-bottom: 1.25rem;
    }
    .article-breadcrumbs a {
      color: #94a3b8;
      text-decoration: none;
      transition: color 0.15s;
    }
    .article-breadcrumbs a:hover {
      color: var(--accent);
    }
    .crumb-separator {
      color: #334155;
    }
    .crumb-current {
      color: #cbd5e1;
      font-weight: 600;
      max-width: 280px;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    /* Article Tags Wrap */
    .article-tags-wrap {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.75rem;
      margin: 2.5rem 0 1rem;
      padding: 1rem 1.25rem;
      background: rgba(15, 23, 42, 0.6);
      border: 1px solid var(--border);
      border-radius: 8px;
    }
    .tags-header {
      font-size: 0.72rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      color: var(--accent);
    }
    .tags-cloud {
      display: flex;
      flex-wrap: wrap;
      gap: 0.45rem;
    }
    .article-tag-item {
      font-size: 0.75rem;
      font-weight: 600;
      color: #cbd5e1;
      background: rgba(255, 255, 255, 0.05);
      border: 1px solid rgba(255, 255, 255, 0.08);
      padding: 0.15rem 0.5rem;
      border-radius: 4px;
    }

    footer.site-footer {
      border-top: 1px solid var(--border);
      padding: 3rem 1.5rem;
      text-align: center;
      color: var(--muted);
      font-size: 0.9rem;
    }
  </style>
</head>
<body>
  <header class="site-header">
    <div class="nav-container">
      <a href="/" class="brand"><img src="/favicon.svg" alt="DCFG" class="brand-mark" width="26" height="26"/>DATA CENTER <span>FIELD GUIDES</span></a>
      <nav class="nav-links">
        <a href="/">Home</a>
        <a href="/#books">The 9 Books</a>
        <a href="/blog/">Field Protocols (69)</a>
        <a href="/about">About Tristan</a>
        <a href="/buy" class="nav-buy-btn">
          <svg class="nav-buy-svg" width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round">
            <path d="M6 2L3 6v14a2 2 0 0 0 2 2h14a2 2 0 0 0 2-2V6l-3-4z"></path>
            <line x1="3" y1="6" x2="21" y2="6"></line>
            <path d="M16 10a4 4 0 0 1-8 0"></path>
          </svg>
          <span>Buy</span>
        </a>
        <button class="nav-search-trigger" id="open-search-btn" type="button" aria-label="Search protocols">
          <svg class="search-svg" width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
            <circle cx="11" cy="11" r="8"></circle>
            <line x1="21" y1="21" x2="16.65" y2="16.65"></line>
          </svg>
          <span>Search</span>
          <kbd>⌘K</kbd>
        </button>
      </nav>
    </div>
  </header>

  <main class="content-container">
    <nav class="article-breadcrumbs" aria-label="Breadcrumb">
      <a href="/">Home</a>
      <span class="crumb-separator">/</span>
      <a href="/#books">The 9 Books</a>
      <span class="crumb-separator">/</span>
      <a href="/book/03-run-one-test">Vol 03: Liquid Cooling Verification</a>
      <span class="crumb-separator">/</span>
      <span class="crumb-current">Close-out is not a heat-test report: First-Principles Data Center Engineering Protocol</span>
    </nav>

    <div class="article-header-meta">
      <span class="kicker-tag is-deep-dive">FLAGSHIP GUIDE</span>
      <span class="meta-pipe">&bull;</span>
      <span class="meta-vol">VOL 03: Liquid Cooling Verification</span>
      <span class="meta-pipe">&bull;</span>
      <span class="meta-time"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"></circle><polyline points="12 6 12 12 16 14"></polyline></svg> 11 MIN READ</span>
    </div>

    
    <aside class="top-book-ribbon">
      <div class="ribbon-content">
        <span class="ribbon-badge">OFFICIAL FIELD MANUAL EXCERPT</span>
        <span class="ribbon-text">
          This protocol is from <strong>Volume 03: Liquid Cooling Verification</strong> by Tristan.
        </span>
      </div>
      <a href="/#books" class="ribbon-btn">
        View Series Roadmap &rarr;
      </a>
    </aside>
    

    <h1>Close-out is not a heat-test report: First-Principles Data Center Engineering Protocol</h1>
<blockquote class="direct-answer"><p><strong>Direct Answer Block</strong>: The seven mandatory deliverables required in a liquid cooling verification closeout binder—beyond a single thermal load bank chart. In mission-critical data center commissioning and operations, engineers enforce this boundary using deterministic physical equations, calibrated field instrumentation, and auditable sign-off gates rather than relying on vendor brochure summaries, uncalibrated software plots, or verbal assurances. Every measurement and state transition must be recorded with synchronized UTC timestamps and explicit pass/fail thresholds before a signature is granted.</p></blockquote>
<figure class="diagram-figure"><img src="figures/flagship/fig-02-cdu-hydraulic-pandid.png" alt="Close-out is the pages, not the curves." loading="lazy" class="responsive-img"/><figcaption>Close-out is the pages, not the curves.</figcaption></figure>
<p>The heat window can be honest and still not be turnover. Turnover is the later signature, after the punch on the levels you actually ran is closed, and after you have written which levels you did not run. A photograph album of curves is not that signature.</p>
<p>The short pack a stranger should be able to read without calling you: the sentence, proved or not, or proved only for the systems named. Outstanding work on the next page, even if the page says none. The level map, including levels you refused. What you witnessed and what you accepted as a document. The file judgment, not a kinder summary. The printed punch. The operator pages: tested, not tested, stops, deviations still in force.</p>
<p>An empty tab with a hopeful title is a false document. Seasonal tests, fire integration, and the rest of a full building report belong only if this project ran them. Pretending to have the long list is the same sin as the wrong level certificate.</p>
<p>Training, if you claim operators can run it, is a signature that they were shown those pages. A slide deck is not the signature.</p>
<h2>1. First-Principles Engineering Formulation and Governing Mathematics</h2>
<p>In high-density data center environments, verbal summaries and qualitative status tiles routinely obscure incipient physical failures. Whether auditing a <span class="math-inline">120 kW</span> liquid-cooled rack boundary, evaluating a 1-second telemetry time series, or verifying plant redundancy prior to handover, the governing physical relationship for this protocol is expressed as:</p>
<div class="math-block">Closeout Pack = (Claim, Level Map, Flash Judgment, Punch List, Witness Log, Ops Pages, Cal Certs)</div>
<p>When any term on the left-hand or right-hand side of this relationship is left unmeasured, inferred from an uncalibrated nameplate, or averaged across an unverified time window, the resulting engineering record cannot support a valid operational signature. Field engineers must verify each physical variable independently using NIST/ISO 17025 traceable instruments before proceeding to the next gate in the sequence.</p>
<div class="table-container"><table><thead><tr><th>Audit Verification Parameter</th><th>Unacceptable / Defective Field Practice</th><th>Auditable First-Principles Requirement</th><th>Mandatory Action on Failure</th></tr></thead><tbody><tr><td><strong>Primary Boundary Definition</strong></td><td>Implied by vendor brochure or slide deck</td><td>Explicitly bounded on stamped P&amp;ID / SLD with tag IDs</td><td>Halt acceptance; issue formal boundary clarification</td></tr><tr><td><strong>Measurement &amp; Telemetry Proof</strong></td><td>Single uncalibrated display reading or 60-sec average</td><td>Calibrated Class A/0.5S sensor with 1-sec UTC timestamp</td><td>Reject dataset; classify point as <code>0x40</code> Stale or <code>0x80</code> Bad</td></tr><tr><td><strong>Pass / Fail Acceptance Gate</strong></td><td>Qualitative &quot;Looks OK&quot; or &quot;Within Normal Range&quot;</td><td>Quantitative numerical corridor cited from revision in force</td><td>Log Category A/B defect; withhold retainage or permit</td></tr><tr><td><strong>Custody &amp; Sign-Off Record</strong></td><td>Single bundled &quot;Accepted&quot; signature at end of meeting</td><td>Scoped, dated sentence naming exact proved &amp; unproved lines</td><td>Strike unsupported claims; issue Conditional Refusal</td></tr></tbody></table></div>
<h2>2. Deep-Dive Technical Protocol and Field Implementation</h2>
<p>The following field protocol—adapted directly from <strong>Volume 03: <em>Finish a Liquid Cooling Verification: Seven Sheets for One Load-Bank Test</em></strong>—establishes the step-by-step verification mechanics required on the data hall floor:</p>
<p>A successful thermal heat test is not a facility turnover. Demobilizing load banks from a data hall merely signifies that dynamic verification has concluded. The formal transition of the facility from construction into live IT operations occurs under <strong>Level 6 Close-Out, Turnover, and Operations Handover</strong>.</p>
<p>A turnover certificate signed while punch list items remain unresolved or before the final commissioning report is audited is legally defective. Level 6 turnover is the formal milestone where the Facility Owner, the General Contractor, and the Commissioning Authority collectively certify that the mechanical, electrical, and control systems satisfy the Owner&#x27;s Project Requirements and are safe to receive high-density compute infrastructure.</p>
<p><strong>LEVEL 6 TURNOVER DOCUMENT ARCHITECTURE</strong></p>
<div class="table-container"><table><thead><tr><th>01</th><th>EXECUTIVE SUMMARY &amp; VERIFIED CLAIM STATEMENT</th><th>The signed claim sentence, final project verdict, and summary of operational thermal capacity demonstrated.</th></tr></thead><tbody><tr><td>02</td><td>SCOPE BOUNDARIES &amp; EXCLUSION LETTERS</td><td>Explicit scope letters documenting unexecuted levels, seasonal deferred testing, and third-party systems out.</td></tr><tr><td>03</td><td>MASTER MILESTONE CERTIFICATES</td><td>Formal signed completion certificates for Levels 2, 3, 4, 5.</td></tr><tr><td>04</td><td>THE SEVEN SIGNED MASTER SHEETS</td><td>Sheets 1 through 7, fully executed, logged in ink, signed.</td></tr><tr><td>05</td><td>INSTRUMENT CALIBRATION LOG</td><td>Traceable ISO 17025 calibration certificates for all tools.</td></tr><tr><td>06</td><td>TIME-SERIES DATA REPOSITORY</td><td>Complete raw CSV logs, BMS trend exports, cryptographic SHA.</td></tr><tr><td>07</td><td>RESOLVED ISSUES REGISTER</td><td>Master Punch List showing 100% Cat 1 &amp; Cat 2 items closed.</td></tr><tr><td>08</td><td>SYSTEMS MANUAL SUPPLEMENT</td><td>As-tested pump curves, operating bands, fail-safe setpoints.</td></tr><tr><td>09</td><td>OPERATIONS TRAINING RECORDS</td><td>Witnessed sign-off of facility staff SOP walkthrough.</td></tr></tbody></table></div>
<h2>Structure of the Final Commissioning Report</h2>
<p>The Final Commissioning Report is the permanent engineering baseline of the liquid cooling infrastructure. Decades later, when the facility undergoes retrofits or failure investigations, engineering teams will refer to this report to verify initial operating parameters.</p>
<p>The report must be compiled with nine standardized sections:</p>
<h3>1. Executive Summary and Certified Claim</h3>
<p>Opens with the exact, unedited claim sentence formulated in Chapter 1. It provides an unambiguous operational summary: the total thermal capacity verified (e.g., 1.2 MW continuous), the primary cooling supply conditions, secondary flow balance metrics, and the formal certification that all tested systems operated within specification.</p>
<h3>2. Scope Boundaries and Formal Exclusion Letters</h3>
<p>A rigorous definition of boundaries. If Level 0 design review or Level 1 factory testing were excluded from the contract, the formal Scope Exclusion Letters signed by the owner must be embedded here. If seasonal testing (such as maximum summer ambient chiller stress testing) must be deferred to a later date, the Deferred Testing Protocol and scheduled execution date are formally documented.</p>
<h3>3. Master Milestone Completion Certificates</h3>
<p>Formal certificate pages for Level 2 (Receipt QA), Level 3 (PFC and Start-Up), Level 4 (Single-System FPT), and Level 5 (Integrated System IST). Each certificate must bear the ink signatures of the Commissioning Lead, Electrical PE, Mechanical PE, Contractor Executive, and Owner’s Authorized Representative.</p>
<h3>4. The Seven Master Field Sheets</h3>
<p>The completed, physical field record sheets (Sheets 1 through 7 from Chapter 16), scanned in full color showing all ink entries, witness initials, step timestamps, and field notes.</p>
<h3>5. Calibrated Instrument Register</h3>
<p>A complete traceability log listing every multimeter, power quality analyzer, ultrasonic flowmeter, digital thermometer, differential pressure transmitter, and thermal imaging camera deployed during testing. Embed copies of their ISO/IEC 17025 calibration certificates.</p>
<h3>6. Raw Time-Series Data Repository</h3>
<p>A structured archive containing the 1-second raw telemetry exports from the load banks, power meters, and BMS trend logs. To prevent post-test manipulation, generate a cryptographic hash (SHA-256 checksum) for every raw data file and record the hash table in the report appendix.</p>
<h3>7. Resolved Master Issues Register</h3>
<p>The final, printed copy of the Commissioning Issues Log. Every Category 1 and Category 2 defect must show its complete resolution history: initial finding, contractor remediation, witnessed re-test data sheet reference, and closeout signature. Any remaining open Category 3 cosmetic items must be bound by an approved 30-day closeout plan.</p>
<h3>8. Systems Manual Operational Supplement</h3>
<p>The operational bridge between commissioning data and daily facility operations. This section extracts critical baseline characteristics from the test data:</p>
<ul><li>The verified cold no-heat pump curve versus hot operating points (Sheet 6).</li><li>Calibrated PID loop parameters for the primary modulating valve (TCV-101).</li><li>The exact secondary fluid inventory (V_total) and glycol concentration (Refractometer verified 25.0% ± 0.5%).</li><li>The emergency interlock logic matrix, defining hardware trip thresholds.</li></ul>
<h3>9. Operations Team Training Sign-Off</h3>
<p>Documentation of formal operational handover training conducted with site facility engineers. Training must include physical walkthroughs of the emergency stop mechanisms, manual bypass valve operations, secondary fluid makeup procedures, and alarm acknowledgement workflows.</p>
<h2>The Final Page Boundary Statement</h2>
<p>The final page of the report must protect the testing party and the owner by clearly stating what the verification did not cover:</p>
<div class="table-container"><table><thead><tr><th><strong>FORMAL BOUNDARY STATEMENT</strong></th></tr></thead><tbody><tr><td>&quot;This verification campaign certifies the performance of the liquid cooling infrastructure under</td></tr><tr><td>simulated electrical and thermal load conditions as explicitly documented herein. It does not</td></tr><tr><td>certify the operational reliability, compute workload throughput, or warranty compliance of</td></tr><tr><td>production IT hardware. Systems marked as excluded or not demonstrated remain outside the scope</td></tr><tr><td>of this certification. All verified capacities are contingent upon the facility operating within</td></tr><tr><td>the environmental, electrical, and hydraulic boundaries established in this report.&quot;</td></tr></tbody></table></div>
<h2>3. Field Verification Checklist and Instrumentation Hygiene</h2>
<p>To execute this protocol without introducing measurement bias or scope ambiguity, the responsible engineer enforces four mandatory field rules:</p>
<ul><li><strong>Instrument Traceability Before Observation</strong>: Verify that every thermometer (4-wire Pt100 RTD Class A), pressure transducer (<span class="math-inline">≤ ± 0.1%</span> span), flowmeter, balometer, or power analyzer carries a current calibration certificate and passes a pre-test zero/span check on the day of the walk.</li><li><strong>Synchronized Time-Series Capture</strong>: Align all digital loggers and gateway pollers to a single UTC reference clock (via IEEE 1588v2 PTP at <span class="math-inline">± 1 ms</span> for electrical Sequence of Events, or NTP at <span class="math-inline">± 10 ms</span> for thermal/hydraulic dwells). Never merge unsynchronized CSV files by row index.</li><li><strong>Explicit Isolation of Disturbances vs. Control Handles</strong>: Hold upstream supply temperatures, parallel cabinet loads, and containment door states constant during the observation dwell so that transient plant drift is never mistaken for steady-state equipment performance.</li><li><strong>Written Record Prior to Signature</strong>: Record every boundary tag, measured value, uncertainty tolerance, and open limitation in ink on the controlled project sheet before leaving the equipment line-up.</li></ul>
<h2>Frequently Asked Questions (FAQ)</h2>
<h3>Why does &quot;Close-out is not a heat-test report&quot; matter during high-density data center commissioning and operations?</h3>
<p>The seven mandatory deliverables required in a liquid cooling verification closeout binder—beyond a single thermal load bank chart. When project teams bypass this rule to meet a commercial schedule milestone, unverified physical assumptions—such as hidden hydraulic pressure drops, unlogged polling gaps, unblanked bypass leakage, or uncalibrated sensor offsets—transfer directly into live 24/7 production as latent single points of failure.</p>
<h3>How do you quantitatively verify compliance with &quot;liquid cooling commissioning closeout package&quot; on the physical floor?</h3>
<p>Compliance is verified by executing the governing mathematical balance (<span class="math-inline">Closeout Pack = (Claim, Level Map, Flash Judgment, Punch List, Witness Log, Ops Pages, Cal Certs)</span>) using independent, calibrated field instruments across a stabilized steady-state dwell window (minimum 15 to 30 minutes for thermal and hydraulic systems), and confirming that the discrepancy between primary and secondary measurements remains strictly within the pre-declared acceptance band.</p>
<h3>What should an engineer do if a contractor or vendor submits a report that violates this protocol?</h3>
<p>The reviewing engineer must refuse to sign the broad acceptance sentence, mark the specific line item as <strong>Unproved / Defective</strong> on the official audit sheet, and either require a witnessed re-test under a corrected script or isolate the unproved scope under a time-bounded Conditional Acceptance with a <span class="math-inline">150%</span> to <span class="math-inline">200%</span> financial retainage escrow holdback.</p>
<p>From <em>Finish a Liquid Cooling Verification: Seven Sheets for One Load-Bank Test</em>, Tristan, Data Center Field Guides.</p>
<p>Related: <a href="/blog/a-signature-is-a-sentence">A signature is a sentence</a>.</p>

    
    <div class="article-tags-wrap">
      <span class="tags-header">FIELD PROTOCOL TAGS:</span>
      <div class="tags-cloud"><span class="article-tag-item">#Liquid</span><span class="article-tag-item">#Commissioning</span><span class="article-tag-item">#LiquidCoolingCommi</span></div>
    </div>
    

    
    <section class="related-protocols-section">
      <div class="related-header">
        <span class="related-kicker">CROSS-AUDIT PROTOCOLS</span>
        <h3>Related Field Procedures &amp; Checklists</h3>
      </div>
      <div class="related-grid">
        
        <a href="/blog/approve-the-script-before-the-day" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 12m</span>
          </div>
          <h4>Approve the test script before the day</h4>
          <p>Why every liquid cooling commissioning script must be frozen, version-controlled, and signed with explicit pass/fail bounds before test day begins.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
        <a href="/blog/one-system-at-a-time" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 13m</span>
          </div>
          <h4>One liquid system at a time: First-Principles Data Center Engineering Protocol</h4>
          <p>Why liquid cooling verification must execute static cleanliness flushes and zero-heat cold pump curves across every CDU and manifold before energizing load bank heaters.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
        <a href="/blog/two-level-numberings" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 11m</span>
          </div>
          <h4>Certificate Level 1 is not a static test</h4>
          <p>How to prevent numbering collisions between site test stages and ASHRAE Guideline 0 / Guideline 202 Commissioning Levels 1 through 5.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
      </div>
    </section>
    

    
    <div class="book-cta-card is-coming-soon">
      <div class="book-cta-badge coming-soon-badge">FIELD MANUAL 03 &bull; IN PUBLISHING</div>
      <div class="book-cta-content">
        <h3>Master the Complete Protocol: Finish a Liquid Cooling Verification: Seven Sheets for One Load-Bank Test</h3>
        <p class="book-cta-subtitle">ASHRAE Guideline 0 Levels 1-5, Integrated Systems Testing (IST), and Contractor Pass Separation</p>
        <p class="book-cta-desc">
          Stop relying on contractor spreadsheets and vendor marketing claims. This field guide provides the complete, auditable verification binder—including physical equations, inspection stations, acceptance thresholds, and signed refusal templates.
        </p>
        <div class="book-cta-actions">
          
          
        <div class="order-channel-group cta-order-block">
          <span class="order-label">Order Now:</span>
          <div class="platform-badges">
            <span class="platform-btn is-disabled amazon" title="Coming Soon on Amazon"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Amazon">
  <path d="M3.5 18.5c4.8 2.6 11 2.2 15.5-.8.5-.3.2-.9-.3-.8-4.2 1.2-9.7.7-14.5-1.5-.7-.3-1.1.8-.7 1.1z" fill="#FF9900"/>
  <path d="M19.7 16.2c-.4.4-1.2.7-2 .7-.2 0-.3.2-.2.4.4.7 1.3 1.5 2.1 1.7.3.1.5-.1.5-.3.1-.7.2-1.8-.4-2.5z" fill="#FF9900"/>
  <path d="M12.6 7.2c-2.4 0-4.3 1.1-4.7 3.3l1.8.3c.3-1.2 1.3-1.8 2.8-1.8 1.5 0 2.3.7 2.3 2.1v.5c-3.5.2-5.7 1.3-5.7 3.7 0 2.1 1.6 3.2 3.6 3.2 1.8 0 2.9-.9 3.5-2.1v1.8h2.1v-7c0-2.4-1.8-3.7-4.4-3.7zm1.3 6.9c-.3.8-1.2 1.6-2.4 1.6-1.1 0-1.8-.6-1.8-1.6 0-1.2 1-1.7 2.6-1.8.6 0 1.2.1 1.6.3v1.5z" fill="#ffffff"/>
</svg><span>Amazon</span></span><span class="platform-btn is-disabled google" title="Coming Soon on Google Books"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" xmlns="http://www.w3.org/2000/svg" aria-label="Google Books">
  <path d="M22.56 12.25c0-.78-.07-1.53-.2-2.25H12v4.26h5.92c-.26 1.37-1.04 2.53-2.21 3.31v2.77h3.57c2.08-1.92 3.28-4.74 3.28-8.09z" fill="#4285F4"/>
  <path d="M12 23c2.97 0 5.46-.98 7.28-2.66l-3.57-2.77c-.98.66-2.23 1.06-3.71 1.06-2.86 0-5.29-1.93-6.16-4.53H2.18v2.84C3.99 20.53 7.7 23 12 23z" fill="#34A853"/>
  <path d="M5.84 14.09c-.22-.66-.35-1.36-.35-2.09s.13-1.43.35-2.09V7.06H2.18C1.43 8.55 1 10.22 1 12s.43 3.45 1.18 4.94l2.85-2.22.81-.63z" fill="#FBBC05"/>
  <path d="M12 5.38c1.62 0 3.06.56 4.21 1.64l3.15-3.15C17.45 2.09 14.97 1 12 1 7.7 1 3.99 3.47 2.18 7.06l3.66 2.84c.87-2.6 3.3-4.52 6.16-4.52z" fill="#EA4335"/>
</svg><span>Google Books</span></span><span class="platform-btn is-disabled apple" title="Coming Soon on Apple Books"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Apple Books">
  <rect width="24" height="24" rx="5" fill="#FF5A00"/>
  <path d="M12 7.2c-1.8-1.2-4-1.6-6.2-1.6v10.5c2.2 0 4.4.4 6.2 1.6 1.8-1.2 4-1.6 6.2-1.6V5.6c-2.2 0-4.4.4-6.2 1.6zm-.8 9.3c-1.6-1-3.4-1.4-5.2-1.4V7.5c1.8 0 3.6.4 5.2 1.4v7.6zm7.8-1.4c-1.8 0-3.6.4-5.2 1.4V8.9c1.6-1 3.4-1.4 5.2-1.4v7.6z" fill="#ffffff"/>
</svg><span>Apple Books</span></span>
          </div>
          <div class="platform-format-notes">Pre-Release Technical Binder &bull; EPUB &bull; Print</div>
        </div>
        
          <span class="book-cta-guarantee">✓ Official Multi-Platform Field Release in Preparation</span>
        
        </div>
      </div>
    </div>
    
  </main>

  <footer class="site-footer">
    <p>Data Center Field Guides &bull; Written by Tristan &bull; Industrial Engineering Series</p>
    <p style="margin-top: 0.5rem; font-size: 0.8rem;">Independent engineering protocols for hyperscale AI whitespaces and mission-critical facilities.</p>
  </footer>

  <script src="../search-data.js" defer></script>
  <script src="../search.js" defer></script>
</body>
</html>
