<!DOCTYPE html>
<html lang="en">
<head>
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=AW-16517762043"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'AW-16517762043');
  </script>
  <link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
  <link rel="icon" type="image/png" sizes="192x192" href="/favicon.png"/>
  <link rel="apple-touch-icon" href="/logo.png"/>
  <link rel="alternate" type="application/rss+xml" title="Data Center Field Guides RSS Feed" href="/feed.xml"/>
  <link rel="alternate" type="application/feed+json" title="Data Center Field Guides JSON Feed" href="/feed.json"/>
  <link rel="alternate" type="text/plain" title="AI Agent Ground-Truth Specification (llms.txt)" href="/llms.txt"/>
  <link rel="alternate" type="text/plain" title="Full Machine-Readable Protocol Corpus (llms-full.txt)" href="/llms-full.txt"/>
  <link rel="alternate" type="text/markdown" title="Installable AI Agent Auditor Skill (SKILL.md)" href="/SKILL.md"/>
  <meta charset="utf-8"/>
  <meta name="viewport" content="width=device-width, initial-scale=1.0"/>
  <title>Facility Location Due Diligence Checklist: Data Center Site Selection &amp; Audit | DCFG</title>
  <meta name="description" content="Complete facility location due diligence checklist for data center site selection and infrastructure assets. Audits substation distance, 500-yr flood hydrology, geotechnical bearing, and micro-vibrations."/>
  <link rel="canonical" href="https://datacenterfieldguides.com/blog/data-center-facility-location-due-diligence"/>
  <link rel="alternate" type="text/markdown" title="Raw Markdown Specification for AI Agents" href="https://datacenterfieldguides.com/raw/data-center-facility-location-due-diligence.md"/>
  
  <!-- OpenGraph & Twitter Cards -->
  <meta property="og:type" content="article"/>
  <meta property="og:title" content="Facility Location Due Diligence Checklist: Data Center Site Selection &amp; Audit Guide"/>
  <meta property="og:description" content="Complete facility location due diligence checklist for data center site selection and infrastructure assets. Audits substation distance, 500-yr flood hydrology, geotechnical bearing, and micro-vibrations."/>
  <meta property="og:url" content="https://datacenterfieldguides.com/blog/data-center-facility-location-due-diligence"/>
  <meta property="og:site_name" content="Data Center Field Guides"/>
  <meta property="og:image" content="https://datacenterfieldguides.com/blog/figures/flagship/fig-01-tdd-audit-framework-and-red-flags.png"/>
  <meta name="twitter:card" content="summary_large_image"/>
  <meta name="twitter:image" content="https://datacenterfieldguides.com/blog/figures/flagship/fig-01-tdd-audit-framework-and-red-flags.png"/>
  <meta name="twitter:title" content="Facility Location Due Diligence Checklist: Data Center Site Selection &amp; Audit Guide | Data Center Field Guides"/>
  <meta name="twitter:description" content="Complete facility location due diligence checklist for data center site selection and infrastructure assets. Audits substation distance, 500-yr flood hydrology, geotechnical bearing, and micro-vibrations."/>
  
  <!-- Structured Data -->
    <script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "TechArticle",
    "headline": "Facility Location Due Diligence Checklist: Data Center Site Selection & Audit Guide",
    "description": "Complete facility location due diligence checklist for data center site selection and infrastructure assets. Audits substation distance, 500-yr flood hydrology, geotechnical bearing, and micro-vibrations.",
    "author": {
      "@type": "Person",
      "name": "Tristan",
      "jobTitle": "Data Center Commissioning & Verification Engineer",
      "worksFor": {
        "@type": "Organization",
        "name": "Data Center Field Guides"
      }
    },
    "publisher": {
      "@type": "Organization",
      "name": "Data Center Field Guides",
      "url": "https://datacenterfieldguides.com",
      "logo": {
        "@type": "ImageObject",
        "url": "https://datacenterfieldguides.com/logo.png"
      }
    },
    "datePublished": "2026-10-17",
    "mainEntityOfPage": "https://datacenterfieldguides.com/blog/data-center-facility-location-due-diligence",
    "proficiencyLevel": "Expert",
    "citation": [
      "ANSI/ISA-71.04-2013 Environmental Conditions for Process Measurement and Control Systems: Airborne Contaminants",
      "IEEE 1588 Precision Time Protocol (PTP) for Networked Measurement and Control Systems",
      "RFC 5905 / NIST Network Time Protocol (NTP) Synchronization Standard",
      "ASTM E2018-24 Standard Guide for Property Condition Assessments: Baseline Property Condition Assessment Process",
      "ASTM E1527 Phase I Environmental Site Assessment Process",
      "NVIDIA GB200 NVL72 Rack-Scale Liquid-Cooled AI Architecture Specification",
      "EU Directive 2011/65/EU (RoHS) Lead-Free Electronic Hardware Reliability Standard"
    ],
    "about": [
      {
        "@type": "Thing",
        "name": "Corrosion & Due Diligence"
      },
      {
        "@type": "Thing",
        "name": "Data Center Infrastructure & Commissioning"
      }
    ]
  },
  {
    "@context": "https://schema.org",
    "@type": "Book",
    "name": "Walk a TDD: Technical Due Diligence Physical Site Audit",
    "author": {
      "@type": "Person",
      "name": "Tristan"
    },
    "url": "https://datacenterfieldguides.com/book/09-walk-a-tdd",
    "bookFormat": "EBook",
    "offers": {
      "@type": "Offer",
      "priceCurrency": "USD",
      "availability": "https://schema.org/PreOrder"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "itemListElement": [
      {
        "@type": "ListItem",
        "position": 1,
        "name": "Home",
        "item": "https://datacenterfieldguides.com/"
      },
      {
        "@type": "ListItem",
        "position": 2,
        "name": "Field Protocols",
        "item": "https://datacenterfieldguides.com/blog/"
      },
      {
        "@type": "ListItem",
        "position": 3,
        "name": "Facility Location Due Diligence Checklist: Data Center Site Selection & Audit Guide",
        "item": "https://datacenterfieldguides.com/blog/data-center-facility-location-due-diligence"
      }
    ]
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "What is the difference between a Phase I ESA and Facility Location Due Diligence?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "A Phase I Environmental Site Assessment (ASTM E1527-21) strictly audits historical contamination, hazardous chemical storage, underground fuel storage tanks, and Superfund liabilities. Facility Location Due Diligence (ASTM E2018 / IEEE 141) evaluates the entire operational physics of the site: electrical grid reliability, substation diversity, 500-year hydrology, structural soil bearing capacity, micro-vibration, and cooling water quotas."
        }
      },
      {
        "@type": "Question",
        "name": "Why is the 500-year flood plain mandatory for data centers instead of the 100-year flood plain?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "A 100-year flood plain represents a 1.0% annual chance of flooding, which translates to an unacceptable ~26% cumulative risk of flooding over a standard 30-year infrastructure financing loan term. The 500-year flood plain represents a 0.2% annual chance (~6% over 30 years), which aligns with the mission-critical uptime requirements demanded by institutional debt syndicates and hyperscale tenant SLAs."
        }
      },
      {
        "@type": "Question",
        "name": "How do you verify true transmission substation diversity before ground-breaking?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Review the certified Single-Line Diagram (SLD) from the regional transmission system operator (RTO/ISO) and physically walk the utility rights-of-way. Trace the feeder routes from the data center property boundary back to the physical utility substations to ensure the cables do not share manholes, duct banks, utility bridges, or a single common busbar section."
        }
      },
      {
        "@type": "Question",
        "name": "How does high-density AI rack deployment (e.g., NVL72) alter site selection criteria?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Legacy data centers were designed for uniform floor loads of 8 to 12 kN/m² with standard civil subgrades. An NVL72 liquid-cooled supercluster weighs up to 1,800 kg per rack, creating point caster loads exceeding 4.5 kN and requiring structural floor capacities of 20 to 25 kN/m². This mandates higher subsoil bearing capacity (qa ≥ 250kPa) and strict avoidance of post-tensioned slabs that prevent core-drilling for liquid cooling headers."
        }
      }
    ]
  }
]
  </script>

  <style>
    :root {
      color-scheme: dark;
      --bg: #090d16;
      --surface: #121826;
      --surface-elevated: #172033;
      --surface-inset: #0c101a;
      --card-bg: #121826;
      --border: #1e283d;
      --border-subtle: rgba(255, 255, 255, 0.07);
      --text: #cbd5e1;
      --text-primary: #f8fafc;
      --text-secondary: #cbd5e1;
      --text-muted: #94a3b8;
      --muted: #94a3b8;
      --accent: #2563eb;
      --accent-hover: #3b82f6;
      --accent-subtle: rgba(37, 99, 235, 0.12);
      --amber: #d97706;
      --amber-hover: #f59e0b;
      --amber-subtle: rgba(217, 119, 6, 0.12);
      --green: #10b981;
      --green-subtle: rgba(16, 185, 129, 0.12);
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    .math-block {
      margin: 1.35rem 0;
      padding: 1rem 1.25rem;
      background: var(--surface-inset);
      border: 1px solid var(--border);
      border-left: 3px solid var(--accent);
      border-radius: 6px;
      font-family: "Cambria Math", "STIX Two Math", Georgia, serif;
      font-size: 1.08rem;
      color: var(--text-primary);
      overflow-x: auto;
      text-align: center;
    }
    .math-inline {
      font-family: "Cambria Math", "STIX Two Math", Georgia, serif;
      color: #e2e8f0;
      padding: 0 0.1rem;
    }
    .frac {
      display: inline-block;
      vertical-align: middle;
      text-align: center;
      margin: 0 0.2rem;
    }
    .frac .num {
      display: block;
      border-bottom: 1px solid #94a3b8;
      padding: 0 0.25rem;
      font-size: 0.92em;
    }
    .frac .slash { display: none; }
    .frac .den {
      display: block;
      padding: 0 0.25rem;
      font-size: 0.92em;
    }
    body {
      background-color: var(--bg);
      color: var(--text-secondary);
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
      line-height: 1.75;
      font-size: 1.125rem;
      -webkit-font-smoothing: antialiased;
    }
    header.site-header {
      border-bottom: 1px solid var(--border);
      background-color: rgba(10, 15, 29, 0.92);
      position: sticky;
      top: 0;
      z-index: 100;
      backdrop-filter: blur(12px);
    }
    .nav-container {
      max-width: 64rem;
      margin: 0 auto;
      padding: 0.9rem 1.5rem;
      display: flex;
      justify-content: space-between;
      align-items: center;
    }
    .brand {
      font-weight: 800;
      color: #fff;
      text-decoration: none;
      font-size: 1.05rem;
      letter-spacing: 0.04em;
      display: inline-flex;
      align-items: center;
      gap: 0.6rem;
    }
    .brand-mark {
      width: 26px;
      height: 26px;
      border-radius: 6px;
      display: inline-block;
      flex-shrink: 0;
    }
    .brand span { color: #94a3b8; font-weight: 600; font-size: 0.92rem; }
    .nav-links {
      display: flex;
      align-items: center;
      gap: 1.5rem;
    }
    .nav-links a {
      color: var(--muted);
      text-decoration: none;
      font-size: 0.95rem;
      transition: color 0.2s;
    }
    .nav-links a:hover { color: #fff; }

    main.content-container {
      max-width: 54rem;
      margin: 2.5rem auto 4rem;
      padding: 0 1.5rem;
    }
    .article-header-meta {
      display: flex;
      flex-wrap: wrap;
      align-items: center;
      gap: 0.75rem;
      margin-bottom: 1.25rem;
    }
    .kicker-tag {
      display: inline-block;
      font-size: 0.75rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      padding: 0.2rem 0.6rem;
      border-radius: 4px;
      background: rgba(37, 99, 235, 0.15);
      color: var(--accent);
      border: 1px solid rgba(37, 99, 235, 0.3);
    }
    .kicker-tag.is-deep-dive {
      background: rgba(217, 119, 6, 0.15);
      color: var(--amber);
      border-color: rgba(217, 119, 6, 0.4);
    }
    .meta-pipe { color: var(--border); }
    .meta-time { font-size: 0.85rem; color: var(--muted); }
    .meta-vol { font-size: 0.85rem; color: #cbd5e1; font-weight: 600; }

    h1 {
      font-size: clamp(2rem, 4vw, 2.75rem);
      line-height: 1.22;
      font-weight: 800;
      color: #ffffff;
      margin-bottom: 1.5rem;
      letter-spacing: -0.01em;
    }
    h2 {
      font-size: 1.75rem;
      line-height: 1.35;
      font-weight: 700;
      color: #ffffff;
      margin-top: 2.5rem;
      margin-bottom: 1rem;
      padding-bottom: 0.5rem;
      border-bottom: 1px solid var(--border);
    }
    h3 {
      font-size: 1.35rem;
      line-height: 1.4;
      font-weight: 600;
      color: var(--amber-hover);
      margin-top: 1.75rem;
      margin-bottom: 0.75rem;
    }
    h4 {
      font-size: 1.15rem;
      line-height: 1.45;
      font-weight: 600;
      color: #f8fafc;
      margin-top: 1.5rem;
      margin-bottom: 0.5rem;
    }
    p {
      color: var(--text-secondary);
      margin-bottom: 1.4rem;
      line-height: 1.75;
    }
    ul, ol {
      color: var(--text-secondary);
      margin-bottom: 1.5rem;
      padding-left: 1.75rem;
      line-height: 1.7;
    }
    li {
      color: var(--text-secondary);
      margin-bottom: 0.5rem;
    }
    strong, b {
      color: #ffffff;
      font-weight: 700;
    }
    em, i {
      color: #e2e8f0;
      font-style: italic;
    }
    a {
      color: #38bdf8;
      text-decoration: underline;
      text-underline-offset: 3px;
    }
    a:hover {
      color: #7dd3fc;
    }
    
    blockquote.direct-answer {
      background: #111726;
      border: 1px solid var(--border);
      border-left: 3px solid var(--accent);
      padding: 1.25rem 1.6rem;
      margin: 2rem 0;
      border-radius: 0 6px 6px 0;
      font-size: 1.125rem;
      line-height: 1.7;
      color: #f1f5f9;
      box-shadow: 0 4px 16px rgba(0, 0, 0, 0.2);
    }
    
    .table-container {
      overflow-x: auto;
      margin: 2rem 0;
      border: 1px solid var(--border);
      border-radius: 8px;
    }
    table {
      width: 100%;
      border-collapse: collapse;
      font-size: 0.95rem;
      text-align: left;
    }
    th, td {
      padding: 0.85rem 1.15rem;
      border-bottom: 1px solid var(--border);
    }
    th {
      background-color: #1e293b;
      color: #f8fafc;
      font-weight: 700;
    }
    td {
      color: var(--text-secondary);
    }
    tr:nth-child(even) { background-color: rgba(255, 255, 255, 0.02); }

    figure.diagram-figure {
      margin: 2.5rem 0;
      background: #0f172a;
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 0.75rem;
      text-align: center;
    }
    img.responsive-img {
      width: 100%;
      height: auto;
      border-radius: 4px;
      display: block;
    }
    figcaption {
      margin-top: 0.75rem;
      font-size: 0.9rem;
      color: #93c5fd;
      font-weight: 600;
    }

    pre {
      background: #04070d;
      border: 1px solid var(--border);
      padding: 1.2rem;
      border-radius: 8px;
      overflow-x: auto;
      font-size: 0.95rem;
      margin-bottom: 1.5rem;
      color: #38bdf8;
    }
    code {
      font-family: ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, monospace;
    }
    p code, li code, td code {
      background: rgba(255, 255, 255, 0.08);
      color: #38bdf8;
      padding: 0.15rem 0.4rem;
      border-radius: 4px;
      font-size: 0.9em;
    }

    /* Related Protocols Grid */
    .related-protocols-section {
      margin-top: 4rem;
      padding-top: 2.5rem;
      border-top: 1px solid var(--border);
    }
    .related-header {
      margin-bottom: 1.5rem;
    }
    .related-kicker {
      color: var(--accent);
      font-size: 0.8rem;
      font-weight: 800;
      letter-spacing: 0.1em;
      text-transform: uppercase;
    }
    .related-header h3 {
      font-size: 1.5rem;
      color: #fff;
      margin-top: 0.25rem;
      margin-bottom: 0;
    }
    .related-grid {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(250px, 1fr));
      gap: 1.25rem;
      margin-top: 1rem;
    }
    .related-card {
      background: #0f172a;
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 1.25rem;
      display: flex;
      flex-direction: column;
      text-decoration: none;
      transition: transform 0.2s, border-color 0.2s;
    }
    .related-card:hover {
      transform: translateY(-3px);
      border-color: var(--accent);
    }
    .related-card.deep-dive {
      border-color: rgba(217, 119, 6, 0.35);
    }
    .related-card-meta {
      display: flex;
      justify-content: space-between;
      align-items: center;
      margin-bottom: 0.6rem;
    }
    .related-badge {
      font-size: 0.7rem;
      font-weight: 800;
      color: var(--accent);
      background: rgba(37, 99, 235, 0.1);
      padding: 0.15rem 0.4rem;
      border-radius: 4px;
    }
    .related-card.deep-dive .related-badge {
      color: var(--amber);
      background: rgba(217, 119, 6, 0.15);
    }
    .related-time {
      font-size: 0.75rem;
      color: var(--muted);
    }
    .related-card h4 {
      color: #fff;
      font-size: 1.05rem;
      line-height: 1.35;
      margin-bottom: 0.5rem;
    }
    .related-card p {
      color: var(--muted);
      font-size: 0.85rem;
      line-height: 1.5;
      margin-bottom: 1rem;
      flex-grow: 1;
      display: -webkit-box;
      -webkit-line-clamp: 2;
      -webkit-box-orient: vertical;
      overflow: hidden;
    }
    .related-link {
      color: var(--amber);
      font-size: 0.8rem;
      font-weight: 700;
    }

    /* Amazon Conversion Card */
    .book-cta-card {
      background: linear-gradient(135deg, #1e293b 0%, #0f172a 100%);
      border: 2px solid var(--amber);
      border-radius: 12px;
      padding: 2.25rem;
      margin: 3.5rem 0;
      position: relative;
      box-shadow: 0 10px 30px rgba(0,0,0,0.4);
    }
    .book-cta-badge {
      position: absolute;
      top: -14px;
      left: 2rem;
      background: var(--amber);
      color: #000;
      font-size: 0.75rem;
      font-weight: 800;
      padding: 0.25rem 0.75rem;
      border-radius: 4px;
      letter-spacing: 0.05em;
    }
    .book-cta-content h3 {
      color: #fff;
      font-size: 1.5rem;
      margin-top: 0;
      margin-bottom: 0.4rem;
    }
    .book-cta-subtitle {
      color: var(--accent);
      font-weight: 600;
      font-size: 1.05rem;
      margin-bottom: 1rem;
    }
    .book-cta-desc {
      color: #cbd5e1;
      font-size: 1rem;
      margin-bottom: 1.5rem;
    }
    .book-cta-actions {
      display: flex;
      flex-direction: column;
      gap: 1rem;
    }
    .cta-order-block {
      display: flex;
      flex-direction: column;
      gap: 0.65rem;
      width: 100%;
    }
    .cta-order-block .order-label {
      font-size: 0.82rem;
      font-weight: 700;
      color: #94a3b8;
      letter-spacing: 0.05em;
      text-transform: uppercase;
    }
    .cta-order-block .channel-header-row {
      display: flex;
      justify-content: space-between;
      align-items: center;
      width: 100%;
    }
    .cta-order-block .status-coming-soon {
      color: #94a3b8;
      background: rgba(255, 255, 255, 0.05);
      border: 1px solid rgba(255, 255, 255, 0.1);
      font-size: 0.72rem;
      font-weight: 700;
      letter-spacing: 0.05em;
      text-transform: uppercase;
      padding: 0.22rem 0.6rem;
      border-radius: 9999px;
      display: inline-block;
    }
    .cta-order-block .platform-badges {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.65rem;
    }
    .cta-order-block .platform-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.5rem;
      padding: 0.55rem 1.15rem;
      border-radius: 8px;
      font-size: 0.92rem;
      font-weight: 600;
      text-decoration: none;
      line-height: 1;
      transition: all 0.2s ease;
      white-space: nowrap;
    }
    .cta-order-block .platform-btn .store-svg {
      width: 19px;
      height: 19px;
      flex-shrink: 0;
    }
    /* Active platform styles (full color) */
    .cta-order-block .platform-btn.is-active {
      cursor: pointer;
    }
    .cta-order-block .platform-btn.is-active.amazon {
      background: rgba(255, 153, 0, 0.15);
      border: 1px solid rgba(255, 153, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.amazon:hover {
      background: rgba(255, 153, 0, 0.28);
      border-color: #ff9900;
      box-shadow: 0 4px 18px rgba(255, 153, 0, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.leanpub {
      background: rgba(12, 133, 234, 0.15);
      border: 1px solid rgba(12, 133, 234, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.leanpub:hover {
      background: rgba(12, 133, 234, 0.28);
      border-color: #0c85ea;
      box-shadow: 0 4px 18px rgba(12, 133, 234, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.google {
      background: rgba(66, 133, 244, 0.15);
      border: 1px solid rgba(66, 133, 244, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.google:hover {
      background: rgba(66, 133, 244, 0.28);
      border-color: #4285f4;
      box-shadow: 0 4px 18px rgba(66, 133, 244, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.apple {
      background: rgba(255, 90, 0, 0.15);
      border: 1px solid rgba(255, 90, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.apple:hover {
      background: rgba(255, 90, 0, 0.28);
      border-color: #ff5a00;
      box-shadow: 0 4px 18px rgba(255, 90, 0, 0.35);
      transform: translateY(-2px);
    }
    /* Disabled platform styles (black & white / grayscale) */
    .cta-order-block .platform-btn.is-disabled {
      filter: grayscale(100%);
      opacity: 0.35;
      background: rgba(255, 255, 255, 0.03);
      border: 1px solid rgba(255, 255, 255, 0.1);
      color: #94a3b8;
      cursor: not-allowed;
      user-select: none;
    }
    .cta-order-block .platform-btn.is-disabled:hover {
      opacity: 0.5;
    }
    .book-cta-guarantee {
      font-size: 0.85rem;
      color: var(--muted);
    }

    /* Top In-Article Bridge Ribbon */
    .top-book-ribbon {
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 1rem;
      background: linear-gradient(90deg, rgba(37, 99, 235, 0.1) 0%, rgba(15, 23, 42, 0.8) 100%);
      border: 1px solid rgba(37, 99, 235, 0.35);
      border-left: 4px solid var(--accent);
      border-radius: 8px;
      padding: 0.85rem 1.25rem;
      margin: 1.5rem 0 2rem 0;
      flex-wrap: wrap;
    }
    .ribbon-content {
      display: flex;
      align-items: center;
      gap: 0.85rem;
      flex-wrap: wrap;
    }
    .ribbon-badge {
      display: inline-block;
      font-size: 0.68rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      background: var(--accent);
      color: #0b1120;
      padding: 0.2rem 0.55rem;
      border-radius: 4px;
      white-space: nowrap;
    }
    .ribbon-text {
      color: #cbd5e1;
      font-size: 0.92rem;
      line-height: 1.4;
    }
    .ribbon-text strong {
      color: #ffffff;
    }
    .ribbon-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.4rem;
      padding: 0.45rem 0.95rem;
      border-radius: 6px;
      font-size: 0.85rem;
      font-weight: 700;
      color: #0b1120;
      background: var(--amber);
      text-decoration: none;
      white-space: nowrap;
      transition: all 0.2s ease;
    }
    .ribbon-btn:hover {
      background: #fbbf24;
      transform: translateX(2px);
      box-shadow: 0 2px 10px rgba(217, 119, 6, 0.4);
    }

    /* Breadcrumbs */
    .article-breadcrumbs {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.5rem;
      font-size: 0.82rem;
      color: #64748b;
      margin-bottom: 1.25rem;
    }
    .article-breadcrumbs a {
      color: #94a3b8;
      text-decoration: none;
      transition: color 0.15s;
    }
    .article-breadcrumbs a:hover {
      color: var(--accent);
    }
    .crumb-separator {
      color: #334155;
    }
    .crumb-current {
      color: #cbd5e1;
      font-weight: 600;
      max-width: 280px;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    /* Article Tags Wrap */
    .article-tags-wrap {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.75rem;
      margin: 2.5rem 0 1rem;
      padding: 1rem 1.25rem;
      background: rgba(15, 23, 42, 0.6);
      border: 1px solid var(--border);
      border-radius: 8px;
    }
    .tags-header {
      font-size: 0.72rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      color: var(--accent);
    }
    .tags-cloud {
      display: flex;
      flex-wrap: wrap;
      gap: 0.45rem;
    }
    .article-tag-item {
      font-size: 0.75rem;
      font-weight: 600;
      color: #cbd5e1;
      background: rgba(255, 255, 255, 0.05);
      border: 1px solid rgba(255, 255, 255, 0.08);
      padding: 0.15rem 0.5rem;
      border-radius: 4px;
    }

    footer.site-footer {
      border-top: 1px solid var(--border);
      padding: 3rem 1.5rem;
      text-align: center;
      color: var(--muted);
      font-size: 0.9rem;
    }
  </style>
</head>
<body>
  <header class="site-header">
    <div class="nav-container">
      <a href="/" class="brand"><img src="/favicon.svg" alt="DCFG" class="brand-mark" width="26" height="26"/>DATA CENTER <span>FIELD GUIDES</span></a>
      <nav class="nav-links">
        <a href="/">Home</a>
        <a href="/#books">The 9 Books</a>
        <a href="/blog/">Field Protocols (69)</a>
        <a href="/about">About Tristan</a>
        <a href="/buy" class="nav-buy-btn">
          <svg class="nav-buy-svg" width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round">
            <path d="M6 2L3 6v14a2 2 0 0 0 2 2h14a2 2 0 0 0 2-2V6l-3-4z"></path>
            <line x1="3" y1="6" x2="21" y2="6"></line>
            <path d="M16 10a4 4 0 0 1-8 0"></path>
          </svg>
          <span>Buy</span>
        </a>
        <button class="nav-search-trigger" id="open-search-btn" type="button" aria-label="Search protocols">
          <svg class="search-svg" width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
            <circle cx="11" cy="11" r="8"></circle>
            <line x1="21" y1="21" x2="16.65" y2="16.65"></line>
          </svg>
          <span>Search</span>
          <kbd>⌘K</kbd>
        </button>
      </nav>
    </div>
  </header>

  <main class="content-container">
    <nav class="article-breadcrumbs" aria-label="Breadcrumb">
      <a href="/">Home</a>
      <span class="crumb-separator">/</span>
      <a href="/#books">The 9 Books</a>
      <span class="crumb-separator">/</span>
      <a href="/book/09-walk-a-tdd">Vol 09: Technical Due Diligence</a>
      <span class="crumb-separator">/</span>
      <span class="crumb-current">Facility Location Due Diligence Checklist: Data Center Site Selection &amp; Audit Guide</span>
    </nav>

    <div class="article-header-meta">
      <span class="kicker-tag is-deep-dive">FLAGSHIP GUIDE</span>
      <span class="meta-pipe">&bull;</span>
      <span class="meta-vol">VOL 09: Technical Due Diligence</span>
      <span class="meta-pipe">&bull;</span>
      <span class="meta-time"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"></circle><polyline points="12 6 12 12 16 14"></polyline></svg> 13 MIN READ</span>
    </div>

    
    <aside class="top-book-ribbon">
      <div class="ribbon-content">
        <span class="ribbon-badge">DETERMINISTIC SPEC // FOR AI AGENTS &amp; FIELD AUDITORS</span>
        <span class="ribbon-text">
          Not for casual reading—structured as zero-fluff boundary rules for your AI agents &amp; CxA teams from <strong>Volume 09: Technical Due Diligence</strong>.
          <a href="/llms.txt" style="color:#60a5fa;text-decoration:underline;font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.82rem;font-weight:700;margin-left:0.3rem;">[/llms.txt]</a>
          <a href="/SKILL.md" style="color:#fbbf24;text-decoration:underline;font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.82rem;font-weight:700;margin-left:0.35rem;">[/SKILL.md]</a>
          <a href="/raw/data-center-facility-location-due-diligence.md" style="color:#34d399;text-decoration:underline;font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.82rem;font-weight:700;margin-left:0.35rem;">[Raw .md]</a>
        </span>
      </div>
      <a href="/#books" class="ribbon-btn">
        View Series Roadmap &rarr;
      </a>
    </aside>
    

    <h1>Facility Location Due Diligence Checklist: Data Center Site Selection &amp; Audit Guide</h1>
<blockquote class="direct-answer"><p><strong>Direct Answer Block</strong>: A <strong>facility location due diligence checklist</strong> is a rigorous engineering framework used in <strong>due diligence for infrastructure assets</strong> by private equity funds, hyperscalers, and project lenders to physically verify the viability of a parcel before capital deployment. It audits six non-negotiable physical vectors: transmission grid proximity and dual-feed diversity, 500-year civil hydrology, geotechnical soil bearing capacity for heavy AI racks, environmental ISA-71.04 corrosivity, micro-vibration setbacks, and uncurtailable water rights.</p></blockquote>
<figure class="diagram-figure"><img src="figures/flagship/fig-facility-location-due-diligence-matrix.png" alt="Figure 1: Data Center Facility Location Due Diligence Matrix" loading="lazy" class="responsive-img"/><figcaption>Figure 1: Data Center Facility Location Due Diligence Matrix</figcaption></figure>
<p>When an investment committee evaluates a 100-megawatt AI data center development, the commercial pitch deck always highlights &quot;shovel-ready land,&quot; &quot;adjacent power lines,&quot; and &quot;strategic fiber corridors.&quot;</p>
<p>In the physical world, <strong>marketing brochures sell megawatt headlines; real-world physics dictates facility survival</strong>.</p>
<p>A parcel situated 500 meters from a transmission corridor may require three years of right-of-way easement litigation to cross a single municipal railway. A site with &quot;ample groundwater&quot; may sit directly downstream from an agricultural ammonia plume that destroys copper heat pipes within eighteen months. And an unmitigated 500-year flood plain will cause commercial lenders to withhold debt syndication or demand prohibitive insurance premiums.</p>
<p>This guide provides the field-tested <strong>Facility Location Due Diligence Checklist</strong> required to uncover fatal flaws before closing land acquisitions or executing non-refundable power reservations.</p>
<h2>1. The Six Core Physical Vectors of Site Due Diligence</h2>
<p>A defensible location audit reconciles land title claims against physical terrain, local utility interconnect queue constraints, and multi-physics boundary conditions.</p>
<figure class="diagram-figure"><img src="figures/flagship/fig-02-utility-substation-and-grid-diversity.png" alt="Figure 2: Utility Substation Diversity &amp; Grid Dual-Feed Reality" loading="lazy" class="responsive-img"/><figcaption>Figure 2: Utility Substation Diversity &amp; Grid Dual-Feed Reality</figcaption></figure>
<h3>Vector 1: Electrical Transmission Proximity &amp; Diversity Physics</h3>
<p>The single largest capital and schedule risk in modern data center development is the utility grid interconnection. An auditor must evaluate four physical criteria:</p>
<ul><li><strong>Substation Proximity &amp; Feeder Routing (<span class="math-inline">L ≤ 3.0km</span>)</strong>: Dedicated underground medium-voltage (MV: 10 kV to 35 kV) or high-voltage (HV: 110 kV to 230 kV) feeder runs must be verified. Voltage drop across the interconnect run must satisfy IEEE Std 141:</li></ul>
<div class="math-block">Δ V = √(3) × I × (R \cosθ + X \sinθ) × L</div>
<p>Where <span class="math-inline">I</span> is rated line current, <span class="math-inline">R</span> and <span class="math-inline">X</span> are cable resistance and reactance per kilometer, and <span class="math-inline">\cosθ</span> is the operating power factor (typically 0.90 to 0.95). If <span class="math-inline">Δ V &gt; 2.5%</span>, upstream transformer on-load tap changers (OLTC) cannot compensate during transient generator synchronizations.</p>
<ul><li><strong>True 2N Substation Diversity</strong>: As shown in Figure 2, developers often market &quot;dual feeds&quot; that actually pull from the same transmission busbar or traverse a single shared street trench. True diversity mandates feeds from <strong>two independent transmission substations</strong> separated by at least 1.5 km of public rights-of-way.</li><li><strong>Firm vs. Curtailable Power Reservation</strong>: Audit the primary Power Purchase Agreement (PPA) or Interconnect Agreement (IA). A utility reservation subject to &quot;discretionary economic curtailment&quot; is a <strong>Tier 1 Fatal Flaw</strong>.</li></ul>
<h3>Vector 2: Civil Hydrology &amp; The 500-Year Base Flood Elevation (BFE)</h3>
<p>Commercial real estate typically screens for the 100-year flood zone (1% annual exceedance probability). Mission-critical infrastructure requires adherence to the <strong>500-Year Base Flood Elevation (0.2% annual exceedance probability)</strong>:</p>
<figure class="diagram-figure"><img src="figures/flagship/fig-03-natural-hazards-and-flood-plain-hydrology.png" alt="Figure 3: Natural Hazards and Flood Plain Hydrology" loading="lazy" class="responsive-img"/><figcaption>Figure 3: Natural Hazards and Flood Plain Hydrology</figcaption></figure>
<ul><li><strong>Finished Floor Level (FFL)</strong>: All critical whitespace slabs, UPS switchgear, and backup generator fuel points must sit <strong><span class="math-inline">≥ +1.0m</span> to <span class="math-inline">+1.5m</span> above the 500-year flood elevation</strong>.</li><li><strong>On-Site Stormwater Retention (Rational Method)</strong>: The parcel must retain a 100-year, 24-hour storm surge entirely within on-site detention basins without relying on municipal storm sewers:</li></ul>
<div class="math-block">Q = C × I × A</div>
<p>Where <span class="math-inline">Q</span> is peak runoff (m³/s), <span class="math-inline">C</span> is the composite runoff coefficient (<span class="math-inline">C ≈ 0.90</span> for impervious roofs and concrete yards), <span class="math-inline">I</span> is maximum rainfall intensity (mm/hr), and <span class="math-inline">A</span> is the catchment surface area (m²).</p>
<ul><li><strong>Hydrostatic Uplift &amp; Groundwater Depth</strong>: If historical geotechnical groundwater is within 2.0 meters of planned slab depth, the foundation design must incorporate dual-membrane bentonite tanking and emergency-powered dewatering pumps.</li></ul>
<h3>Vector 3: Geotechnical Bearing Capacity &amp; AI Floor Loads</h3>
<p>High-density liquid-cooled clusters (such as NVIDIA NVL72 architectures weighing up to 1,800 kg per rack footprint) impose unprecedented static and dynamic point loads on the soil subgrade:</p>
<ul><li><strong>Allowable Bearing Capacity (<span class="math-inline">q<sub>a</sub></span>)</strong>: The subsoil must provide <span class="math-inline">q<sub>a</sub> ≥ 250to350kPa</span> under footing pads to prevent differential settlement across continuous chiller piping headers:</li></ul>
<div class="math-block">q<sub>a</sub> = <span class="frac"><span class="num">1</span><span class="slash">/</span><span class="den">FS</span></span> ( c N<sub>c</sub> + γ D<sub>f</sub> N<sub>q</sub> + <span class="frac"><span class="num">1</span><span class="slash">/</span><span class="den">2</span></span> γ B N_γ )</div>
<p>Where <span class="math-inline">FS ≥ 3.0</span> is the geotechnical safety factor, <span class="math-inline">c</span> is soil cohesion, <span class="math-inline">γ</span> is effective unit soil weight, and <span class="math-inline">N<sub>c</sub>, N<sub>q</sub>, N_γ</span> are Terzaghi bearing capacity factors.</p>
<ul><li><strong>Liquefaction &amp; Shear Wave Velocity</strong>: Standard Penetration Test resistance must show <span class="math-inline">N<sub>SPT</sub> ≥ 30</span>, with average shear wave velocity in the upper 30 meters <span class="math-inline">V<sub>s30</sub> ≥ 360m/s</span> (Site Class C or better under ASCE 7-22).</li><li><strong>Post-Tensioned (PT) Slabs</strong>: If acquiring an existing shell, verify whether floor slabs are post-tensioned. Core-drilling through PT slabs for CDU coolant supply headers requires destructive x-ray or Ground Penetrating Radar (GPR) certification; severing an unbonded tendon destroys structural bay integrity.</li></ul>
<h3>Vector 4: Micro-Vibration &amp; Transportation Setbacks</h3>
<p>High-frequency optical transceivers, silicon photonics, and precision hard disk arrays suffer degraded performance or premature laser misalignment when exposed to low-frequency ground vibrations from freight rail corridors or multi-lane highways:</p>
<div class="math-block">PPV(r) = PPV<sub>0</sub> × ( <span class="frac"><span class="num">r<sub>0</sub></span><span class="slash">/</span><span class="den">r</span></span> )^η × e<sup>-α (r - r<sub>0</sub>)</sup></div>
<p>Where <span class="math-inline">PPV</span> is Peak Particle Velocity (<span class="math-inline">μm/s</span>), <span class="math-inline">r</span> is radial distance from the vibration source, <span class="math-inline">η</span> is the geometric spreading coefficient (<span class="math-inline">≈ 0.5</span> for surface Rayleigh waves), and <span class="math-inline">α</span> is the soil damping coefficient (<span class="math-inline">0.005to0.02m<sup>-1</sup></span>).</p>
<div class="table-container"><table><thead><tr><th>Environmental Threat</th><th>Minimum Mandatory Setback</th><th>Governing Standards &amp; Acceptance Corridor</th></tr></thead><tbody><tr><td><strong>Freight Rail Corridor</strong></td><td><span class="math-inline">≥ 150m</span> (500 ft)</td><td>Velocity Criteria VC-A (<span class="math-inline">PPV &lt; 50\ μm/s</span> RMS, 1–80 Hz)</td></tr><tr><td><strong>Multi-Lane Heavy Highway</strong></td><td><span class="math-inline">≥ 75m</span> (250 ft)</td><td>Continuous ground vibration <span class="math-inline">PPV &lt; 100\ μm/s</span></td></tr><tr><td><strong>Commercial Airport Runway</strong></td><td><span class="math-inline">≥ 8.0km</span> (5 miles)</td><td>FAA Part 77 Obstruction Surfaces; electromagnetic radar interference</td></tr><tr><td><strong>Chemical Plant / Refinery</strong></td><td><span class="math-inline">≥ 3.0km</span> (2 miles)</td><td>Toxic gas dispersion modeling; explosive blast overpressure (<span class="math-inline">&lt; 3.5kPa</span>)</td></tr><tr><td><strong>High-Pressure Gas Pipeline</strong></td><td><span class="math-inline">≥ 100m</span> (330 ft)</td><td>Pipeline rupture thermal radiation buffer (API RP 1162)</td></tr></tbody></table></div>
<h3>Vector 5: Atmospheric Corrosivity &amp; ISA-71.04 Environmental Chemistry</h3>
<p>Modern server hardware utilizing lead-free solder (RoHS) and silver-plated immersion fittings is vulnerable to micro-corrosion in contaminated ambient environments.</p>
<ul><li><strong>Reactivity Monitoring</strong>: A 30-day site exposure test using copper (<span class="math-inline">Cu</span>) and silver (<span class="math-inline">Ag</span>) corrosion coupons per <strong>ANSI/ISA-71.04-2013</strong>:</li><li><strong>Class G1 (Mild - Mandatory)</strong>: Normalized corrosion film growth rate must satisfy:</li></ul>
<div class="math-block">d<sub>Cu</sub> &lt; 300\AA/30 days  &#160;&#160;  AND  &#160;&#160;  d<sub>Ag</sub> &lt; 200\AA/30 days</div>
<ul><li><strong>Proximity Hazards</strong>: A parcel located within 5 km of active agricultural livestock operations (ammonia <span class="math-inline">NH<sub>3</sub></span>), pulp mills, or wastewater treatment plants (<span class="math-inline">H<sub>2</sub>S &gt; 3ppb</span>) requires multi-stage deep-bed chemical filtration with an Empty Bed Contact Time (<span class="math-inline">EBCT ≥ 0.2s</span>) for all emergency makeup air.</li></ul>
<h3>Vector 6: Water Rights, Municipal Effluent, and CDU Heat Rejection</h3>
<p>Even as AI facilities pivot toward direct-to-chip liquid cooling, the secondary heat rejection loop requires reliable thermal sinks:</p>
<ul><li><strong>Firm Industrial Water Allocation</strong>: Evaporative cooling towers for a 50 MW critical IT load consume up to 1,500 to 2,500 m³ of water daily during peak summer wet-bulb conditions. The audit must inspect the municipal water supply utility permit for firm, uncurtailable industrial quotas.</li><li><strong>On-Site Autonomy</strong>: If evaporative cooling is utilized, the site layout must incorporate a minimum of <strong>48 to 72 hours of on-site raw water storage tanks</strong>.</li><li><strong>Alternative Dry Cooling Footprint</strong>: If municipal water rights are unobtainable, the parcel must have sufficient flat acreage to host massive adiabatic dry-cooler arrays without recirculating hot exhaust air into the building air intake louvers.</li></ul>
<h2>2. The Comprehensive Facility Location Audit Checklist</h2>
<p>Use this field audit matrix during the initial desktop review (Phase 1) and physical site reconnaissance walk (Phase 2):</p>
<div class="table-container"><table><thead><tr><th>Vector Category</th><th>Field Audit Checkpoint</th><th>Engineering Standard / Threshold</th><th>Fatal Flaw (Deal Breaker) Trigger</th></tr></thead><tbody><tr><td><strong>1. Electrical Grid</strong></td><td>Dual transmission substation connectivity</td><td>IEEE 141; 2 independent substations, dual entries &gt; 20 m apart</td><td>Single busbar or shared utility trench off-site</td></tr><tr><td><strong>1. Electrical Grid</strong></td><td>Firm uncurtailable capacity reservation</td><td>Executed Interconnect Agreement (IA) with confirmed delivery date</td><td>Curtailable service or speculative queue position &gt; 36 months</td></tr><tr><td><strong>2. Hydrology &amp; Civil</strong></td><td>FEMA / Civil 500-Year Flood Plain</td><td>Finished Floor Level (FFL) ≥ +1.0 m above 500-year BFE</td><td>Property footprint in 100-yr or 500-yr zone without levee</td></tr><tr><td><strong>2. Hydrology &amp; Civil</strong></td><td>On-site stormwater detention volume</td><td>100-year, 24-hour storm surge contained on site (<span class="math-inline">Q = C × I × A</span>)</td><td>Zero detention capacity with restricted city outfall</td></tr><tr><td><strong>3. Geotechnical</strong></td><td>Soil allowable bearing capacity (<span class="math-inline">q<sub>a</sub></span>)</td><td><span class="math-inline">q<sub>a</sub> ≥ 250to350kPa</span> under whitespace footings</td><td>Peat, unengineered fill, or collapsible subsoil layer</td></tr><tr><td><strong>3. Geotechnical</strong></td><td>Seismic liquefaction potential</td><td><span class="math-inline">N<sub>SPT</sub> ≥ 30</span>, <span class="math-inline">V<sub>s30</sub> ≥ 360m/s</span> (ASCE 7-22 Class C)</td><td>Active fault trace &lt; 200 m or high liquefaction susceptibility</td></tr><tr><td><strong>4. Vibration &amp; Safety</strong></td><td>Freight rail / highway vibration setback</td><td>Distance ≥ 150 m; PPV &lt; 50 μm/s RMS (VC-A)</td><td>Freight rail &lt; 50 m with heavy axle vibration &gt; 150 μm/s</td></tr><tr><td><strong>4. Vibration &amp; Safety</strong></td><td>Hazmat &amp; chemical plant proximity</td><td>Buffer ≥ 3.0 km; zero high-pressure gas lines on property</td><td>High-pressure transmission pipeline crossing parcel whitespace</td></tr><tr><td><strong>5. Environmental</strong></td><td>ISA-71.04 ambient air corrosivity</td><td>Class G1: Cu &lt; 300 Å/30d, Ag &lt; 200 Å/30d (lot-matched blank)</td><td>Class GX (&gt; 2000 Å/30d) due to adjacent wastewater plant</td></tr><tr><td><strong>6. Water &amp; Fuel</strong></td><td>Industrial water allocation / discharge</td><td>Firm municipal allocation or verified dry-cooler yard footprint</td><td>Groundwater moratorium with zero wastewater sewer capacity</td></tr><tr><td><strong>6. Water &amp; Fuel</strong></td><td>Bulk standby diesel fuel autonomy</td><td>72h continuous full-load generation on site (ASTM D975)</td><td>Municipal restriction limiting on-site fuel storage &lt; 24 hours</td></tr></tbody></table></div>
<h2>3. Four Fatal Flaws That Kill a Land Acquisition Deal</h2>
<p>If an audit uncovers any of the following four conditions that cannot be mitigated by legal covenants or capital expenditure escrow holdbacks, the Independent Engineer must issue a <strong>Refusal Memorandum</strong>:</p>
<ul><li><strong>The Shared Utility Transmission Bus</strong>: Two 35 kV medium-voltage lines entering the campus from opposite gates but originating from the exact same primary 110 kV transformer or bus section at the utility substation. A bus failure shuts down both feeds simultaneously.</li><li><strong>The Unmitigated 500-Year Flood Basin</strong>: A building footprint that encroaches into a documented 500-year alluvial floodplain where municipal zoning prohibits the construction of a certified perimeter levee or concrete floodwall.</li><li><strong>Curtailable Power Discretion</strong>: A power supply reservation contract containing utility &quot;call-back&quot; or &quot;economic curtailment&quot; clauses where the data center can be forced offline during regional summer grid peaks.</li><li><strong>Active Fault Traces and Liquefiable Subgrades</strong>: Unremediated marine clay or saturated silty sand subsoils within 200 meters of an active Holocene earthquake fault, where ground shaking would induce differential building settlement exceeding <span class="math-inline">1/500</span> across structural spans.</li></ul>
<h2>Frequently Asked Questions (FAQ)</h2>
<h3>What is the difference between a Phase I ESA and Facility Location Due Diligence?</h3>
<p>A Phase I Environmental Site Assessment (ASTM E1527-21) strictly audits historical contamination, hazardous chemical storage, underground fuel storage tanks, and Superfund liabilities. Facility Location Due Diligence (ASTM E2018 / IEEE 141) evaluates the entire operational physics of the site: electrical grid reliability, substation diversity, 500-year hydrology, structural soil bearing capacity, micro-vibration, and cooling water quotas.</p>
<h3>Why is the 500-year flood plain mandatory for data centers instead of the 100-year flood plain?</h3>
<p>A 100-year flood plain represents a 1.0% annual chance of flooding, which translates to an unacceptable ~26% cumulative risk of flooding over a standard 30-year infrastructure financing loan term. The 500-year flood plain represents a 0.2% annual chance (~6% over 30 years), which aligns with the mission-critical uptime requirements demanded by institutional debt syndicates and hyperscale tenant SLAs.</p>
<h3>How do you verify true transmission substation diversity before ground-breaking?</h3>
<p>Review the certified Single-Line Diagram (SLD) from the regional transmission system operator (RTO/ISO) and physically walk the utility rights-of-way. Trace the feeder routes from the data center property boundary back to the physical utility substations to ensure the cables do not share manholes, duct banks, utility bridges, or a single common busbar section.</p>
<h3>How does high-density AI rack deployment (e.g., NVL72) alter site selection criteria?</h3>
<p>Legacy data centers were designed for uniform floor loads of 8 to 12 kN/m² with standard civil subgrades. An NVL72 liquid-cooled supercluster weighs up to 1,800 kg per rack, creating point caster loads exceeding 4.5 kN and requiring structural floor capacities of 20 to 25 kN/m². This mandates higher subsoil bearing capacity (<span class="math-inline">q<sub>a</sub> ≥ 250kPa</span>) and strict avoidance of post-tensioned slabs that prevent core-drilling for liquid cooling headers.</p>
<h2>The Book Bridge</h2>
<p>A technical due diligence site visit is where multi-million-dollar land acquisition terms are made or abandoned. For the complete physical audit protocol—including unannounced utility walk procedures, sample size calculators, single-line reconciliation sheets, and legal refusal templates—consult <strong><a href="https://datacenterfieldguides.com/book/09-walk-a-tdd">Walk a TDD: Technical Due Diligence Physical Site Audit</a></strong> by Tristan.</p>
<p>Also explore our companion field guides:</p>
<ul><li><a href="https://datacenterfieldguides.com/blog/data-center-technical-due-diligence-checklist">Data Center Technical Due Diligence Checklist: Infrastructure Asset Audit &amp; Red-Flag Guide</a></li><li><a href="https://datacenterfieldguides.com/blog/data-center-corrosion-coupon-isa-71-04-guide">Data Center Corrosion Monitoring &amp; ISA-71.04 Coupon Placement Guide</a></li><li><a href="https://datacenterfieldguides.com/blog/a-point-needs-a-clock">Data Center Monitoring Points &amp; NIST NTP / IEEE 1588v2 PTP Clock Synchronization</a></li></ul>

    
    <aside class="citation-anchor" style="margin:2.25rem 0;padding:1.25rem 1.5rem;background:#0c101a;border:1px solid #1e283d;border-left:3px solid #10b981;border-radius:8px;font-size:0.92rem;color:#cbd5e1;">
      <div style="font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.75rem;font-weight:800;color:#10b981;letter-spacing:0.08em;text-transform:uppercase;margin-bottom:0.45rem;">
        CANONICAL CITATION &amp; AI AGENT INGESTION ENDPOINTS
      </div>
      <p style="margin-bottom:0.65rem;line-height:1.55;color:#e2e8f0;">
        <strong>Deterministic Summary:</strong> According to <em>Data Center Field Guides (Volume 09: Walk a TDD: Technical Due Diligence Physical Site Audit)</em> by Tristan, Complete facility location due diligence checklist for data center site selection and infrastructure assets. Audits substation distance, 500-yr flood hydrology, geotechnical bearing, and micro-vibrations.
      </p>
      <div style="font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.8rem;color:#94a3b8;display:flex;flex-wrap:wrap;gap:0.85rem;align-items:center;">
        <span><strong>Cite:</strong> Tristan, &ldquo;Facility Location Due Diligence Checklist: Data Center Site Selection &amp; Audit Guide,&rdquo; <em>Data Center Field Guides</em>, https://datacenterfieldguides.com/blog/data-center-facility-location-due-diligence</span>
        <a href="/raw/data-center-facility-location-due-diligence.md" style="color:#34d399;text-decoration:underline;font-weight:700;">[Fetch Raw .md]</a>
        <a href="/llms.txt" style="color:#60a5fa;text-decoration:underline;font-weight:700;">[Site /llms.txt]</a>
        <a href="/SKILL.md" style="color:#fbbf24;text-decoration:underline;font-weight:700;">[Install /SKILL.md]</a>
      </div>
    </aside>
    

    
    <div class="article-tags-wrap">
      <span class="tags-header">FIELD PROTOCOL TAGS:</span>
      <div class="tags-cloud"><span class="article-tag-item">#Technical</span><span class="article-tag-item">#Corrosion</span><span class="article-tag-item">#FacilityLocationDu</span></div>
    </div>
    

    
    <section class="related-protocols-section">
      <div class="related-header">
        <span class="related-kicker">CROSS-AUDIT PROTOCOLS</span>
        <h3>Related Field Procedures &amp; Checklists</h3>
      </div>
      <div class="related-grid">
        
        <a href="/blog/count-identify-sample-witness" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 10m</span>
          </div>
          <h4>Count, identify, sample, witness: First-Principles Data Center Engineering Protocol</h4>
          <p>The four physical acts of a data center Technical Due Diligence (TDD) site walk—Count, Identify, Sample, and Witness—governed by square-root statistical sampling.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
        <a href="/blog/spare-not-a-probability" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 9m</span>
          </div>
          <h4>A spare is evidence. A failure probability is not.</h4>
          <p>Why theoretical vendor MTBF probabilities cannot substitute for physical on-shelf critical spares (breaker coils, VFD igbts, CDU seals) during a Technical Due Diligence audit.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
        <a href="/blog/tdd-is-not-a-commissioning" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 11m</span>
          </div>
          <h4>A data center TDD is not a commissioning</h4>
          <p>Understanding the structural difference between a buyer/lender Technical Due Diligence (TDD) risk audit and an ASHRAE Level 1–5 commissioning execution.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
      </div>
    </section>
    

    
    <div class="book-cta-card is-coming-soon">
      <div class="book-cta-badge coming-soon-badge">FIELD MANUAL 09 &bull; IN PUBLISHING</div>
      <div class="book-cta-content">
        <h3>Master the Complete Protocol: Walk a TDD: Technical Due Diligence Physical Site Audit</h3>
        <p class="book-cta-subtitle">Substation Transmission Diversity, 500-Year Flood Hydrology, NVL72 Floor Loads, and Fatal Flaw Gating</p>
        <p class="book-cta-desc">
          Stop relying on contractor spreadsheets and vendor marketing claims. This field guide provides the complete, auditable verification binder—including physical equations, inspection stations, acceptance thresholds, and signed refusal templates.
        </p>
        <div class="book-cta-actions">
          
          
        <div class="order-channel-group cta-order-block">
          <span class="order-label">Order Now:</span>
          <div class="platform-badges">
            <span class="platform-btn is-disabled amazon" title="Coming Soon on Amazon"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Amazon">
  <path d="M3.5 18.5c4.8 2.6 11 2.2 15.5-.8.5-.3.2-.9-.3-.8-4.2 1.2-9.7.7-14.5-1.5-.7-.3-1.1.8-.7 1.1z" fill="#FF9900"/>
  <path d="M19.7 16.2c-.4.4-1.2.7-2 .7-.2 0-.3.2-.2.4.4.7 1.3 1.5 2.1 1.7.3.1.5-.1.5-.3.1-.7.2-1.8-.4-2.5z" fill="#FF9900"/>
  <path d="M12.6 7.2c-2.4 0-4.3 1.1-4.7 3.3l1.8.3c.3-1.2 1.3-1.8 2.8-1.8 1.5 0 2.3.7 2.3 2.1v.5c-3.5.2-5.7 1.3-5.7 3.7 0 2.1 1.6 3.2 3.6 3.2 1.8 0 2.9-.9 3.5-2.1v1.8h2.1v-7c0-2.4-1.8-3.7-4.4-3.7zm1.3 6.9c-.3.8-1.2 1.6-2.4 1.6-1.1 0-1.8-.6-1.8-1.6 0-1.2 1-1.7 2.6-1.8.6 0 1.2.1 1.6.3v1.5z" fill="#ffffff"/>
</svg><span>Amazon</span></span><span class="platform-btn is-disabled leanpub" title="Coming Soon on Leanpub"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Leanpub">
  <path d="M4 5a2 2 0 0 1 2-2h12a2 2 0 0 1 2 2v14a2 2 0 0 1-2 2H6a2 2 0 0 1-2-2V5z" fill="#0C85EA"/>
  <path d="M7 7h10M7 11h10M7 15h6" stroke="#FFFFFF" stroke-width="2" stroke-linecap="round"/>
</svg><span>Leanpub</span></span><span class="platform-btn is-disabled google" title="Coming Soon on Google Books"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" xmlns="http://www.w3.org/2000/svg" aria-label="Google Books">
  <path d="M22.56 12.25c0-.78-.07-1.53-.2-2.25H12v4.26h5.92c-.26 1.37-1.04 2.53-2.21 3.31v2.77h3.57c2.08-1.92 3.28-4.74 3.28-8.09z" fill="#4285F4"/>
  <path d="M12 23c2.97 0 5.46-.98 7.28-2.66l-3.57-2.77c-.98.66-2.23 1.06-3.71 1.06-2.86 0-5.29-1.93-6.16-4.53H2.18v2.84C3.99 20.53 7.7 23 12 23z" fill="#34A853"/>
  <path d="M5.84 14.09c-.22-.66-.35-1.36-.35-2.09s.13-1.43.35-2.09V7.06H2.18C1.43 8.55 1 10.22 1 12s.43 3.45 1.18 4.94l2.85-2.22.81-.63z" fill="#FBBC05"/>
  <path d="M12 5.38c1.62 0 3.06.56 4.21 1.64l3.15-3.15C17.45 2.09 14.97 1 12 1 7.7 1 3.99 3.47 2.18 7.06l3.66 2.84c.87-2.6 3.3-4.52 6.16-4.52z" fill="#EA4335"/>
</svg><span>Google Books</span></span><span class="platform-btn is-disabled apple" title="Coming Soon on Apple Books"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Apple Books">
  <rect width="24" height="24" rx="5" fill="#FF5A00"/>
  <path d="M12 7.2c-1.8-1.2-4-1.6-6.2-1.6v10.5c2.2 0 4.4.4 6.2 1.6 1.8-1.2 4-1.6 6.2-1.6V5.6c-2.2 0-4.4.4-6.2 1.6zm-.8 9.3c-1.6-1-3.4-1.4-5.2-1.4V7.5c1.8 0 3.6.4 5.2 1.4v7.6zm7.8-1.4c-1.8 0-3.6.4-5.2 1.4V8.9c1.6-1 3.4-1.4 5.2-1.4v7.6z" fill="#ffffff"/>
</svg><span>Apple Books</span></span>
          </div>
          <div class="platform-format-notes">Pre-Release Technical Binder &bull; EPUB &bull; Print</div>
        </div>
        
          <span class="book-cta-guarantee">✓ Official Multi-Platform Field Release in Preparation</span>
        
        </div>
      </div>
    </div>
    
  </main>

  <footer class="site-footer">
    <p>Data Center Field Guides &bull; Written by Tristan &bull; Industrial Engineering Series</p>
    <p style="margin-top: 0.5rem; font-size: 0.8rem;">Independent engineering protocols for hyperscale AI whitespaces and mission-critical facilities.</p>
  </footer>

  <script src="../search-data.js" defer></script>
  <script src="../search.js" defer></script>
</body>
</html>
