<!DOCTYPE html>
<html lang="en">
<head>
  <link rel="dns-prefetch" href="https://www.googletagmanager.com"/>
  <link rel="dns-prefetch" href="https://www.clarity.ms"/>
  <link rel="preconnect" href="https://www.googletagmanager.com" crossorigin/>
  <link rel="preconnect" href="https://www.clarity.ms" crossorigin/>
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=AW-16517762043"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'AW-16517762043');
    function trackBuyClick(store, bookTitle) {
      try {
        if (typeof gtag === 'function') {
          gtag('event', 'begin_checkout', {
            'event_category': 'ecommerce',
            'event_label': bookTitle,
            'store': store
          });
        }
        if (typeof clarity === 'function') {
          clarity('event', 'click_buy_' + store);
        }
      } catch(e) {}
    }
  </script>
  <!-- Microsoft Clarity (z07e7qd6mb) -->
  <script type="text/javascript">
    (function(c,l,a,r,i,t,y){
        c[a]=c[a]||function(){(c[a].q=c[a].q||[]).push(arguments)};
        t=l.createElement(r);t.async=1;t.src="https://www.clarity.ms/tag/"+i+"?ref=bwt";
        y=l.getElementsByTagName(r)[0];y.parentNode.insertBefore(t,y);
    })(window, document, "clarity", "script", "z07e7qd6mb");
  </script>
  <meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large, max-video-preview:-1"/>
  <meta name="bingbot" content="index, follow, max-snippet:-1, max-image-preview:large, max-video-preview:-1"/>
  <meta name="author" content="Tristan"/>
  <meta property="og:locale" content="en_US"/>
  <link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
  <link rel="icon" type="image/png" sizes="192x192" href="/favicon.png"/>
  <link rel="apple-touch-icon" href="/logo.png"/>
  <link rel="manifest" href="/site.webmanifest"/>
  <meta name="theme-color" content="#090d16"/>
  <link rel="alternate" type="application/rss+xml" title="Data Center Field Guides RSS Feed" href="/feed.xml"/>
  <link rel="alternate" type="application/feed+json" title="Data Center Field Guides JSON Feed" href="/feed.json"/>
  <link rel="alternate" type="text/plain" title="AI Agent Ground-Truth Specification (llms.txt)" href="/llms.txt"/>
  <link rel="alternate" type="text/plain" title="Full Machine-Readable Protocol Corpus (llms-full.txt)" href="/llms-full.txt"/>
  <link rel="alternate" type="text/markdown" title="Installable AI Agent Auditor Skill (SKILL.md)" href="/SKILL.md"/>
  <meta charset="utf-8"/>
  <meta name="viewport" content="width=device-width, initial-scale=1.0"/>
  <title>Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds | DCFG</title>
  <meta name="description" content="Why critical facility managers never begin a shift by reading PUE ratios or green BMS summary tiles. Learn the paper-first shift startup sequence, permit audits, and physical inspection hierarchy."/>
  <meta name="keywords" content="data center shift startup procedure, Daily Operations &amp; SOP/MOP/EOP, Operations &amp; Protocols, data center engineering, commissioning protocol"/>
  <link rel="canonical" href="https://datacenterfieldguides.com/blog/do-not-start-on-a-dashboard"/>
  <link rel="alternate" type="text/markdown" title="Raw Markdown Specification for AI Agents" href="https://datacenterfieldguides.com/raw/do-not-start-on-a-dashboard.md"/>
  
  <!-- Highwire Press & Google Scholar Indexing Meta Tags -->
  <meta name="citation_title" content="Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds, and Why PUE Ratios Lie"/>
  <meta name="citation_author" content="Tristan"/>
  <meta name="citation_publication_date" content="2026/10/16"/>
  <meta name="citation_online_date" content="2026/10/16"/>
  <meta name="citation_publisher" content="Data Center Field Guides"/>
  <meta name="citation_fulltext_html_url" content="https://datacenterfieldguides.com/blog/do-not-start-on-a-dashboard"/>
  <meta name="citation_language" content="en"/>

  <!-- OpenGraph & Twitter Cards -->
  <meta property="og:type" content="article"/>
  <meta property="og:title" content="Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds, and Why PUE Ratios Lie"/>
  <meta property="og:description" content="Why critical facility managers never begin a shift by reading PUE ratios or green BMS summary tiles. Learn the paper-first shift startup sequence, permit audits, and physical inspection hierarchy."/>
  <meta property="og:url" content="https://datacenterfieldguides.com/blog/do-not-start-on-a-dashboard"/>
  <meta property="og:site_name" content="Data Center Field Guides"/>
  <meta property="og:image" content="https://datacenterfieldguides.com/blog/figures/flagship/fig-01-shift-lifecycle-and-handover.png"/>
  <meta property="og:image:width" content="1800"/>
  <meta property="og:image:height" content="1100"/>
  <meta property="article:author" content="Tristan"/>
  <meta property="article:published_time" content="2026-10-16T00:00:00Z"/>
  <meta property="article:section" content="Operations &amp; Protocols"/>
  <meta name="twitter:card" content="summary_large_image"/>
  <meta name="twitter:image" content="https://datacenterfieldguides.com/blog/figures/flagship/fig-01-shift-lifecycle-and-handover.png"/>
  <meta name="twitter:title" content="Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds, and Why PUE Ratios Lie | Data Center Field Guides"/>
  <meta name="twitter:description" content="Why critical facility managers never begin a shift by reading PUE ratios or green BMS summary tiles. Learn the paper-first shift startup sequence, permit audits, and physical inspection hierarchy."/>
  
  <!-- Structured Data -->
    <script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "TechArticle",
    "headline": "Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds, and Why PUE Ratios Lie",
    "description": "Why critical facility managers never begin a shift by reading PUE ratios or green BMS summary tiles. Learn the paper-first shift startup sequence, permit audits, and physical inspection hierarchy.",
    "url": "https://datacenterfieldguides.com/blog/do-not-start-on-a-dashboard",
    "image": "https://datacenterfieldguides.com/blog/figures/flagship/fig-01-shift-lifecycle-and-handover.png",
    "inLanguage": "en-US",
    "isAccessibleForFree": true,
    "wordCount": 1458,
    "articleSection": "Operations & Protocols",
    "keywords": "data center shift startup procedure, data center commissioning, mission critical infrastructure",
    "speakable": {
      "@type": "SpeakableSpecification",
      "cssSelector": [
        ".direct-answer",
        "article h1"
      ]
    },
    "isPartOf": {
      "@type": "WebSite",
      "name": "Data Center Field Guides",
      "url": "https://datacenterfieldguides.com/"
    },
    "author": {
      "@type": "Person",
      "name": "Tristan",
      "url": "https://datacenterfieldguides.com/about",
      "jobTitle": "Data Center Commissioning & Verification Engineer",
      "sameAs": [
        "https://datacenterfieldguides.com/about",
        "https://www.amazon.com/dp/B0HMWDV6LT"
      ],
      "worksFor": {
        "@type": "Organization",
        "name": "Data Center Field Guides"
      }
    },
    "publisher": {
      "@type": "Organization",
      "name": "Data Center Field Guides",
      "url": "https://datacenterfieldguides.com",
      "logo": {
        "@type": "ImageObject",
        "url": "https://datacenterfieldguides.com/logo.png"
      }
    },
    "datePublished": "2026-10-16",
    "dateModified": "2026-10-19",
    "mainEntityOfPage": "https://datacenterfieldguides.com/blog/do-not-start-on-a-dashboard",
    "proficiencyLevel": "Expert",
    "citation": [
      "ASHRAE TC 9.9 Mission Critical Facilities, Data Centers, Technology Spaces and Electronic Equipment"
    ],
    "about": [
      {
        "@type": "Thing",
        "name": "Operations & Protocols"
      },
      {
        "@type": "Thing",
        "name": "Data Center Infrastructure & Commissioning"
      }
    ]
  },
  {
    "@context": "https://schema.org",
    "@type": "Book",
    "name": "Run the Data Center Day: What the Manager Must Sign Before the Shift Ends",
    "author": {
      "@type": "Person",
      "name": "Tristan",
      "url": "https://datacenterfieldguides.com/about"
    },
    "url": "https://datacenterfieldguides.com/book/05-run-the-day",
    "bookFormat": "EBook",
    "inLanguage": "en-US",
    "offers": {
      "@type": "Offer",
      "url": "https://datacenterfieldguides.com/book/05-run-the-day",
      "priceCurrency": "USD",
      "availability": "https://schema.org/PreOrder"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "itemListElement": [
      {
        "@type": "ListItem",
        "position": 1,
        "name": "Home",
        "item": "https://datacenterfieldguides.com/"
      },
      {
        "@type": "ListItem",
        "position": 2,
        "name": "Field Protocols",
        "item": "https://datacenterfieldguides.com/blog/"
      },
      {
        "@type": "ListItem",
        "position": 3,
        "name": "Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds, and Why PUE Ratios Lie",
        "item": "https://datacenterfieldguides.com/blog/do-not-start-on-a-dashboard"
      }
    ]
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "Why can a data center PUE dashboard look healthiest right when a cooling failure begins?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Instantaneous PUE divides total facility power by IT load power. When a chiller, cooling tower fan, or primary chilled water pump trips offline, mechanical power consumption drops immediately while IT server power stays constant. Consequently, the PUE ratio drops toward `1.0` for several minutes until the thermal inertia of the water loop is exhausted and server inlet temperatures begin to climb."
        }
      },
      {
        "@type": "Question",
        "name": "What should an incoming shift manager do if the outgoing lead attempts to conduct handover purely from the BMS workstation?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The incoming shift manager must pause the handover and require a joint review of the physical LOTO logbook, active MOP permits, and abnormal line-up register, followed by a physical walkthrough of any plant room where switching or maintenance occurred during the prior shift. Signing a handover based solely on screen tiles transfers liability for unlogged physical defects to the incoming lead."
        }
      },
      {
        "@type": "Question",
        "name": "How do you determine which BMS points \"have earned the right to speak\" during Phase 3 of shift startup?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "A telemetry point has earned the right to be trusted for operational decisions only if it possesses four verified attributes: (1) a calibrated physical sensor ID traced to the P&ID/SLD, (2) a live measurement timestamp within the expected polling interval, (3) an active `GOOD` (`0x00`) quality bitmask that fails to `STALE`/`BAD` when disconnected, and (4) a witnessed forced-failure commissioning record. From *Run the Data Center Day*, Tristan, Data Center Field Guides. Related: [A nameplate is not capacity](05-nameplate-is-not-capacity.md)."
        }
      }
    ]
  }
]
  </script>

  <style>
    :root {
      color-scheme: dark;
      --bg: #090d16;
      --surface: #121826;
      --surface-elevated: #172033;
      --surface-inset: #0c101a;
      --card-bg: #121826;
      --border: #1e283d;
      --border-subtle: rgba(255, 255, 255, 0.07);
      --text: #cbd5e1;
      --text-primary: #f8fafc;
      --text-secondary: #cbd5e1;
      --text-muted: #94a3b8;
      --muted: #94a3b8;
      --accent: #2563eb;
      --accent-hover: #3b82f6;
      --accent-subtle: rgba(37, 99, 235, 0.12);
      --amber: #d97706;
      --amber-hover: #f59e0b;
      --amber-subtle: rgba(217, 119, 6, 0.12);
      --green: #10b981;
      --green-subtle: rgba(16, 185, 129, 0.12);
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    .math-block {
      margin: 1.35rem 0;
      padding: 1rem 1.25rem;
      background: var(--surface-inset);
      border: 1px solid var(--border);
      border-left: 3px solid var(--accent);
      border-radius: 6px;
      font-family: "Cambria Math", "STIX Two Math", Georgia, serif;
      font-size: 1.08rem;
      color: var(--text-primary);
      overflow-x: auto;
      text-align: center;
    }
    .math-inline {
      font-family: "Cambria Math", "STIX Two Math", Georgia, serif;
      color: #e2e8f0;
      padding: 0 0.1rem;
    }
    .frac {
      display: inline-block;
      vertical-align: middle;
      text-align: center;
      margin: 0 0.2rem;
    }
    .frac .num {
      display: block;
      border-bottom: 1px solid #94a3b8;
      padding: 0 0.25rem;
      font-size: 0.92em;
    }
    .frac .slash { display: none; }
    .frac .den {
      display: block;
      padding: 0 0.25rem;
      font-size: 0.92em;
    }
    body {
      background-color: var(--bg);
      color: var(--text-secondary);
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
      line-height: 1.75;
      font-size: 1.125rem;
      -webkit-font-smoothing: antialiased;
    }
    header.site-header {
      border-bottom: 1px solid var(--border);
      background-color: rgba(10, 15, 29, 0.92);
      position: sticky;
      top: 0;
      z-index: 100;
      backdrop-filter: blur(12px);
    }
    .nav-container {
      max-width: 64rem;
      margin: 0 auto;
      padding: 0.9rem 1.5rem;
      display: flex;
      justify-content: space-between;
      align-items: center;
    }
    .brand {
      font-weight: 800;
      color: #fff;
      text-decoration: none;
      font-size: 1.05rem;
      letter-spacing: 0.04em;
      display: inline-flex;
      align-items: center;
      gap: 0.6rem;
    }
    .brand-mark {
      width: 26px;
      height: 26px;
      border-radius: 6px;
      display: inline-block;
      flex-shrink: 0;
    }
    .brand span { color: #94a3b8; font-weight: 600; font-size: 0.92rem; }
    .nav-links {
      display: flex;
      align-items: center;
      gap: 1.5rem;
    }
    .nav-links a {
      color: var(--muted);
      text-decoration: none;
      font-size: 0.95rem;
      transition: color 0.2s;
    }
    .nav-links a:hover { color: #fff; }

    main.content-container {
      max-width: 54rem;
      margin: 2.5rem auto 4rem;
      padding: 0 1.5rem;
    }
    .article-header-meta {
      display: flex;
      flex-wrap: wrap;
      align-items: center;
      gap: 0.75rem;
      margin-bottom: 1.25rem;
    }
    .kicker-tag {
      display: inline-block;
      font-size: 0.75rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      padding: 0.2rem 0.6rem;
      border-radius: 4px;
      background: rgba(37, 99, 235, 0.15);
      color: var(--accent);
      border: 1px solid rgba(37, 99, 235, 0.3);
    }
    .kicker-tag.is-deep-dive {
      background: rgba(217, 119, 6, 0.15);
      color: var(--amber);
      border-color: rgba(217, 119, 6, 0.4);
    }
    .meta-pipe { color: var(--border); }
    .meta-time { font-size: 0.85rem; color: var(--muted); }
    .meta-vol { font-size: 0.85rem; color: #cbd5e1; font-weight: 600; }

    h1 {
      font-size: clamp(2rem, 4vw, 2.75rem);
      line-height: 1.22;
      font-weight: 800;
      color: #ffffff;
      margin-bottom: 1.5rem;
      letter-spacing: -0.01em;
    }
    h2 {
      font-size: 1.75rem;
      line-height: 1.35;
      font-weight: 700;
      color: #ffffff;
      margin-top: 2.5rem;
      margin-bottom: 1rem;
      padding-bottom: 0.5rem;
      border-bottom: 1px solid var(--border);
    }
    h3 {
      font-size: 1.35rem;
      line-height: 1.4;
      font-weight: 600;
      color: var(--amber-hover);
      margin-top: 1.75rem;
      margin-bottom: 0.75rem;
    }
    h4 {
      font-size: 1.15rem;
      line-height: 1.45;
      font-weight: 600;
      color: #f8fafc;
      margin-top: 1.5rem;
      margin-bottom: 0.5rem;
    }
    p {
      color: var(--text-secondary);
      margin-bottom: 1.4rem;
      line-height: 1.75;
    }
    ul, ol {
      color: var(--text-secondary);
      margin-bottom: 1.5rem;
      padding-left: 1.75rem;
      line-height: 1.7;
    }
    li {
      color: var(--text-secondary);
      margin-bottom: 0.5rem;
    }
    strong, b {
      color: #ffffff;
      font-weight: 700;
    }
    em, i {
      color: #e2e8f0;
      font-style: italic;
    }
    a {
      color: #38bdf8;
      text-decoration: underline;
      text-underline-offset: 3px;
    }
    a:hover {
      color: #7dd3fc;
    }
    
    blockquote.direct-answer {
      background: #111726;
      border: 1px solid var(--border);
      border-left: 3px solid var(--accent);
      padding: 1.25rem 1.6rem;
      margin: 2rem 0;
      border-radius: 0 6px 6px 0;
      font-size: 1.125rem;
      line-height: 1.7;
      color: #f1f5f9;
      box-shadow: 0 4px 16px rgba(0, 0, 0, 0.2);
    }
    
    .table-container {
      overflow-x: auto;
      margin: 2rem 0;
      border: 1px solid var(--border);
      border-radius: 8px;
    }
    table {
      width: 100%;
      border-collapse: collapse;
      font-size: 0.95rem;
      text-align: left;
    }
    th, td {
      padding: 0.85rem 1.15rem;
      border-bottom: 1px solid var(--border);
    }
    th {
      background-color: #1e293b;
      color: #f8fafc;
      font-weight: 700;
    }
    td {
      color: var(--text-secondary);
    }
    tr:nth-child(even) { background-color: rgba(255, 255, 255, 0.02); }

    figure.diagram-figure {
      margin: 2.5rem 0;
      background: #0f172a;
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 0.75rem;
      text-align: center;
    }
    img.responsive-img {
      width: 100%;
      height: auto;
      border-radius: 4px;
      display: block;
    }
    figcaption {
      margin-top: 0.75rem;
      font-size: 0.9rem;
      color: #93c5fd;
      font-weight: 600;
    }

    pre {
      background: #04070d;
      border: 1px solid var(--border);
      padding: 1.2rem;
      border-radius: 8px;
      overflow-x: auto;
      font-size: 0.95rem;
      margin-bottom: 1.5rem;
      color: #38bdf8;
    }
    code {
      font-family: ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, monospace;
    }
    p code, li code, td code {
      background: rgba(255, 255, 255, 0.08);
      color: #38bdf8;
      padding: 0.15rem 0.4rem;
      border-radius: 4px;
      font-size: 0.9em;
    }

    /* Related Protocols Grid */
    .related-protocols-section {
      margin-top: 4rem;
      padding-top: 2.5rem;
      border-top: 1px solid var(--border);
    }
    .related-header {
      margin-bottom: 1.5rem;
    }
    .related-kicker {
      color: var(--accent);
      font-size: 0.8rem;
      font-weight: 800;
      letter-spacing: 0.1em;
      text-transform: uppercase;
    }
    .related-header h3 {
      font-size: 1.5rem;
      color: #fff;
      margin-top: 0.25rem;
      margin-bottom: 0;
    }
    .related-grid {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(250px, 1fr));
      gap: 1.25rem;
      margin-top: 1rem;
    }
    .related-card {
      background: #0f172a;
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 1.25rem;
      display: flex;
      flex-direction: column;
      text-decoration: none;
      transition: transform 0.2s, border-color 0.2s;
    }
    .related-card:hover {
      transform: translateY(-3px);
      border-color: var(--accent);
    }
    .related-card.deep-dive {
      border-color: rgba(217, 119, 6, 0.35);
    }
    .related-card-meta {
      display: flex;
      justify-content: space-between;
      align-items: center;
      margin-bottom: 0.6rem;
    }
    .related-badge {
      font-size: 0.7rem;
      font-weight: 800;
      color: var(--accent);
      background: rgba(37, 99, 235, 0.1);
      padding: 0.15rem 0.4rem;
      border-radius: 4px;
    }
    .related-card.deep-dive .related-badge {
      color: var(--amber);
      background: rgba(217, 119, 6, 0.15);
    }
    .related-time {
      font-size: 0.75rem;
      color: var(--muted);
    }
    .related-card h4 {
      color: #fff;
      font-size: 1.05rem;
      line-height: 1.35;
      margin-bottom: 0.5rem;
    }
    .related-card p {
      color: var(--muted);
      font-size: 0.85rem;
      line-height: 1.5;
      margin-bottom: 1rem;
      flex-grow: 1;
      display: -webkit-box;
      -webkit-line-clamp: 2;
      -webkit-box-orient: vertical;
      overflow: hidden;
    }
    .related-link {
      color: var(--amber);
      font-size: 0.8rem;
      font-weight: 700;
    }

    /* Amazon Conversion Card */
    .book-cta-card {
      background: linear-gradient(135deg, #1e293b 0%, #0f172a 100%);
      border: 2px solid var(--amber);
      border-radius: 12px;
      padding: 2.25rem;
      margin: 3.5rem 0;
      position: relative;
      box-shadow: 0 10px 30px rgba(0,0,0,0.4);
    }
    .book-cta-badge {
      position: absolute;
      top: -14px;
      left: 2rem;
      background: var(--amber);
      color: #000;
      font-size: 0.75rem;
      font-weight: 800;
      padding: 0.25rem 0.75rem;
      border-radius: 4px;
      letter-spacing: 0.05em;
    }
    .book-cta-content h3 {
      color: #fff;
      font-size: 1.5rem;
      margin-top: 0;
      margin-bottom: 0.4rem;
    }
    .book-cta-subtitle {
      color: var(--accent);
      font-weight: 600;
      font-size: 1.05rem;
      margin-bottom: 1rem;
    }
    .book-cta-desc {
      color: #cbd5e1;
      font-size: 1rem;
      margin-bottom: 1.5rem;
    }
    .book-cta-actions {
      display: flex;
      flex-direction: column;
      gap: 1rem;
    }
    .cta-order-block {
      display: flex;
      flex-direction: column;
      gap: 0.65rem;
      width: 100%;
    }
    .cta-order-block .order-label {
      font-size: 0.82rem;
      font-weight: 700;
      color: #94a3b8;
      letter-spacing: 0.05em;
      text-transform: uppercase;
    }
    .cta-order-block .channel-header-row {
      display: flex;
      justify-content: space-between;
      align-items: center;
      width: 100%;
    }
    .cta-order-block .status-coming-soon {
      color: #94a3b8;
      background: rgba(255, 255, 255, 0.05);
      border: 1px solid rgba(255, 255, 255, 0.1);
      font-size: 0.72rem;
      font-weight: 700;
      letter-spacing: 0.05em;
      text-transform: uppercase;
      padding: 0.22rem 0.6rem;
      border-radius: 9999px;
      display: inline-block;
    }
    .cta-order-block .platform-badges {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.65rem;
    }
    .cta-order-block .platform-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.5rem;
      padding: 0.55rem 1.15rem;
      border-radius: 8px;
      font-size: 0.92rem;
      font-weight: 600;
      text-decoration: none;
      line-height: 1;
      transition: all 0.2s ease;
      white-space: nowrap;
    }
    .cta-order-block .platform-btn .store-svg {
      width: 19px;
      height: 19px;
      flex-shrink: 0;
    }
    /* Active platform styles (full color) */
    .cta-order-block .platform-btn.is-active {
      cursor: pointer;
    }
    .cta-order-block .platform-btn.is-active.amazon {
      background: rgba(255, 153, 0, 0.15);
      border: 1px solid rgba(255, 153, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.amazon:hover {
      background: rgba(255, 153, 0, 0.28);
      border-color: #ff9900;
      box-shadow: 0 4px 18px rgba(255, 153, 0, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.leanpub {
      background: rgba(12, 133, 234, 0.15);
      border: 1px solid rgba(12, 133, 234, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.leanpub:hover {
      background: rgba(12, 133, 234, 0.28);
      border-color: #0c85ea;
      box-shadow: 0 4px 18px rgba(12, 133, 234, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.google {
      background: rgba(66, 133, 244, 0.15);
      border: 1px solid rgba(66, 133, 244, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.google:hover {
      background: rgba(66, 133, 244, 0.28);
      border-color: #4285f4;
      box-shadow: 0 4px 18px rgba(66, 133, 244, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.apple {
      background: rgba(255, 90, 0, 0.15);
      border: 1px solid rgba(255, 90, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.apple:hover {
      background: rgba(255, 90, 0, 0.28);
      border-color: #ff5a00;
      box-shadow: 0 4px 18px rgba(255, 90, 0, 0.35);
      transform: translateY(-2px);
    }
    /* Disabled platform styles (black & white / grayscale) */
    .cta-order-block .platform-btn.is-disabled {
      filter: grayscale(100%);
      opacity: 0.35;
      background: rgba(255, 255, 255, 0.03);
      border: 1px solid rgba(255, 255, 255, 0.1);
      color: #94a3b8;
      cursor: not-allowed;
      user-select: none;
    }
    .cta-order-block .platform-btn.is-disabled:hover {
      opacity: 0.5;
    }
    .book-cta-guarantee {
      font-size: 0.85rem;
      color: var(--muted);
    }

    /* Top In-Article Bridge Ribbon */
    .top-book-ribbon {
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 1rem;
      background: linear-gradient(90deg, rgba(37, 99, 235, 0.1) 0%, rgba(15, 23, 42, 0.8) 100%);
      border: 1px solid rgba(37, 99, 235, 0.35);
      border-left: 4px solid var(--accent);
      border-radius: 8px;
      padding: 0.85rem 1.25rem;
      margin: 1.5rem 0 2rem 0;
      flex-wrap: wrap;
    }
    .ribbon-content {
      display: flex;
      align-items: center;
      gap: 0.85rem;
      flex-wrap: wrap;
    }
    .ribbon-badge {
      display: inline-block;
      font-size: 0.68rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      background: var(--accent);
      color: #0b1120;
      padding: 0.2rem 0.55rem;
      border-radius: 4px;
      white-space: nowrap;
    }
    .ribbon-text {
      color: #cbd5e1;
      font-size: 0.92rem;
      line-height: 1.4;
    }
    .ribbon-text strong {
      color: #ffffff;
    }
    .ribbon-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.4rem;
      padding: 0.45rem 0.95rem;
      border-radius: 6px;
      font-size: 0.85rem;
      font-weight: 700;
      color: #0b1120;
      background: var(--amber);
      text-decoration: none;
      white-space: nowrap;
      transition: all 0.2s ease;
    }
    .ribbon-btn:hover {
      background: #fbbf24;
      transform: translateX(2px);
      box-shadow: 0 2px 10px rgba(217, 119, 6, 0.4);
    }

    /* Breadcrumbs */
    .article-breadcrumbs {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.5rem;
      font-size: 0.82rem;
      color: #64748b;
      margin-bottom: 1.25rem;
    }
    .article-breadcrumbs a {
      color: #94a3b8;
      text-decoration: none;
      transition: color 0.15s;
    }
    .article-breadcrumbs a:hover {
      color: var(--accent);
    }
    .crumb-separator {
      color: #334155;
    }
    .crumb-current {
      color: #cbd5e1;
      font-weight: 600;
      max-width: 280px;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    /* Article Tags Wrap */
    .article-tags-wrap {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.75rem;
      margin: 2.5rem 0 1rem;
      padding: 1rem 1.25rem;
      background: rgba(15, 23, 42, 0.6);
      border: 1px solid var(--border);
      border-radius: 8px;
    }
    .tags-header {
      font-size: 0.72rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      color: var(--accent);
    }
    .tags-cloud {
      display: flex;
      flex-wrap: wrap;
      gap: 0.45rem;
    }
    .article-tag-item {
      font-size: 0.75rem;
      font-weight: 600;
      color: #cbd5e1;
      background: rgba(255, 255, 255, 0.05);
      border: 1px solid rgba(255, 255, 255, 0.08);
      padding: 0.15rem 0.5rem;
      border-radius: 4px;
    }

    /* In-Article Table of Contents */
    .protocol-toc {
      margin: 2rem 0;
      background: #0c101a;
      border: 1px solid var(--border);
      border-radius: 8px;
      overflow: hidden;
    }
    .toc-details {
      padding: 0;
    }
    .toc-summary {
      display: flex;
      align-items: center;
      justify-content: space-between;
      padding: 0.85rem 1.25rem;
      background: rgba(15, 23, 42, 0.7);
      cursor: pointer;
      user-select: none;
      font-family: ui-monospace, SFMono-Regular, Menlo, monospace;
      font-size: 0.75rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      color: #60a5fa;
      border-bottom: 1px solid transparent;
      transition: background 0.15s ease;
    }
    .toc-details[open] .toc-summary {
      border-bottom: 1px solid var(--border);
    }
    .toc-summary:hover {
      background: rgba(37, 99, 235, 0.12);
    }
    .toc-count {
      color: #94a3b8;
      font-size: 0.72rem;
      font-weight: 600;
    }
    .toc-list {
      padding: 1rem 1.25rem 1.15rem 2.25rem;
      margin: 0;
      columns: 1;
    }
    @media (min-width: 768px) {
      .toc-list {
        columns: 2;
        column-gap: 2rem;
      }
    }
    .toc-list li {
      margin-bottom: 0.45rem;
      font-size: 0.88rem;
      line-height: 1.45;
      color: #94a3b8;
      break-inside: avoid;
    }
    .toc-list li a {
      color: #cbd5e1;
      text-decoration: none;
      transition: color 0.15s;
    }
    .toc-list li a:hover {
      color: #38bdf8;
      text-decoration: underline;
    }

    /* Code Copy Button */
    .code-copy-btn {
      position: absolute;
      top: 0.5rem;
      right: 0.5rem;
      background: rgba(23, 32, 51, 0.85);
      border: 1px solid rgba(255, 255, 255, 0.15);
      color: #94a3b8;
      font-size: 0.72rem;
      font-family: ui-monospace, SFMono-Regular, Menlo, monospace;
      font-weight: 700;
      padding: 0.2rem 0.55rem;
      border-radius: 4px;
      cursor: pointer;
      backdrop-filter: blur(4px);
      transition: all 0.15s ease;
    }
    .code-copy-btn:hover {
      background: #2563eb;
      color: #ffffff;
      border-color: #3b82f6;
    }

    footer.site-footer {
      border-top: 1px solid var(--border);
      padding: 3rem 1.5rem;
      text-align: center;
      color: var(--muted);
      font-size: 0.9rem;
    }
  </style>
</head>
<body>
  <header class="site-header">
    <div class="nav-container">
      <a href="/" class="brand"><img src="/favicon.svg" alt="DCFG" class="brand-mark" width="26" height="26"/>DATA CENTER <span>FIELD GUIDES</span></a>
      <nav class="nav-links">
        <a href="/">Home</a>
        <a href="/#books">The 9 Books</a>
        <a href="/blog/">Field Protocols (69)</a>
        <a href="/about">About Tristan</a>
        <a href="/buy" class="nav-buy-btn">
          <svg class="nav-buy-svg" width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round">
            <path d="M6 2L3 6v14a2 2 0 0 0 2 2h14a2 2 0 0 0 2-2V6l-3-4z"></path>
            <line x1="3" y1="6" x2="21" y2="6"></line>
            <path d="M16 10a4 4 0 0 1-8 0"></path>
          </svg>
          <span>Buy</span>
        </a>
        <button class="nav-search-trigger" id="open-search-btn" type="button" aria-label="Search protocols">
          <svg class="search-svg" width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
            <circle cx="11" cy="11" r="8"></circle>
            <line x1="21" y1="21" x2="16.65" y2="16.65"></line>
          </svg>
          <span>Search</span>
          <kbd>⌘K</kbd>
        </button>
      </nav>
    </div>
  </header>

  <main class="content-container">
    <nav class="article-breadcrumbs" aria-label="Breadcrumb">
      <a href="/">Home</a>
      <span class="crumb-separator">/</span>
      <a href="/#books">The 9 Books</a>
      <span class="crumb-separator">/</span>
      <a href="/book/05-run-the-day">Vol 05: Daily Operations &amp; SOP/MOP/EOP</a>
      <span class="crumb-separator">/</span>
      <span class="crumb-current">Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds, and Why PUE Ratios Lie</span>
    </nav>

    <article class="protocol-content" itemscope itemtype="https://schema.org/TechArticle">
      <div class="article-header-meta">
        <span class="kicker-tag is-deep-dive">FLAGSHIP GUIDE</span>
        <span class="meta-pipe">&bull;</span>
        <span class="meta-vol">VOL 05: Daily Operations &amp; SOP/MOP/EOP</span>
        <span class="meta-pipe">&bull;</span>
        <span class="meta-time"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"></circle><polyline points="12 6 12 12 16 14"></polyline></svg> 8 MIN READ</span>
      </div>

      
    <aside class="top-book-ribbon">
      <div class="ribbon-content">
        <span class="ribbon-badge">DETERMINISTIC SPEC // FOR AI AGENTS &amp; FIELD AUDITORS</span>
        <span class="ribbon-text">
          Not for casual reading—structured as zero-fluff boundary rules for your AI agents &amp; CxA teams from <strong>Volume 05: Daily Operations &amp; SOP/MOP/EOP</strong>.
          <a href="/llms.txt" style="color:#60a5fa;text-decoration:underline;font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.82rem;font-weight:700;margin-left:0.3rem;">[/llms.txt]</a>
          <a href="/SKILL.md" style="color:#fbbf24;text-decoration:underline;font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.82rem;font-weight:700;margin-left:0.35rem;">[/SKILL.md]</a>
          <a href="/raw/do-not-start-on-a-dashboard.md" style="color:#34d399;text-decoration:underline;font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.82rem;font-weight:700;margin-left:0.35rem;">[Raw .md]</a>
        </span>
      </div>
      <a href="/#books" class="ribbon-btn">
        View Series Roadmap &rarr;
      </a>
    </aside>
    

      <h1>Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds, and Why PUE Ratios Lie</h1>
<blockquote class="direct-answer"><p><strong>Direct Answer Block</strong>: A data center shift manager must never start the shift by looking at a Building Management System (BMS) dashboard, a facility health score, or a Power Usage Effectiveness (PUE) ratio. Summary dashboards aggregate historical polling data and conceal stale sensors, active Lockout/Tagout (LOTO) isolations, and unstaffed emergency roles. Every shift must begin in deterministic order: first audit the physical handover logbook and active permits, second walk the physical plant stations, and third inspect raw telemetry points verified as live.</p></blockquote>

    <nav class="protocol-toc" aria-label="Table of Contents">
      <details class="toc-details" open>
        <summary class="toc-summary">
          <span class="toc-kicker">PROTOCOL SECTIONS OUTLINE</span>
          <span class="toc-count">(5 Sections)</span>
        </summary>
        <ol class="toc-list">
          <li><a href="#1-the-mathematical-deception-of-summary-ratios-pue-and-health-scores">1. The Mathematical Deception of Summary Ratios (PUE and Health Scores)</a></li><li><a href="#2-the-three-phase-shift-startup-protocol">2. The Three-Phase Shift Startup Protocol</a></li><li><a href="#3-auditing-the-shift-sheet-before-accepting-custody">3. Auditing the Shift Sheet Before Accepting Custody</a></li><li><a href="#4-when-ratios-are-permittedand-how-to-report-them">4. When Ratios Are Permitted—and How to Report Them</a></li><li><a href="#frequently-asked-questions-faq">Frequently Asked Questions (FAQ)</a></li>
        </ol>
      </details>
    </nav>
    

<figure class="diagram-figure"><img src="figures/flagship/fig-03-shift-round-inspection-topology.png" alt="Start from the papers, not a ratio." loading="lazy" class="responsive-img"/><figcaption>Start from the papers, not a ratio.</figcaption></figure>
<p>A wall-mounted NOC dashboard displaying a glowing <code>1.24 PUE</code> and a <code>99.8% Health Score</code> is an executive calculation about yesterday&#x27;s telemetry tiles. It tells the incoming shift lead nothing about whether the facility will survive the next four hours.</p>
<p>To run a critical plant safely, the shift lead needs five concrete operational facts within the first fifteen minutes on site:</p>
<ul><li><strong>Who is physically on shift</strong>—by individual name and switching qualification, never by a generic team alias that fails to answer a radio call.</li><li><strong>Which work permits and MOPs are authorized</strong> to open switchgear, isolate piping manifolds, or alter control logic today.</li><li><strong>Which abnormal plant states are already in force</strong> (such as a chiller locked out on LOTO or a UPS module in static bypass) so the team does not mistake a planned isolation for a sudden fault—or worse, close a breaker onto a locked-out bus.</li><li><strong>Which open defects and suppressed alarms</strong> the outgoing shift left unresolved.</li><li><strong>What physical boundaries</strong> the team will walk before trusting any remote screen.</li></ul>
<p>None of those five facts exist inside a PUE gauge or a color-coded summary map.</p>
<h2 id="1-the-mathematical-deception-of-summary-ratios-pue-and-health-scores">1. The Mathematical Deception of Summary Ratios (PUE and Health Scores)</h2>
<p>Facility dashboards love ratios because they compress thousands of physical variables into a single comforting number. Consider instantaneous Power Usage Effectiveness (<span class="math-inline">PUE</span>), which divides total facility input power by IT critical load power:</p>
<div class="math-block"> PUE<sub>displayed</sub>  = <span class="frac"><span class="num">P<sub>IT</sub> + P<sub>cooling</sub> + P<sub>electrical<sub>l</sub>osses</sub> + P<sub>lighting</sub></span><span class="slash">/</span><span class="den">P<sub>IT</sub></span></span>   #160;; #160;  PUE<sub>apparent</sub>  \downarrow  &#160;&#160;  when  &#160;&#160;  P<sub>cooling</sub> \downarrow (even during a chiller or pump trip!) </div>
<p>Here lies the operational trap: <strong>when a primary chilled water pump or centrifugal chiller trips offline, facility cooling power (<span class="math-inline">P<sub>cooling</sub></span>) drops instantly while IT server load (<span class="math-inline">P<sub>IT</sub></span>) remains constant.</strong> For the first 10 to 15 minutes after a catastrophic cooling plant trip—before the thermal mass of the chilled water loop heats up enough to trigger high aisle temperature alarms—the dashboard&#x27;s real-time PUE ratio actually <strong>improves</strong> (dropping, for example, from <code>1.28</code> down to <code>1.12</code>). An operator trained to watch summary ratios sees the greenest efficiency number of the week during the exact minutes the cooling plant is coasting toward thermal runaway.</p>
<p>The same mathematical failure corrupts composite &quot;Hall Health Percentages&quot;:</p>
<div class="math-block">Health<sub>tile</sub> = <span class="frac"><span class="num">N<sub>points<sub>i</sub>n<sub>b</sub>and</sub></span><span class="slash">/</span><span class="den">N<sub>total<sub>p</sub>oints</sub></span></span> × 100%</div>
<p>If a data hall has 500 monitored points—499 cabinet temperature sensors and 1 main redundant B-side feeder breaker status—and the B-side feeder breaker trips open while the hall remains cooled on the A-side feed, the Hall Health score reads <span class="math-inline">499 / 500 = 99.8%</span> (<strong>Green</strong>). Managing a facility by the percentage of green tiles guarantees that the single point capable of killing the room is drowned out by 499 trivial sensors.</p>
<h2 id="2-the-three-phase-shift-startup-protocol">2. The Three-Phase Shift Startup Protocol</h2>
<p>To prevent dashboard blindness, critical facility operations enforce a strict three-phase chronological startup gate. The screen is looked at last, never first.</p>
<div class="table-container"><table><thead><tr><th><strong>THE DETERMINISTIC SHIFT STARTUP SEQUENCE</strong></th></tr></thead><tbody><tr><td>PHASE 1: THE PAPERS (Minutes 00 - 20)</td></tr><tr><td>-&gt; Verify named roster &amp; switching authorizations (No &quot;Team&quot; aliases)</td></tr><tr><td>-&gt; Audit LOTO logbook, active MOPs/SOPs, and open maintenance masks</td></tr><tr><td>-&gt; Review open defects, abnormal line-ups, and outgoing shift sign-off</td></tr><tr><td>↓</td></tr><tr><td>PHASE 2: THE PHYSICAL WALK (Minutes 20 - 65)</td></tr><tr><td>-&gt; Walk MV Substation, Generators, Chiller Plant, UPS/Battery, CDUs</td></tr><tr><td>-&gt; Compare physical panel selectors (AUTO/HAND) against paper record</td></tr><tr><td>-&gt; Inspect local analog gauges, sight glasses, and mechanical flags</td></tr><tr><td>↓</td></tr><tr><td>PHASE 3: THE QUALIFIED SCREEN (Minutes 65 - 80)</td></tr><tr><td>-&gt; Audit only named boundary points with verified fresh clocks</td></tr><tr><td>-&gt; Reconcile BMS active alarm suppression list against Phase 1 permits</td></tr><tr><td>-&gt; Verify 2N power loading (&lt;45%) and N+1 thermal reserve margins</td></tr></tbody></table></div>
<div class="table-container"><table><thead><tr><th>Startup Phase</th><th>Primary Artifact Audited</th><th>Fatal Failure Prevented</th></tr></thead><tbody><tr><td><strong>Phase 1: The Papers</strong></td><td>Shift Handover Sheet, LOTO Register, Permit-to-Work Log</td><td>Prevents unauthorized wrench work, orphaned LOTO locks, and unstaffed emergency switching roles.</td></tr><tr><td><strong>Phase 2: The Physical Walk</strong></td><td>Local control panels, mechanical sight glasses, breaker flags</td><td>Detects pumps left in <code>HAND</code>/<code>OFF</code>, oil/coolant weeps, and tripped breakers with failed auxiliary contacts.</td></tr><tr><td><strong>Phase 3: The Qualified Screen</strong></td><td>Raw BMS/EPMS point tables (with timestamp &amp; quality bitmask)</td><td>Identifies stale/frozen sensors (<code>Last Good Value</code> traps) and unmasked alarm storms.</td></tr></tbody></table></div>
<h2 id="3-auditing-the-shift-sheet-before-accepting-custody">3. Auditing the Shift Sheet Before Accepting Custody</h2>
<p>When the incoming shift lead sits down with the outgoing lead, the conversation starts over the physical Shift Handover Sheet and Permit Register:</p>
<ul><li><strong>Named Coverage Audit</strong>: Every mandatory operational role (First Responder, High-Voltage Authorized Person, Mechanical Lead, Incident Scribe) must have a specific human name and active radio channel assigned. If an outgoing sheet lists <em>&quot;Day Maintenance Team&quot;</em> as the emergency contact, the handover is rejected until a specific individual is named and verified on site.</li><li><strong>Abnormal State Register</strong>: Every valve not in its normal P&amp;ID position, every breaker racked out or locked open, and every control loop placed in manual override must be listed on the Abnormal Line-Up Sheet. If Chiller 3 is isolated for condenser tube brushing, the incoming shift must know before walking into the plant why Chiller 3 is at <span class="math-inline">0kW</span> and why its low-flow alarms are suppressed.</li><li><strong>Active Permit &amp; MOP Reconciliation</strong>: Every open Permit-to-Work must have a hard expiration clock and a named point of no return. Permits do not roll over silently across shifts; the incoming lead must visually inspect the work site and re-sign the permit to extend custody.</li></ul>
<h2 id="4-when-ratios-are-permittedand-how-to-report-them">4. When Ratios Are Permitted—and How to Report Them</h2>
<p>Some colocation contracts and sustainability covenants require monthly or daily reporting of PUE, Water Usage Effectiveness (WUE), or renewable energy ratios. When a contract demands a ratio, calculate and report it later in the shift strictly according to the contract&#x27;s cited standard (for example, ISO/IEC 30134-2 Category 2), explicitly listing which meters were included, whether any input meter went stale during the interval, and the exact calculation window.</p>
<p>Never allow a contractual efficiency ratio to become the opening operational sentence of the shift. At the end of a 12-hour shift, the shift manager must be able to stand in the corridor—with every monitor turned off—and state in one clear sentence which critical feeds are online, what physical margin remains if the largest single machine trips tonight, and which abnormal states are being handed to the next lead.</p>
<h2 id="frequently-asked-questions-faq">Frequently Asked Questions (FAQ)</h2>
<h3 id="why-can-a-data-center-pue-dashboard-look-healthiest-right-when-a-cooling-failure-begins">Why can a data center PUE dashboard look healthiest right when a cooling failure begins?</h3>
<p>Instantaneous PUE divides total facility power by IT load power. When a chiller, cooling tower fan, or primary chilled water pump trips offline, mechanical power consumption drops immediately while IT server power stays constant. Consequently, the PUE ratio drops toward <code>1.0</code> for several minutes until the thermal inertia of the water loop is exhausted and server inlet temperatures begin to climb.</p>
<h3 id="what-should-an-incoming-shift-manager-do-if-the-outgoing-lead-attempts-to-conduct-handover-purely-from-the-bms-workstation">What should an incoming shift manager do if the outgoing lead attempts to conduct handover purely from the BMS workstation?</h3>
<p>The incoming shift manager must pause the handover and require a joint review of the physical LOTO logbook, active MOP permits, and abnormal line-up register, followed by a physical walkthrough of any plant room where switching or maintenance occurred during the prior shift. Signing a handover based solely on screen tiles transfers liability for unlogged physical defects to the incoming lead.</p>
<h3 id="how-do-you-determine-which-bms-points-have-earned-the-right-to-speak-during-phase-3-of-shift-startup">How do you determine which BMS points &quot;have earned the right to speak&quot; during Phase 3 of shift startup?</h3>
<p>A telemetry point has earned the right to be trusted for operational decisions only if it possesses four verified attributes: (1) a calibrated physical sensor ID traced to the P&amp;ID/SLD, (2) a live measurement timestamp within the expected polling interval, (3) an active <code>GOOD</code> (<code>0x00</code>) quality bitmask that fails to <code>STALE</code>/<code>BAD</code> when disconnected, and (4) a witnessed forced-failure commissioning record.</p>
<p>From <em>Run the Data Center Day</em>, Tristan, Data Center Field Guides.</p>
<p>Related: <a href="/blog/nameplate-is-not-capacity">A nameplate is not capacity</a>.</p>

      
    <aside class="citation-anchor" style="margin:2.25rem 0;padding:1.25rem 1.5rem;background:#0c101a;border:1px solid #1e283d;border-left:3px solid #10b981;border-radius:8px;font-size:0.92rem;color:#cbd5e1;">
      <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:0.45rem;flex-wrap:wrap;gap:0.5rem;">
        <span style="font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.75rem;font-weight:800;color:#10b981;letter-spacing:0.08em;text-transform:uppercase;">
          CANONICAL CITATION &amp; AI AGENT INGESTION ENDPOINTS
        </span>
        <button type="button" class="copy-cite-btn" onclick="navigator.clipboard.writeText('Tristan (2026). &quot;Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds, and Why PUE Ratios Lie.&quot; Data Center Field Guides, Vol. 05. https://datacenterfieldguides.com/blog/do-not-start-on-a-dashboard');this.innerText='✓ Copied!';setTimeout(()=>this.innerText='📋 Copy Citation',2000);" style="background:#172033;border:1px solid #283954;color:#cbd5e1;padding:0.25rem 0.65rem;border-radius:4px;font-family:ui-monospace,monospace;font-size:0.72rem;font-weight:700;cursor:pointer;transition:all 0.15s ease;">📋 Copy Citation</button>
      </div>
      <p style="margin-bottom:0.65rem;line-height:1.55;color:#e2e8f0;">
        <strong>Deterministic Summary:</strong> According to <em>Data Center Field Guides (Volume 05: Run the Data Center Day: What the Manager Must Sign Before the Shift Ends)</em> by Tristan, Why critical facility managers never begin a shift by reading PUE ratios or green BMS summary tiles. Learn the paper-first shift startup sequence, permit audits, and physical inspection hierarchy.
      </p>
      <div style="font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.8rem;color:#94a3b8;display:flex;flex-wrap:wrap;gap:0.85rem;align-items:center;">
        <span><strong>Cite:</strong> Tristan, &ldquo;Do Not Start the Shift on a Dashboard: Paper-First Handover, Physical Rounds, and Why PUE Ratios Lie,&rdquo; <em>Data Center Field Guides</em>, https://datacenterfieldguides.com/blog/do-not-start-on-a-dashboard</span>
        <a href="/raw/do-not-start-on-a-dashboard.md" style="color:#34d399;text-decoration:underline;font-weight:700;">[Fetch Raw .md]</a>
        <a href="/llms.txt" style="color:#60a5fa;text-decoration:underline;font-weight:700;">[Site /llms.txt]</a>
        <a href="/SKILL.md" style="color:#fbbf24;text-decoration:underline;font-weight:700;">[Install /SKILL.md]</a>
      </div>
    </aside>
    

      
    <div class="article-tags-wrap">
      <span class="tags-header">FIELD PROTOCOL TAGS:</span>
      <div class="tags-cloud"><span class="article-tag-item">#Daily</span><span class="article-tag-item">#Operations</span><span class="article-tag-item">#DataCenterShiftSta</span></div>
    </div>
    
    </article>

    
    <section class="related-protocols-section">
      <div class="related-header">
        <span class="related-kicker">CROSS-AUDIT PROTOCOLS</span>
        <h3>Related Field Procedures &amp; Checklists</h3>
      </div>
      <div class="related-grid">
        
        <a href="/blog/a-change-needs-a-back-out" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 9m</span>
          </div>
          <h4>A Data Center Change Needs a Back-Out: MOP Point of No Return, LOTO Isolation, and Rollback Timing</h4>
          <p>Why every critical facility Method of Procedure (MOP) requires a timed Point of No Return (PONR), deterministic state-restoration steps, and explicit back-out triggers before opening switchgear or changing setpoints.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
        <a href="/blog/alarm-is-not-an-incident" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 9m</span>
          </div>
          <h4>An Alarm Is Not an Incident: Data Center Escalation Gates, First-Hour Logging, and Root Cause Discipline</h4>
          <p>How critical facility operations teams distinguish between noisy BMS alarms and true SLA-impacting incidents using physical boundary tests, first-hour sequence logging, and hypothesis separation.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
        <a href="/blog/nameplate-is-not-capacity" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 8m</span>
          </div>
          <h4>A Nameplate Is Not Used Capacity: Data Center 2N Power Derating, Live Metering, and Redundancy Math</h4>
          <p>Why critical facility managers must never enter equipment nameplate kVA or design kilowatts into the daily capacity log. Covers live metering rules, 2N redundancy ceilings, and derating math.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
      </div>
    </section>
    

    
    <div class="book-cta-card is-coming-soon">
      <div class="book-cta-badge coming-soon-badge">FIELD MANUAL 05 &bull; IN PUBLISHING</div>
      <div class="book-cta-content">
        <h3>Master the Complete Protocol: Run the Data Center Day: What the Manager Must Sign Before the Shift Ends</h3>
        <p class="book-cta-subtitle">2N Redundancy Mathematics, 6 Inspection Stations, Shift Handovers, and SOP/MOP/EOP Protocols</p>
        <p class="book-cta-desc">
          Stop relying on contractor spreadsheets and vendor marketing claims. This field guide provides the complete, auditable verification binder—including physical equations, inspection stations, acceptance thresholds, and signed refusal templates.
        </p>
        <div class="book-cta-actions">
          
          
        <div class="order-channel-group cta-order-block">
          <span class="order-label">Order Now:</span>
          <div class="platform-badges">
            <span class="platform-btn is-disabled amazon" title="Coming Soon on Amazon"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Amazon">
  <path d="M3.5 18.5c4.8 2.6 11 2.2 15.5-.8.5-.3.2-.9-.3-.8-4.2 1.2-9.7.7-14.5-1.5-.7-.3-1.1.8-.7 1.1z" fill="#FF9900"/>
  <path d="M19.7 16.2c-.4.4-1.2.7-2 .7-.2 0-.3.2-.2.4.4.7 1.3 1.5 2.1 1.7.3.1.5-.1.5-.3.1-.7.2-1.8-.4-2.5z" fill="#FF9900"/>
  <path d="M12.6 7.2c-2.4 0-4.3 1.1-4.7 3.3l1.8.3c.3-1.2 1.3-1.8 2.8-1.8 1.5 0 2.3.7 2.3 2.1v.5c-3.5.2-5.7 1.3-5.7 3.7 0 2.1 1.6 3.2 3.6 3.2 1.8 0 2.9-.9 3.5-2.1v1.8h2.1v-7c0-2.4-1.8-3.7-4.4-3.7zm1.3 6.9c-.3.8-1.2 1.6-2.4 1.6-1.1 0-1.8-.6-1.8-1.6 0-1.2 1-1.7 2.6-1.8.6 0 1.2.1 1.6.3v1.5z" fill="#ffffff"/>
</svg><span>Amazon</span></span><span class="platform-btn is-disabled leanpub" title="Coming Soon on Leanpub"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Leanpub">
  <path d="M4 5a2 2 0 0 1 2-2h12a2 2 0 0 1 2 2v14a2 2 0 0 1-2 2H6a2 2 0 0 1-2-2V5z" fill="#0C85EA"/>
  <path d="M7 7h10M7 11h10M7 15h6" stroke="#FFFFFF" stroke-width="2" stroke-linecap="round"/>
</svg><span>Leanpub</span></span><span class="platform-btn is-disabled google" title="Coming Soon on Google Books"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" xmlns="http://www.w3.org/2000/svg" aria-label="Google Books">
  <path d="M22.56 12.25c0-.78-.07-1.53-.2-2.25H12v4.26h5.92c-.26 1.37-1.04 2.53-2.21 3.31v2.77h3.57c2.08-1.92 3.28-4.74 3.28-8.09z" fill="#4285F4"/>
  <path d="M12 23c2.97 0 5.46-.98 7.28-2.66l-3.57-2.77c-.98.66-2.23 1.06-3.71 1.06-2.86 0-5.29-1.93-6.16-4.53H2.18v2.84C3.99 20.53 7.7 23 12 23z" fill="#34A853"/>
  <path d="M5.84 14.09c-.22-.66-.35-1.36-.35-2.09s.13-1.43.35-2.09V7.06H2.18C1.43 8.55 1 10.22 1 12s.43 3.45 1.18 4.94l2.85-2.22.81-.63z" fill="#FBBC05"/>
  <path d="M12 5.38c1.62 0 3.06.56 4.21 1.64l3.15-3.15C17.45 2.09 14.97 1 12 1 7.7 1 3.99 3.47 2.18 7.06l3.66 2.84c.87-2.6 3.3-4.52 6.16-4.52z" fill="#EA4335"/>
</svg><span>Google Books</span></span><span class="platform-btn is-disabled apple" title="Coming Soon on Apple Books"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Apple Books">
  <rect width="24" height="24" rx="5" fill="#FF5A00"/>
  <path d="M12 7.2c-1.8-1.2-4-1.6-6.2-1.6v10.5c2.2 0 4.4.4 6.2 1.6 1.8-1.2 4-1.6 6.2-1.6V5.6c-2.2 0-4.4.4-6.2 1.6zm-.8 9.3c-1.6-1-3.4-1.4-5.2-1.4V7.5c1.8 0 3.6.4 5.2 1.4v7.6zm7.8-1.4c-1.8 0-3.6.4-5.2 1.4V8.9c1.6-1 3.4-1.4 5.2-1.4v7.6z" fill="#ffffff"/>
</svg><span>Apple Books</span></span>
          </div>
          <div class="platform-format-notes">Pre-Release Technical Binder &bull; EPUB &bull; Print</div>
        </div>
        
          <span class="book-cta-guarantee">✓ Official Multi-Platform Field Release in Preparation</span>
        
        </div>
      </div>
    </div>
    
  </main>

  <footer class="site-footer">
    <p>Data Center Field Guides &bull; Written by Tristan &bull; Industrial Engineering Series</p>
    <p style="margin-top: 0.5rem; font-size: 0.8rem;">Independent engineering protocols for hyperscale AI whitespaces and mission-critical facilities.</p>
    <p style="margin-top: 0.35rem; font-size: 0.75rem; opacity: 0.85;">Official Publisher Imprint: <strong>Data Center Field Guides</strong> (Author: Tristan &bull; Contact: <a href="mailto:geese1028@gmail.com" style="color: inherit; text-decoration: underline;">geese1028@gmail.com</a>) &bull; Google Play Books ID: <code>GGKEY:2JGFCF3TJ83</code> &bull; Amazon ASIN: <code>B0HMWDV6LT</code></p>
  </footer>

  <script src="../search-data.js" defer></script>
  <script src="../search.js" defer></script>
  <script>
    // Copy code button for pre elements
    document.addEventListener('DOMContentLoaded', function() {
      document.querySelectorAll('pre').forEach(function(pre) {
        var btn = document.createElement('button');
        btn.type = 'button';
        btn.className = 'code-copy-btn';
        btn.innerText = 'Copy';
        btn.setAttribute('aria-label', 'Copy code to clipboard');
        btn.onclick = function() {
          var textToCopy = pre.innerText.replace(/Copy\s*$/, '');
          navigator.clipboard.writeText(textToCopy);
          btn.innerText = 'Copied!';
          setTimeout(function() { btn.innerText = 'Copy'; }, 2000);
        };
        pre.style.position = 'relative';
        pre.appendChild(btn);
      });
    });
  </script>
</body>
</html>
