<!DOCTYPE html>
<html lang="en">
<head>
  <link rel="dns-prefetch" href="https://www.googletagmanager.com"/>
  <link rel="dns-prefetch" href="https://www.clarity.ms"/>
  <link rel="preconnect" href="https://www.googletagmanager.com" crossorigin/>
  <link rel="preconnect" href="https://www.clarity.ms" crossorigin/>
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=AW-16517762043"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    gtag('js', new Date());

    gtag('config', 'AW-16517762043');
    function trackBuyClick(store, bookTitle) {
      try {
        if (typeof gtag === 'function') {
          gtag('event', 'begin_checkout', {
            'event_category': 'ecommerce',
            'event_label': bookTitle,
            'store': store
          });
        }
        if (typeof clarity === 'function') {
          clarity('event', 'click_buy_' + store);
        }
      } catch(e) {}
    }
  </script>
  <!-- Microsoft Clarity (z07e7qd6mb) -->
  <script type="text/javascript">
    (function(c,l,a,r,i,t,y){
        c[a]=c[a]||function(){(c[a].q=c[a].q||[]).push(arguments)};
        t=l.createElement(r);t.async=1;t.src="https://www.clarity.ms/tag/"+i+"?ref=bwt";
        y=l.getElementsByTagName(r)[0];y.parentNode.insertBefore(t,y);
    })(window, document, "clarity", "script", "z07e7qd6mb");
  </script>
  <meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large, max-video-preview:-1"/>
  <meta name="bingbot" content="index, follow, max-snippet:-1, max-image-preview:large, max-video-preview:-1"/>
  <meta name="author" content="Tristan"/>
  <meta property="og:locale" content="en_US"/>
  <link rel="icon" type="image/svg+xml" href="/favicon.svg"/>
  <link rel="icon" type="image/png" sizes="192x192" href="/favicon.png"/>
  <link rel="apple-touch-icon" href="/logo.png"/>
  <link rel="manifest" href="/site.webmanifest"/>
  <meta name="theme-color" content="#090d16"/>
  <link rel="alternate" type="application/rss+xml" title="Data Center Field Guides RSS Feed" href="/feed.xml"/>
  <link rel="alternate" type="application/feed+json" title="Data Center Field Guides JSON Feed" href="/feed.json"/>
  <link rel="alternate" type="text/plain" title="AI Agent Ground-Truth Specification (llms.txt)" href="/llms.txt"/>
  <link rel="alternate" type="text/plain" title="Full Machine-Readable Protocol Corpus (llms-full.txt)" href="/llms-full.txt"/>
  <link rel="alternate" type="text/markdown" title="Installable AI Agent Auditor Skill (SKILL.md)" href="/SKILL.md"/>
  <meta charset="utf-8"/>
  <meta name="viewport" content="width=device-width, initial-scale=1.0"/>
  <title>Fixed inputs are not fan handles | Data Center Field Guides</title>
  <meta name="description" content="Separating non-manipulable disturbance variables (outdoor wet-bulb temperature, IT heat load) from adjustable control handles (VFD fan speed, valve staging)."/>
  <meta name="keywords" content="cooling tower wet bulb fixed vs manipulable variables, BMS/EPMS Telemetry &amp; Alarms, Telemetry, CFD &amp; Alarms, data center engineering, commissioning protocol"/>
  <link rel="canonical" href="https://datacenterfieldguides.com/blog/fixed-and-adjustable"/>
  <link rel="alternate" type="text/markdown" title="Raw Markdown Specification for AI Agents" href="https://datacenterfieldguides.com/raw/fixed-and-adjustable.md"/>
  
  <!-- Highwire Press & Google Scholar Indexing Meta Tags -->
  <meta name="citation_title" content="Fixed inputs are not fan handles: First-Principles Data Center Engineering Protocol"/>
  <meta name="citation_author" content="Tristan"/>
  <meta name="citation_publication_date" content="2026/10/16"/>
  <meta name="citation_online_date" content="2026/10/16"/>
  <meta name="citation_publisher" content="Data Center Field Guides"/>
  <meta name="citation_fulltext_html_url" content="https://datacenterfieldguides.com/blog/fixed-and-adjustable"/>
  <meta name="citation_language" content="en"/>

  <!-- OpenGraph & Twitter Cards -->
  <meta property="og:type" content="article"/>
  <meta property="og:title" content="Fixed inputs are not fan handles: First-Principles Data Center Engineering Protocol"/>
  <meta property="og:description" content="Separating non-manipulable disturbance variables (outdoor wet-bulb temperature, IT heat load) from adjustable control handles (VFD fan speed, valve staging)."/>
  <meta property="og:url" content="https://datacenterfieldguides.com/blog/fixed-and-adjustable"/>
  <meta property="og:site_name" content="Data Center Field Guides"/>
  <meta property="og:image" content="https://datacenterfieldguides.com/blog/figures/flagship/fig-01-point-anatomy-and-quality-flag.png"/>
  <meta property="og:image:width" content="1800"/>
  <meta property="og:image:height" content="1100"/>
  <meta property="article:author" content="Tristan"/>
  <meta property="article:published_time" content="2026-10-16T00:00:00Z"/>
  <meta property="article:section" content="Telemetry, CFD &amp; Alarms"/>
  <meta name="twitter:card" content="summary_large_image"/>
  <meta name="twitter:image" content="https://datacenterfieldguides.com/blog/figures/flagship/fig-01-point-anatomy-and-quality-flag.png"/>
  <meta name="twitter:title" content="Fixed inputs are not fan handles: First-Principles Data Center Engineering Protocol | Data Center Field Guides"/>
  <meta name="twitter:description" content="Separating non-manipulable disturbance variables (outdoor wet-bulb temperature, IT heat load) from adjustable control handles (VFD fan speed, valve staging)."/>
  
  <!-- Structured Data -->
    <script type="application/ld+json">
[
  {
    "@context": "https://schema.org",
    "@type": "TechArticle",
    "headline": "Fixed inputs are not fan handles: First-Principles Data Center Engineering Protocol",
    "description": "Separating non-manipulable disturbance variables (outdoor wet-bulb temperature, IT heat load) from adjustable control handles (VFD fan speed, valve staging).",
    "url": "https://datacenterfieldguides.com/blog/fixed-and-adjustable",
    "image": "https://datacenterfieldguides.com/blog/figures/flagship/fig-01-point-anatomy-and-quality-flag.png",
    "inLanguage": "en-US",
    "isAccessibleForFree": true,
    "wordCount": 2034,
    "articleSection": "Telemetry, CFD & Alarms",
    "keywords": "cooling tower wet bulb fixed vs manipulable variables, data center commissioning, mission critical infrastructure",
    "speakable": {
      "@type": "SpeakableSpecification",
      "cssSelector": [
        ".direct-answer",
        "article h1"
      ]
    },
    "isPartOf": {
      "@type": "WebSite",
      "name": "Data Center Field Guides",
      "url": "https://datacenterfieldguides.com/"
    },
    "author": {
      "@type": "Person",
      "name": "Tristan",
      "url": "https://datacenterfieldguides.com/about",
      "jobTitle": "Data Center Commissioning & Verification Engineer",
      "sameAs": [
        "https://www.amazon.com/author/tristanhoward",
        "https://www.amazon.com/dp/B0HMWDV6LT",
        "https://github.com/geese1028/data-center-field-guides",
        "https://datacenterfieldguides.com/about"
      ],
      "worksFor": {
        "@type": "Organization",
        "name": "Data Center Field Guides"
      }
    },
    "publisher": {
      "@type": "Organization",
      "name": "Data Center Field Guides",
      "url": "https://datacenterfieldguides.com",
      "logo": {
        "@type": "ImageObject",
        "url": "https://datacenterfieldguides.com/logo.png"
      }
    },
    "datePublished": "2026-10-16",
    "dateModified": "2026-10-23",
    "mainEntityOfPage": "https://datacenterfieldguides.com/blog/fixed-and-adjustable",
    "proficiencyLevel": "Expert",
    "citation": [
      "IEEE 1588 Precision Time Protocol (PTP) for Networked Measurement and Control Systems"
    ],
    "about": [
      {
        "@type": "Thing",
        "name": "Telemetry, CFD & Alarms"
      },
      {
        "@type": "Thing",
        "name": "Data Center Infrastructure & Commissioning",
        "sameAs": "https://www.wikidata.org/wiki/Q1056580"
      },
      {
        "@type": "Thing",
        "name": "Computational fluid dynamics",
        "sameAs": "https://www.wikidata.org/wiki/Q839446"
      },
      {
        "@type": "Thing",
        "name": "SCADA",
        "sameAs": "https://www.wikidata.org/wiki/Q174989"
      },
      {
        "@type": "Thing",
        "name": "Alarm management",
        "sameAs": "https://www.wikidata.org/wiki/Q4708389"
      }
    ]
  },
  {
    "@context": "https://schema.org",
    "@type": "Book",
    "name": "When a Monitor May Speak",
    "author": {
      "@type": "Person",
      "name": "Tristan",
      "url": "https://datacenterfieldguides.com/about",
      "sameAs": [
        "https://www.amazon.com/author/tristanhoward",
        "https://www.amazon.com/dp/B0HMWDV6LT",
        "https://github.com/geese1028/data-center-field-guides"
      ]
    },
    "url": "https://datacenterfieldguides.com/book/06-when-a-monitor-may-speak",
    "bookFormat": "EBook",
    "inLanguage": "en-US",
    "offers": {
      "@type": "Offer",
      "url": "https://datacenterfieldguides.com/book/06-when-a-monitor-may-speak",
      "priceCurrency": "USD",
      "availability": "https://schema.org/PreOrder"
    }
  },
  {
    "@context": "https://schema.org",
    "@type": "BreadcrumbList",
    "itemListElement": [
      {
        "@type": "ListItem",
        "position": 1,
        "name": "Home",
        "item": "https://datacenterfieldguides.com/"
      },
      {
        "@type": "ListItem",
        "position": 2,
        "name": "Field Protocols",
        "item": "https://datacenterfieldguides.com/blog/"
      },
      {
        "@type": "ListItem",
        "position": 3,
        "name": "Fixed inputs are not fan handles: First-Principles Data Center Engineering Protocol",
        "item": "https://datacenterfieldguides.com/blog/fixed-and-adjustable"
      }
    ]
  },
  {
    "@context": "https://schema.org",
    "@type": "FAQPage",
    "mainEntity": [
      {
        "@type": "Question",
        "name": "Why does \"Fixed inputs are not fan handles\" matter during high-density data center commissioning and operations?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Separating non-manipulable disturbance variables (outdoor wet-bulb temperature, IT heat load) from adjustable control handles (VFD fan speed, valve staging). When project teams bypass this rule to meet a commercial schedule milestone, unverified physical assumptions—such as hidden hydraulic pressure drops, unlogged polling gaps, unblanked bypass leakage, or uncalibrated sensor offsets—transfer directly into live 24/7 production as latent single points of failure."
        }
      },
      {
        "@type": "Question",
        "name": "How do you quantitatively verify compliance with \"cooling tower wet bulb fixed vs manipulable variables\" on the physical floor?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "Compliance is verified by executing the governing mathematical balance (Tleaving = f(\\underbraceTwb,   QloadFixed Disturbances,   \\underbraceNfan,   NcellsControl Handles)) using independent, calibrated field instruments across a stabilized steady-state dwell window (minimum 15 to 30 minutes for thermal and hydraulic systems), and confirming that the discrepancy between primary and secondary measurements remains strictly within the pre-declared acceptance band."
        }
      },
      {
        "@type": "Question",
        "name": "What should an engineer do if a contractor or vendor submits a report that violates this protocol?",
        "acceptedAnswer": {
          "@type": "Answer",
          "text": "The reviewing engineer must refuse to sign the broad acceptance sentence, mark the specific line item as **Unproved / Defective** on the official audit sheet, and either require a witnessed re-test under a corrected script or isolate the unproved scope under a time-bounded Conditional Acceptance with a 150% to 200% financial retainage escrow holdback. From *When a Monitor May Speak*, Tristan, Data Center Field Guides. Related: [A monitoring point needs a clock](06-a-point-needs-a-clock.md)."
        }
      }
    ]
  }
]
  </script>

  <style>
    :root {
      color-scheme: dark;
      --bg: #090d16;
      --surface: #121826;
      --surface-elevated: #172033;
      --surface-inset: #0c101a;
      --card-bg: #121826;
      --border: #1e283d;
      --border-subtle: rgba(255, 255, 255, 0.07);
      --text: #cbd5e1;
      --text-primary: #f8fafc;
      --text-secondary: #cbd5e1;
      --text-muted: #94a3b8;
      --muted: #94a3b8;
      --accent: #2563eb;
      --accent-hover: #3b82f6;
      --accent-subtle: rgba(37, 99, 235, 0.12);
      --amber: #d97706;
      --amber-hover: #f59e0b;
      --amber-subtle: rgba(217, 119, 6, 0.12);
      --green: #10b981;
      --green-subtle: rgba(16, 185, 129, 0.12);
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    .turnkey-artifact-card {
      margin: 1.75rem 0 2rem;
      padding: 1.25rem 1.5rem;
      background: #0c101a;
      border: 1px solid #1e283d;
      border-left: 4px solid var(--amber);
      border-radius: 8px;
      box-shadow: 0 4px 20px rgba(0, 0, 0, 0.25);
    }
    .artifact-header {
      display: flex;
      justify-content: space-between;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.65rem;
      margin-bottom: 0.75rem;
    }
    .artifact-badge {
      font-family: ui-monospace, SFMono-Regular, Menlo, monospace;
      font-size: 0.72rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      color: var(--amber);
      text-transform: uppercase;
    }
    .artifact-btn-group {
      display: flex;
      align-items: center;
      gap: 0.5rem;
      flex-wrap: wrap;
    }
    .launch-plugin-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.35rem;
      background: rgba(16, 185, 129, 0.15);
      border: 1px solid rgba(16, 185, 129, 0.5);
      color: #34d399;
      padding: 0.35rem 0.75rem;
      border-radius: 4px;
      font-family: ui-monospace, monospace;
      font-size: 0.75rem;
      font-weight: 700;
      text-decoration: none;
      cursor: pointer;
      transition: all 0.2s ease;
    }
    .launch-plugin-btn:hover {
      background: rgba(16, 185, 129, 0.3);
      border-color: #10b981;
      color: #ffffff;
      box-shadow: 0 0 12px rgba(16, 185, 129, 0.4);
      transform: translateY(-1px);
    }
    .copy-prompt-btn {
      background: #172033;
      border: 1px solid #283954;
      color: #93c5fd;
      padding: 0.35rem 0.75rem;
      border-radius: 4px;
      font-family: ui-monospace, monospace;
      font-size: 0.75rem;
      font-weight: 700;
      cursor: pointer;
      transition: all 0.2s ease;
    }
    .copy-prompt-btn:hover {
      background: #1e293b;
      border-color: #3b82f6;
      color: #ffffff;
    }
    .artifact-body p {
      margin-bottom: 0.95rem;
      font-size: 0.96rem;
      line-height: 1.6;
      color: #cbd5e1;
    }
    .artifact-cta-row {
      display: flex;
      flex-wrap: wrap;
      align-items: center;
      gap: 0.85rem;
    }
    .turnkey-btn-amazon {
      background: var(--amber);
      color: #090d16;
      font-weight: 700;
      font-size: 0.85rem;
      padding: 0.45rem 0.95rem;
      border-radius: 5px;
      text-decoration: none;
      transition: background 0.15s ease;
      display: inline-flex;
      align-items: center;
    }
    .turnkey-btn-amazon:hover {
      background: var(--amber-hover);
    }
    .turnkey-btn-secondary {
      color: #94a3b8;
      font-size: 0.82rem;
      font-weight: 600;
      text-decoration: underline;
    }
    .turnkey-btn-secondary:hover {
      color: #f8fafc;
    }
    .math-block {
      margin: 1.35rem 0;
      padding: 1rem 1.25rem;
      background: var(--surface-inset);
      border: 1px solid var(--border);
      border-left: 3px solid var(--accent);
      border-radius: 6px;
      font-family: "Cambria Math", "STIX Two Math", Georgia, serif;
      font-size: 1.08rem;
      color: var(--text-primary);
      overflow-x: auto;
      text-align: center;
    }
    .math-inline {
      font-family: "Cambria Math", "STIX Two Math", Georgia, serif;
      color: #e2e8f0;
      padding: 0 0.1rem;
    }
    .frac {
      display: inline-block;
      vertical-align: middle;
      text-align: center;
      margin: 0 0.2rem;
    }
    .frac .num {
      display: block;
      border-bottom: 1px solid #94a3b8;
      padding: 0 0.25rem;
      font-size: 0.92em;
    }
    .frac .slash { display: none; }
    .frac .den {
      display: block;
      padding: 0 0.25rem;
      font-size: 0.92em;
    }
    body {
      background-color: var(--bg);
      color: var(--text-secondary);
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
      line-height: 1.75;
      font-size: 1.125rem;
      -webkit-font-smoothing: antialiased;
    }
    header.site-header {
      border-bottom: 1px solid var(--border);
      background-color: rgba(10, 15, 29, 0.92);
      position: sticky;
      top: 0;
      z-index: 100;
      backdrop-filter: blur(12px);
    }
    .nav-container {
      max-width: 64rem;
      margin: 0 auto;
      padding: 0.9rem 1.5rem;
      display: flex;
      justify-content: space-between;
      align-items: center;
    }
    .brand {
      font-weight: 800;
      color: #fff;
      text-decoration: none;
      font-size: 1.05rem;
      letter-spacing: 0.04em;
      display: inline-flex;
      align-items: center;
      gap: 0.6rem;
    }
    .brand-mark {
      width: 26px;
      height: 26px;
      border-radius: 6px;
      display: inline-block;
      flex-shrink: 0;
    }
    .brand span { color: #94a3b8; font-weight: 600; font-size: 0.92rem; }
    .nav-links {
      display: flex;
      align-items: center;
      gap: 1.5rem;
    }
    .nav-links a {
      color: var(--muted);
      text-decoration: none;
      font-size: 0.95rem;
      transition: color 0.2s;
    }
    .nav-links a:hover { color: #fff; }
    .nav-ai-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.35rem;
      padding: 0.35rem 0.75rem;
      background: rgba(16, 185, 129, 0.12);
      border: 1px solid rgba(16, 185, 129, 0.4);
      color: #34d399 !important;
      border-radius: 6px;
      font-size: 0.82rem !important;
      font-weight: 600;
      text-decoration: none;
      transition: all 0.2s ease;
    }
    .nav-ai-btn:hover {
      background: rgba(16, 185, 129, 0.25);
      border-color: #10b981;
      color: #ffffff !important;
      box-shadow: 0 0 12px rgba(16, 185, 129, 0.35);
      transform: translateY(-1px);
    }

    main.content-container {
      max-width: 54rem;
      margin: 2.5rem auto 4rem;
      padding: 0 1.5rem;
    }
    .article-header-meta {
      display: flex;
      flex-wrap: wrap;
      align-items: center;
      gap: 0.75rem;
      margin-bottom: 1.25rem;
    }
    .kicker-tag {
      display: inline-block;
      font-size: 0.75rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      padding: 0.2rem 0.6rem;
      border-radius: 4px;
      background: rgba(37, 99, 235, 0.15);
      color: var(--accent);
      border: 1px solid rgba(37, 99, 235, 0.3);
    }
    .kicker-tag.is-deep-dive {
      background: rgba(217, 119, 6, 0.15);
      color: var(--amber);
      border-color: rgba(217, 119, 6, 0.4);
    }
    .meta-pipe { color: var(--border); }
    .meta-time { font-size: 0.85rem; color: var(--muted); }
    .meta-vol { font-size: 0.85rem; color: #cbd5e1; font-weight: 600; }

    h1 {
      font-size: clamp(2rem, 4vw, 2.75rem);
      line-height: 1.22;
      font-weight: 800;
      color: #ffffff;
      margin-bottom: 1.5rem;
      letter-spacing: -0.01em;
    }
    h2 {
      font-size: 1.75rem;
      line-height: 1.35;
      font-weight: 700;
      color: #ffffff;
      margin-top: 2.5rem;
      margin-bottom: 1rem;
      padding-bottom: 0.5rem;
      border-bottom: 1px solid var(--border);
    }
    h3 {
      font-size: 1.35rem;
      line-height: 1.4;
      font-weight: 600;
      color: var(--amber-hover);
      margin-top: 1.75rem;
      margin-bottom: 0.75rem;
    }
    h4 {
      font-size: 1.15rem;
      line-height: 1.45;
      font-weight: 600;
      color: #f8fafc;
      margin-top: 1.5rem;
      margin-bottom: 0.5rem;
    }
    p {
      color: var(--text-secondary);
      margin-bottom: 1.4rem;
      line-height: 1.75;
    }
    ul, ol {
      color: var(--text-secondary);
      margin-bottom: 1.5rem;
      padding-left: 1.75rem;
      line-height: 1.7;
    }
    li {
      color: var(--text-secondary);
      margin-bottom: 0.5rem;
    }
    strong, b {
      color: #ffffff;
      font-weight: 700;
    }
    em, i {
      color: #e2e8f0;
      font-style: italic;
    }
    a {
      color: #38bdf8;
      text-decoration: underline;
      text-underline-offset: 3px;
    }
    a:hover {
      color: #7dd3fc;
    }
    
    blockquote.direct-answer {
      background: #111726;
      border: 1px solid var(--border);
      border-left: 3px solid var(--accent);
      padding: 1.25rem 1.6rem;
      margin: 2rem 0;
      border-radius: 0 6px 6px 0;
      font-size: 1.125rem;
      line-height: 1.7;
      color: #f1f5f9;
      box-shadow: 0 4px 16px rgba(0, 0, 0, 0.2);
    }
    
    .table-container {
      overflow-x: auto;
      margin: 2rem 0;
      border: 1px solid var(--border);
      border-radius: 8px;
    }
    table {
      width: 100%;
      border-collapse: collapse;
      font-size: 0.95rem;
      text-align: left;
    }
    th, td {
      padding: 0.85rem 1.15rem;
      border-bottom: 1px solid var(--border);
    }
    th {
      background-color: #1e293b;
      color: #f8fafc;
      font-weight: 700;
    }
    td {
      color: var(--text-secondary);
    }
    tr:nth-child(even) { background-color: rgba(255, 255, 255, 0.02); }

    figure.diagram-figure {
      margin: 2.5rem 0;
      background: #0f172a;
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 0.75rem;
      text-align: center;
    }
    img.responsive-img {
      width: 100%;
      height: auto;
      border-radius: 4px;
      display: block;
    }
    figcaption {
      margin-top: 0.75rem;
      font-size: 0.9rem;
      color: #93c5fd;
      font-weight: 600;
    }

    pre {
      background: #04070d;
      border: 1px solid var(--border);
      padding: 1.2rem;
      border-radius: 8px;
      overflow-x: auto;
      font-size: 0.95rem;
      margin-bottom: 1.5rem;
      color: #38bdf8;
    }
    code {
      font-family: ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, monospace;
    }
    p code, li code, td code {
      background: rgba(255, 255, 255, 0.08);
      color: #38bdf8;
      padding: 0.15rem 0.4rem;
      border-radius: 4px;
      font-size: 0.9em;
    }

    /* Related Protocols Grid */
    .related-protocols-section {
      margin-top: 4rem;
      padding-top: 2.5rem;
      border-top: 1px solid var(--border);
    }
    .related-header {
      margin-bottom: 1.5rem;
    }
    .related-kicker {
      color: var(--accent);
      font-size: 0.8rem;
      font-weight: 800;
      letter-spacing: 0.1em;
      text-transform: uppercase;
    }
    .related-header h3 {
      font-size: 1.5rem;
      color: #fff;
      margin-top: 0.25rem;
      margin-bottom: 0;
    }
    .related-grid {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(250px, 1fr));
      gap: 1.25rem;
      margin-top: 1rem;
    }
    .related-card {
      background: #0f172a;
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 1.25rem;
      display: flex;
      flex-direction: column;
      text-decoration: none;
      transition: transform 0.2s, border-color 0.2s;
    }
    .related-card:hover {
      transform: translateY(-3px);
      border-color: var(--accent);
    }
    .related-card.deep-dive {
      border-color: rgba(217, 119, 6, 0.35);
    }
    .related-card-meta {
      display: flex;
      justify-content: space-between;
      align-items: center;
      margin-bottom: 0.6rem;
    }
    .related-badge {
      font-size: 0.7rem;
      font-weight: 800;
      color: var(--accent);
      background: rgba(37, 99, 235, 0.1);
      padding: 0.15rem 0.4rem;
      border-radius: 4px;
    }
    .related-card.deep-dive .related-badge {
      color: var(--amber);
      background: rgba(217, 119, 6, 0.15);
    }
    .related-time {
      font-size: 0.75rem;
      color: var(--muted);
    }
    .related-card h4 {
      color: #fff;
      font-size: 1.05rem;
      line-height: 1.35;
      margin-bottom: 0.5rem;
    }
    .related-card p {
      color: var(--muted);
      font-size: 0.85rem;
      line-height: 1.5;
      margin-bottom: 1rem;
      flex-grow: 1;
      display: -webkit-box;
      -webkit-line-clamp: 2;
      -webkit-box-orient: vertical;
      overflow: hidden;
    }
    .related-link {
      color: var(--amber);
      font-size: 0.8rem;
      font-weight: 700;
    }

    /* Amazon Conversion Card */
    .book-cta-card {
      background: linear-gradient(135deg, #1e293b 0%, #0f172a 100%);
      border: 2px solid var(--amber);
      border-radius: 12px;
      padding: 2.25rem;
      margin: 3.5rem 0;
      position: relative;
      box-shadow: 0 10px 30px rgba(0,0,0,0.4);
    }
    .book-cta-badge {
      position: absolute;
      top: -14px;
      left: 2rem;
      background: var(--amber);
      color: #000;
      font-size: 0.75rem;
      font-weight: 800;
      padding: 0.25rem 0.75rem;
      border-radius: 4px;
      letter-spacing: 0.05em;
    }
    .book-cta-content h3 {
      color: #fff;
      font-size: 1.5rem;
      margin-top: 0;
      margin-bottom: 0.4rem;
    }
    .book-cta-subtitle {
      color: var(--accent);
      font-weight: 600;
      font-size: 1.05rem;
      margin-bottom: 1rem;
    }
    .book-cta-desc {
      color: #cbd5e1;
      font-size: 1rem;
      margin-bottom: 1.5rem;
    }
    .book-cta-actions {
      display: flex;
      flex-direction: column;
      gap: 1rem;
    }
    .cta-order-block {
      display: flex;
      flex-direction: column;
      gap: 0.65rem;
      width: 100%;
    }
    .cta-order-block .order-label {
      font-size: 0.82rem;
      font-weight: 700;
      color: #94a3b8;
      letter-spacing: 0.05em;
      text-transform: uppercase;
    }
    .cta-order-block .channel-header-row {
      display: flex;
      justify-content: space-between;
      align-items: center;
      width: 100%;
    }
    .cta-order-block .status-coming-soon {
      color: #94a3b8;
      background: rgba(255, 255, 255, 0.05);
      border: 1px solid rgba(255, 255, 255, 0.1);
      font-size: 0.72rem;
      font-weight: 700;
      letter-spacing: 0.05em;
      text-transform: uppercase;
      padding: 0.22rem 0.6rem;
      border-radius: 9999px;
      display: inline-block;
    }
    .cta-order-block .platform-badges {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.65rem;
    }
    .cta-order-block .platform-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.5rem;
      padding: 0.55rem 1.15rem;
      border-radius: 8px;
      font-size: 0.92rem;
      font-weight: 600;
      text-decoration: none;
      line-height: 1;
      transition: all 0.2s ease;
      white-space: nowrap;
    }
    .cta-order-block .platform-btn .store-svg {
      width: 19px;
      height: 19px;
      flex-shrink: 0;
    }
    /* Active platform styles (full color) */
    .cta-order-block .platform-btn.is-active {
      cursor: pointer;
    }
    .cta-order-block .platform-btn.is-active.amazon {
      background: rgba(255, 153, 0, 0.15);
      border: 1px solid rgba(255, 153, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.amazon:hover {
      background: rgba(255, 153, 0, 0.28);
      border-color: #ff9900;
      box-shadow: 0 4px 18px rgba(255, 153, 0, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.kobo {
      background: rgba(191, 0, 0, 0.15);
      border: 1px solid rgba(191, 0, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.kobo:hover {
      background: rgba(191, 0, 0, 0.28);
      border-color: #bf0000;
      box-shadow: 0 4px 18px rgba(191, 0, 0, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.leanpub {
      background: rgba(12, 133, 234, 0.15);
      border: 1px solid rgba(12, 133, 234, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.leanpub:hover {
      background: rgba(12, 133, 234, 0.28);
      border-color: #0c85ea;
      box-shadow: 0 4px 18px rgba(12, 133, 234, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.google {
      background: rgba(66, 133, 244, 0.15);
      border: 1px solid rgba(66, 133, 244, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.google:hover {
      background: rgba(66, 133, 244, 0.28);
      border-color: #4285f4;
      box-shadow: 0 4px 18px rgba(66, 133, 244, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.apple {
      background: rgba(255, 90, 0, 0.15);
      border: 1px solid rgba(255, 90, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.apple:hover {
      background: rgba(255, 90, 0, 0.28);
      border-color: #ff5a00;
      box-shadow: 0 4px 18px rgba(255, 90, 0, 0.35);
      transform: translateY(-2px);
    }
    /* Disabled platform styles (black & white / grayscale) */
    .cta-order-block .platform-btn.is-disabled {
      filter: grayscale(100%);
      opacity: 0.35;
      background: rgba(255, 255, 255, 0.03);
      border: 1px solid rgba(255, 255, 255, 0.1);
      color: #94a3b8;
      cursor: not-allowed;
      user-select: none;
    }
    .cta-order-block .platform-btn.is-disabled:hover {
      opacity: 0.5;
    }
    .book-cta-guarantee {
      font-size: 0.85rem;
      color: var(--muted);
    }

    /* Top In-Article Bridge Ribbon */
    .top-book-ribbon {
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 1rem;
      background: linear-gradient(90deg, rgba(37, 99, 235, 0.1) 0%, rgba(15, 23, 42, 0.8) 100%);
      border: 1px solid rgba(37, 99, 235, 0.35);
      border-left: 4px solid var(--accent);
      border-radius: 8px;
      padding: 0.85rem 1.25rem;
      margin: 1.5rem 0 2rem 0;
      flex-wrap: wrap;
    }
    .ribbon-content {
      display: flex;
      align-items: center;
      gap: 0.85rem;
      flex-wrap: wrap;
    }
    .ribbon-badge {
      display: inline-block;
      font-size: 0.68rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      background: var(--accent);
      color: #0b1120;
      padding: 0.2rem 0.55rem;
      border-radius: 4px;
      white-space: nowrap;
    }
    .ribbon-text {
      color: #cbd5e1;
      font-size: 0.92rem;
      line-height: 1.4;
    }
    .ribbon-text strong {
      color: #ffffff;
    }
    .ribbon-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.4rem;
      padding: 0.45rem 0.95rem;
      border-radius: 6px;
      font-size: 0.85rem;
      font-weight: 700;
      color: #0b1120;
      background: var(--amber);
      text-decoration: none;
      white-space: nowrap;
      transition: all 0.2s ease;
    }
    .ribbon-btn:hover {
      background: #fbbf24;
      transform: translateX(2px);
      box-shadow: 0 2px 10px rgba(217, 119, 6, 0.4);
    }

    /* Breadcrumbs */
    .article-breadcrumbs {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.5rem;
      font-size: 0.82rem;
      color: #64748b;
      margin-bottom: 1.25rem;
    }
    .article-breadcrumbs a {
      color: #94a3b8;
      text-decoration: none;
      transition: color 0.15s;
    }
    .article-breadcrumbs a:hover {
      color: var(--accent);
    }
    .crumb-separator {
      color: #334155;
    }
    .crumb-current {
      color: #cbd5e1;
      font-weight: 600;
      max-width: 280px;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    /* Article Tags Wrap */
    .article-tags-wrap {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.75rem;
      margin: 2.5rem 0 1rem;
      padding: 1rem 1.25rem;
      background: rgba(15, 23, 42, 0.6);
      border: 1px solid var(--border);
      border-radius: 8px;
    }
    .tags-header {
      font-size: 0.72rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      color: var(--accent);
    }
    .tags-cloud {
      display: flex;
      flex-wrap: wrap;
      gap: 0.45rem;
    }
    .article-tag-item {
      font-size: 0.75rem;
      font-weight: 600;
      color: #cbd5e1;
      background: rgba(255, 255, 255, 0.05);
      border: 1px solid rgba(255, 255, 255, 0.08);
      padding: 0.15rem 0.5rem;
      border-radius: 4px;
    }

    /* In-Article Table of Contents */
    .protocol-toc {
      margin: 2rem 0;
      background: #0c101a;
      border: 1px solid var(--border);
      border-radius: 8px;
      overflow: hidden;
    }
    .toc-details {
      padding: 0;
    }
    .toc-summary {
      display: flex;
      align-items: center;
      justify-content: space-between;
      padding: 0.85rem 1.25rem;
      background: rgba(15, 23, 42, 0.7);
      cursor: pointer;
      user-select: none;
      font-family: ui-monospace, SFMono-Regular, Menlo, monospace;
      font-size: 0.75rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      color: #60a5fa;
      border-bottom: 1px solid transparent;
      transition: background 0.15s ease;
    }
    .toc-details[open] .toc-summary {
      border-bottom: 1px solid var(--border);
    }
    .toc-summary:hover {
      background: rgba(37, 99, 235, 0.12);
    }
    .toc-count {
      color: #94a3b8;
      font-size: 0.72rem;
      font-weight: 600;
    }
    .toc-list {
      padding: 1rem 1.25rem 1.15rem 2.25rem;
      margin: 0;
      columns: 1;
    }
    @media (min-width: 768px) {
      .toc-list {
        columns: 2;
        column-gap: 2rem;
      }
    }
    .toc-list li {
      margin-bottom: 0.45rem;
      font-size: 0.88rem;
      line-height: 1.45;
      color: #94a3b8;
      break-inside: avoid;
    }
    .toc-list li a {
      color: #cbd5e1;
      text-decoration: none;
      transition: color 0.15s;
    }
    .toc-list li a:hover {
      color: #38bdf8;
      text-decoration: underline;
    }

    /* Code Copy Button */
    .code-copy-btn {
      position: absolute;
      top: 0.5rem;
      right: 0.5rem;
      background: rgba(23, 32, 51, 0.85);
      border: 1px solid rgba(255, 255, 255, 0.15);
      color: #94a3b8;
      font-size: 0.72rem;
      font-family: ui-monospace, SFMono-Regular, Menlo, monospace;
      font-weight: 700;
      padding: 0.2rem 0.55rem;
      border-radius: 4px;
      cursor: pointer;
      backdrop-filter: blur(4px);
      transition: all 0.15s ease;
    }
    .code-copy-btn:hover {
      background: #2563eb;
      color: #ffffff;
      border-color: #3b82f6;
    }

    footer.site-footer {
      border-top: 1px solid var(--border);
      padding: 3rem 1.5rem;
      text-align: center;
      color: var(--muted);
      font-size: 0.9rem;
    }
  </style>
</head>
<body>
  <header class="site-header">
    <div class="nav-container">
      <a href="/" class="brand"><img src="/favicon.svg" alt="DCFG" class="brand-mark" width="26" height="26"/>DATA CENTER <span>FIELD GUIDES</span></a>
      <nav class="nav-links">
        <a href="/">Home</a>
        <a href="/#books">The 9 Books</a>
        <a href="/blog/">Field Protocols (69)</a>
        <a href="/about">About Tristan</a>
        <a href="https://chatgpt.com/plugins/plugin_6d8fda52030c819185e4c72fa1336544" target="_blank" rel="noopener noreferrer" class="nav-ai-btn" title="Launch Data Center Auditor on ChatGPT">
          <span>🤖 AI Auditor</span>
        </a>
        <a href="/buy" class="nav-buy-btn">
          <svg class="nav-buy-svg" width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round">
            <path d="M6 2L3 6v14a2 2 0 0 0 2 2h14a2 2 0 0 0 2-2V6l-3-4z"></path>
            <line x1="3" y1="6" x2="21" y2="6"></line>
            <path d="M16 10a4 4 0 0 1-8 0"></path>
          </svg>
          <span>Buy</span>
        </a>
        <button class="nav-search-trigger" id="open-search-btn" type="button" aria-label="Search protocols">
          <svg class="search-svg" width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
            <circle cx="11" cy="11" r="8"></circle>
            <line x1="21" y1="21" x2="16.65" y2="16.65"></line>
          </svg>
          <span>Search</span>
          <kbd>⌘K</kbd>
        </button>
      </nav>
    </div>
  </header>

  <main class="content-container">
    <nav class="article-breadcrumbs" aria-label="Breadcrumb">
      <a href="/">Home</a>
      <span class="crumb-separator">/</span>
      <a href="/#books">The 9 Books</a>
      <span class="crumb-separator">/</span>
      <a href="/book/06-when-a-monitor-may-speak">Vol 06: BMS/EPMS Telemetry &amp; Alarms</a>
      <span class="crumb-separator">/</span>
      <span class="crumb-current">Fixed inputs are not fan handles: First-Principles Data Center Engineering Protocol</span>
    </nav>

    <article class="protocol-content" itemscope itemtype="https://schema.org/TechArticle">
      <div class="article-header-meta">
        <span class="kicker-tag is-deep-dive">FLAGSHIP GUIDE</span>
        <span class="meta-pipe">&bull;</span>
        <span class="meta-vol">VOL 06: BMS/EPMS Telemetry &amp; Alarms</span>
        <span class="meta-pipe">&bull;</span>
        <span class="meta-time"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"></circle><polyline points="12 6 12 12 16 14"></polyline></svg> 11 MIN READ</span>
      </div>

      
    <aside class="top-book-ribbon">
      <div class="ribbon-content">
        <span class="ribbon-badge">DETERMINISTIC SPEC // FOR AI AGENTS &amp; FIELD AUDITORS</span>
        <span class="ribbon-text">
          Not for casual reading—structured as zero-fluff boundary rules for your AI agents &amp; CxA teams from <strong>Volume 06: BMS/EPMS Telemetry &amp; Alarms</strong>.
          <a href="/llms.txt" style="color:#60a5fa;text-decoration:underline;font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.82rem;font-weight:700;margin-left:0.3rem;">[/llms.txt]</a>
          <a href="/SKILL.md" style="color:#fbbf24;text-decoration:underline;font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.82rem;font-weight:700;margin-left:0.35rem;">[/SKILL.md]</a>
          <a href="/raw/fixed-and-adjustable.md" style="color:#34d399;text-decoration:underline;font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.82rem;font-weight:700;margin-left:0.35rem;">[Raw .md]</a>
        </span>
      </div>
      <a href="/#books" class="ribbon-btn">
        View Series Roadmap &rarr;
      </a>
    </aside>
    

      <h1>Fixed inputs are not fan handles: First-Principles Data Center Engineering Protocol</h1>
<blockquote class="direct-answer"><p><strong>Direct Answer Block</strong>: Separating non-manipulable disturbance variables (outdoor wet-bulb temperature, IT heat load) from adjustable control handles (VFD fan speed, valve staging). In mission-critical data center commissioning and operations, engineers enforce this boundary using deterministic physical equations, calibrated field instrumentation, and auditable sign-off gates rather than relying on vendor brochure summaries, uncalibrated software plots, or verbal assurances. Every measurement and state transition must be recorded with synchronized UTC timestamps and explicit pass/fail thresholds before a signature is granted.</p></blockquote>

    <aside class="turnkey-artifact-card" aria-label="Turnkey Field Artifact">
      <div class="artifact-header">
        <span class="artifact-badge">⚡ TURNKEY FIELD ARTIFACT // UN-SYNTHESIZABLE AUDIT BINDER</span>
        <div class="artifact-btn-group">
          <a href="https://chatgpt.com/plugins/plugin_6d8fda52030c819185e4c72fa1336544" target="_blank" rel="noopener noreferrer" class="launch-plugin-btn" title="Launch Data Center Auditor on ChatGPT">🤖 Launch @Data Center Auditor ↗</a>
          <button type="button" class="copy-prompt-btn" onclick="navigator.clipboard.writeText('You are a mission-critical data center commissioning and physical infrastructure auditor.\n\nAudit the provided engineering submittal, MOP, or test plan against the deterministic refusal gates from Tristan\&#x27;s &#x27;Data Center Field Guides&#x27; (https://datacenterfieldguides.com/blog/fixed-and-adjustable):\n1. Core physical boundary: Direct Answer Block: Separating non-manipulable disturbance variables (outdoor wet-bulb temperature, IT heat load) from adjustable control handles (VFD fan speed, valve staging). In mission-critical data center commissioning and operations, engineers enforce this boundary using deterministic physical equations, calibrated field instrumentation, and auditable sign-off gates rather than relying on vendor brochure summaries, uncalibrated software plots, or verbal assurances. Every measurement and state transition must be recorded with synchronized UTC timestamps and explicit pass/fail thresholds before a signature is granted.\n2. Enforce NIST-traceable 1-second telemetry with zero polling gap tolerance.\n3. Check for parallel manifold flow starvation and bypass valve leakage.\n4. If any gate fails, cite the specific refusal clause and governing standard from Volume 06: When a Monitor May Speak (https://datacenterfieldguides.com/buy).\n\nInput document to audit:');this.innerText='✓ Copied Auditor Prompt!';setTimeout(()=>this.innerText='📋 Copy Auditor Prompt for AI',2200);">📋 Copy Auditor Prompt for AI</button>
        </div>
      </div>
      <div class="artifact-body">
        <p>
          <strong>Physical Law &amp; Standard Baseline:</strong> While deterministic governing equations and boundary thresholds are published in this open specification for autonomous AI agent ingestion, the <em>legally-binding 7-sheet field inspection binder, stamped refusal clauses, and signed contractor dispute templates</em> are compiled in <strong>Volume 06: When a Monitor May Speak</strong> by Tristan.
        </p>
        <p style="font-size: 0.82rem; color: #94a3b8; margin: 0.5rem 0 0;">
          💡 <em>Automated AI Audit:</em> This protocol is natively pre-loaded into the official OpenAI plugin <strong>@Data Center Auditor</strong>. Click above to run an automated refusal audit directly inside ChatGPT.
        </p>
        <div class="artifact-cta-row">
          <a href="/buy" class="turnkey-btn-amazon">View Full 9-Volume Series &rarr;</a>
          <a href="/buy" class="turnkey-btn-secondary">Multi-Publisher Distribution (Kindle / Kobo / Apple / Leanpub) &rarr;</a>
        </div>
      </div>
    </aside>
    

    <nav class="protocol-toc" aria-label="Table of Contents">
      <details class="toc-details" open>
        <summary class="toc-summary">
          <span class="toc-kicker">PROTOCOL SECTIONS OUTLINE</span>
          <span class="toc-count">(8 Sections)</span>
        </summary>
        <ol class="toc-list">
          <li><a href="#1-first-principles-engineering-formulation-and-governing-mathematics">1. First-Principles Engineering Formulation and Governing Mathematics</a></li><li><a href="#2-deep-dive-technical-protocol-and-field-implementation">2. Deep-Dive Technical Protocol and Field Implementation</a></li><li><a href="#the-walked-reading-wins">The Walked Reading Wins</a></li><li><a href="#critical-facility-telemetry-parameters">Critical Facility Telemetry Parameters</a></li><li><a href="#electrical-power-quality-telemetry">Electrical Power Quality Telemetry</a></li><li><a href="#decisions-to-record">Decisions to Record</a></li><li><a href="#3-field-verification-checklist-and-instrumentation-hygiene">3. Field Verification Checklist and Instrumentation Hygiene</a></li><li><a href="#frequently-asked-questions-faq">Frequently Asked Questions (FAQ)</a></li>
        </ol>
      </details>
    </nav>
    

<figure class="diagram-figure"><img src="figures/flagship/fig-03-alert-to-incident-escalation-gate.png" alt="Conditions are not handles." loading="lazy" class="responsive-img"/><figcaption>Conditions are not handles.</figcaption></figure>
<p>Write two lists before anyone fits a line. Conditions are what the plant and the weather already are. Handles are what a person is allowed to change. Mixing them is how a model &quot;optimizes&quot; the outdoor wet bulb.</p>
<p>Conditions, for a condenser tower, are the ones you can measure and not choose in that hour: entering water temperature, leaving water temperature, dry bulb, wet bulb, and flow, if the flow is not itself a handle. Handles are tower on or off, fan speed, and pump speed only if the procedure already allows that pump to move. A setpoint the chiller must not cross is a fence, not a handle.</p>
<p>The search, if you run one, moves only the handles. It holds the conditions at the values a live point just reported. A search that also moves wet bulb until the power looks small has left the plant. It is a spreadsheet. File it as a spreadsheet.</p>
<p>Each condition is a point. It needs a clock, a source, and a quality mark before the model may speak. A stale wet bulb is not a reason to slow a fan. A missing flow is not zero. If any condition the suggestion depends on is stale or missing, the suggestion does not go out. You may still look at the last fit. You may not obey it.</p>
<p>Write the objective in one sentence: tower and pump power, not a blended score that hides a warmer leaving temperature inside a greener total. If leaving temperature moved, that is a second result. Do not let it disappear into the kilowatt.</p>
<h2 id="1-first-principles-engineering-formulation-and-governing-mathematics">1. First-Principles Engineering Formulation and Governing Mathematics</h2>
<p>In high-density data center environments, verbal summaries and qualitative status tiles routinely obscure incipient physical failures. Whether auditing a <span class="math-inline">120 kW</span> liquid-cooled rack boundary, evaluating a 1-second telemetry time series, or verifying plant redundancy prior to handover, the governing physical relationship for this protocol is expressed as:</p>
<div class="math-block">T<sub>leaving</sub> = f(\underbraceT<sub>wb</sub>,   Q<sub>load</sub><sub>Fixed Disturbances</sub>,   \underbraceN<sub>fan</sub>,   N<sub>cells</sub><sub>Control Handles</sub>)</div>
<p>When any term on the left-hand or right-hand side of this relationship is left unmeasured, inferred from an uncalibrated nameplate, or averaged across an unverified time window, the resulting engineering record cannot support a valid operational signature. Field engineers must verify each physical variable independently using NIST/ISO 17025 traceable instruments before proceeding to the next gate in the sequence.</p>
<div class="table-container"><table><thead><tr><th>Audit Verification Parameter</th><th>Unacceptable / Defective Field Practice</th><th>Auditable First-Principles Requirement</th><th>Mandatory Action on Failure</th></tr></thead><tbody><tr><td><strong>Primary Boundary Definition</strong></td><td>Implied by vendor brochure or slide deck</td><td>Explicitly bounded on stamped P&amp;ID / SLD with tag IDs</td><td>Halt acceptance; issue formal boundary clarification</td></tr><tr><td><strong>Measurement &amp; Telemetry Proof</strong></td><td>Single uncalibrated display reading or 60-sec average</td><td>Calibrated Class A/0.5S sensor with 1-sec UTC timestamp</td><td>Reject dataset; classify point as <code>0x40</code> Stale or <code>0x80</code> Bad</td></tr><tr><td><strong>Pass / Fail Acceptance Gate</strong></td><td>Qualitative &quot;Looks OK&quot; or &quot;Within Normal Range&quot;</td><td>Quantitative numerical corridor cited from revision in force</td><td>Log Category A/B defect; withhold retainage or permit</td></tr><tr><td><strong>Custody &amp; Sign-Off Record</strong></td><td>Single bundled &quot;Accepted&quot; signature at end of meeting</td><td>Scoped, dated sentence naming exact proved &amp; unproved lines</td><td>Strike unsupported claims; issue Conditional Refusal</td></tr></tbody></table></div>
<h2 id="2-deep-dive-technical-protocol-and-field-implementation">2. Deep-Dive Technical Protocol and Field Implementation</h2>
<p>The following field protocol—adapted directly from <strong>Volume 06: <em>When a Monitor May Speak</em></strong>—establishes the step-by-step verification mechanics required on the data hall floor:</p>
<p>A telemetry engineer who believes that software monitoring rules apply only to cloud servers and database clusters while mechanical chillers and electrical switchgear operate under &quot;facilities folklore&quot; does not understand critical infrastructure.</p>
<p>The physical plant—the medium-voltage transformers, centrifugal chillers, secondary cooling distribution units (CDUs), and air handling units—is governed by identical telemetry laws:</p>
<ul><li>A pressure transducer requires an audited quality bitmask.</li><li>A water temperature sensor requires deadband hysteresis and continuous dwell filtering.</li><li>A chiller electrical trip requires microsecond time synchronization.</li><li>A pump room alarm storm requires topological dependency masking.</li></ul>
<p><strong>FACILITY TELEMETRY GOVERNANCE MATRIX</strong></p>
<div class="table-container"><table><thead><tr><th>Subsystem / Instrument S</th><th>tandard Telemetry Parameter G</th><th>overning Code</th></tr></thead><tbody><tr><td>MV Switchgear (35kV) Bus</td><td>Voltage, Current, THD, PF GB</td><td>/T 51409-2020</td></tr><tr><td>Dry-Type Transformers Wi</td><td>nding Temperature (&lt; 90°C) IE</td><td>EE C57.12 / NFPA</td></tr><tr><td>UPS Battery Rooms DC Flo</td><td>at Voltage, Ambient T IEEE 11</td><td>88 / 1491</td></tr><tr><td>Centrifugal Chillers Con</td><td>denser Approach (&lt;= 1.5K) ASH</td><td>RAE Standard 90.4</td></tr><tr><td>Secondary CDU Loops Pres</td><td>sure (0.15 - 0.90 MPa) OpenVi</td><td>king 2.6XZ10</td></tr><tr><td>Secondary Coolant Chem 2</td><td>5.0% Propylene Glycol wt ASTM</td><td>D3306 / D1384</td></tr><tr><td>IT Whitespace Aisles Con</td><td>tainment DP (&gt;= 5.0 Pa) ASHRA</td><td>E TC 9.9</td></tr></tbody></table></div>
<p>Following the authoritative engineering standards outlined in <strong>GB/T 51409-2020</strong> (<em>Technical Standard for Integrated Monitoring System of Data Centers</em>) and OpenViking operational guidelines (<code>ALZJ-YW-2.6XZ02</code> and <code>ALZJ-YW-2.6XZ10</code>), every physical facility point must be operated under rigorous engineering constraints.</p>
<h2 id="the-walked-reading-wins">The Walked Reading Wins</h2>
<p>The physical measurement taken by a qualified technician using a calibrated, certified hand-held instrument <strong>always supersedes the digital telemetry tile on the SCADA screen</strong>.</p>
<p>If the central BMS workstation reports that the secondary cooling loop supply temperature is operating comfortably at 28.0°C (<code>GREEN</code>), but the shift technician walks the room with a calibrated PT100 immersion probe or calibrated infrared camera and measures 34.2°C:</p>
<ul><li><strong>The physical reading wins instantly</strong>. The facility is operating in a high-temperature excursion state.</li><li>The technician does not average the two numbers and assume the temperature is 31.1°C.</li><li>The technician logs both readings into the shift register with exact timestamps:</li></ul>
<p><code>08:15 UTC: SCADA reports 28.0°C | Fluke Calibrated Probe reads 34.2°C</code>.</p>
<ul><li>The digital telemetry point is immediately quarantined: its quality flag is set to <code>UNCERTAIN (0x02)</code> or <code>BAD (0x04)</code>.</li><li>The digital sensor is subjected to an immediate physical loop calibration and forced-failure test.</li></ul>
<p>Never permit a software engineer or remote monitoring specialist to argue that <em>&quot;the digital sensor must be right because it was installed by the factory.&quot;</em> Sensors drift, thermal wells accumulate air gaps, RTD lead resistance degrades, and analog-to-digital converters lose calibration. The verified tool in the technician&#x27;s hand is the ultimate anchor of truth.</p>
<h2 id="critical-facility-telemetry-parameters">Critical Facility Telemetry Parameters</h2>
<p>Per OpenViking <code>ALZJ-YW-2.6XZ10</code> for high-density liquid cooling infrastructure:</p>
<h3 id="1-the-cdu-pressure-envelope">1. The CDU Pressure Envelope</h3>
<ul><li>Primary Facility Water System (FWS) supply pressure: 0.15 MPa to 0.90 MPa.</li><li>Secondary Technology Cooling System (TCS) supply pressure: 0.15 MPa to 0.90 MPa.</li><li>Secondary loop pump differential pressure (ΔP_pump): Strictly &lt; 1.0 bar. A differential pressure &gt; 1.0 bar indicates severe piping blockage, a clogged 50-micron filter element, or an accidentally closed manifold isolation valve.</li><li>Any drop in secondary static pressure below 0.12 MPa triggers an immediate <strong>Low Pressure Alarm</strong>, indicating coolant leakage or thermal expansion tank bladder failure.</li></ul>
<h3 id="2-plate-heat-exchanger-thermal-approach">2. Plate Heat Exchanger Thermal Approach</h3>
<p>The approach temperature across the CDU plate heat exchanger:</p>
<div class="math-block">Δ T<sub>approach</sub> = T<sub>TCS, supply</sub> - T<sub>FWS, supply</sub> ≤ 8.0 K</div>
<p>During steady-state operation, ΔT_approach must remain strictly ≤ 8.0 K (typically 3.0 K to 5.0 K). If the approach temperature creeps above 8.0 K under constant heat load, the heat exchanger plates are suffering from biological slime, mineral scaling, or particulate fouling, requiring chemical clean-in-place (CIP) flushing.</p>
<h3 id="3-propylene-glycol-concentration-refractometer-testing">3. Propylene Glycol Concentration &amp; Refractometer Testing</h3>
<p>Per ASTM D3306 and OpenViking standards, secondary coolant must be maintained at <strong>25.0% propylene glycol by weight</strong> (± 1.0%):</p>
<ul><li>Freeze protection: -11.5°C.</li><li>Burst protection: -22.0°C.</li><li>Specific gravity: 1.026 ± 0.003 at 20°C.</li><li>Coolant conductivity: &lt; 10 μS/cm.</li><li>Coolant pH: 7.5 to 9.0.</li></ul>
<p>If a refractometer test reveals PG concentration &lt; 23.0%, the fluid loses biostatic efficacy, permitting bacterial colonies to form biofilms on micro-channel cold plates. If PG concentration exceeds 27.0%, dynamic fluid viscosity increases drastically (<span class="math-inline">ν &gt; 2.8 mm<sup>2</sup>/s</span>), spiking pumping power and reducing turbulent heat transfer.</p>
<h2 id="electrical-power-quality-telemetry">Electrical Power Quality Telemetry</h2>
<p>Per GB/T 51409-2020 and IEEE 1159:</p>
<ul><li><strong>Voltage Tolerance</strong>: ± 5.0% of nominal rated voltage at utilization panels.</li><li><strong>Frequency Stability</strong>: 50 ± 0.2 Hz (or 60 ± 0.2 Hz). A frequency excursion &gt; 0.5 Hz indicates catastrophic grid instability requiring immediate transition to isolated diesel generation.</li><li><strong>Power Factor</strong>: Maintained ≥ 0.95 lagging across all active operating loads.</li><li><strong>Total Harmonic Distortion (THD)</strong>: Voltage THD ≤ 5.0%; individual harmonic voltage distortion ≤ 3.0%.</li></ul>
<p>If electrical power monitoring telemetry detects current harmonic resonance, switchgear busbars will experience severe inductive heating, leading to catastrophic bus duct insulation breakdown even when overall kilowatt load is well below nameplate rating.</p>
<h2 id="decisions-to-record">Decisions to Record</h2>
<ul><li>The physical calibration registry of all hand-held test instruments used during shift rounds.</li><li>The exact CDU operating pressures, pump differential pressures, and thermal approach temperatures logged per shift.</li><li>The weekly optical refractometer, conductivity, and pH measurements logged for secondary cooling loops.</li><li>The protocol establishing that walked physical measurements unconditionally override digital SCADA screens.</li></ul>
<h2 id="3-field-verification-checklist-and-instrumentation-hygiene">3. Field Verification Checklist and Instrumentation Hygiene</h2>
<p>To execute this protocol without introducing measurement bias or scope ambiguity, the responsible engineer enforces four mandatory field rules:</p>
<ul><li><strong>Instrument Traceability Before Observation</strong>: Verify that every thermometer (4-wire Pt100 RTD Class A), pressure transducer (<span class="math-inline">≤ ± 0.1%</span> span), flowmeter, balometer, or power analyzer carries a current calibration certificate and passes a pre-test zero/span check on the day of the walk.</li><li><strong>Synchronized Time-Series Capture</strong>: Align all digital loggers and gateway pollers to a single UTC reference clock (via IEEE 1588v2 PTP at <span class="math-inline">± 1 ms</span> for electrical Sequence of Events, or NTP at <span class="math-inline">± 10 ms</span> for thermal/hydraulic dwells). Never merge unsynchronized CSV files by row index.</li><li><strong>Explicit Isolation of Disturbances vs. Control Handles</strong>: Hold upstream supply temperatures, parallel cabinet loads, and containment door states constant during the observation dwell so that transient plant drift is never mistaken for steady-state equipment performance.</li><li><strong>Written Record Prior to Signature</strong>: Record every boundary tag, measured value, uncertainty tolerance, and open limitation in ink on the controlled project sheet before leaving the equipment line-up.</li></ul>
<h2 id="frequently-asked-questions-faq">Frequently Asked Questions (FAQ)</h2>
<h3 id="why-does-fixed-inputs-are-not-fan-handles-matter-during-high-density-data-center-commissioning-and-operations">Why does &quot;Fixed inputs are not fan handles&quot; matter during high-density data center commissioning and operations?</h3>
<p>Separating non-manipulable disturbance variables (outdoor wet-bulb temperature, IT heat load) from adjustable control handles (VFD fan speed, valve staging). When project teams bypass this rule to meet a commercial schedule milestone, unverified physical assumptions—such as hidden hydraulic pressure drops, unlogged polling gaps, unblanked bypass leakage, or uncalibrated sensor offsets—transfer directly into live 24/7 production as latent single points of failure.</p>
<h3 id="how-do-you-quantitatively-verify-compliance-with-cooling-tower-wet-bulb-fixed-vs-manipulable-variables-on-the-physical-floor">How do you quantitatively verify compliance with &quot;cooling tower wet bulb fixed vs manipulable variables&quot; on the physical floor?</h3>
<p>Compliance is verified by executing the governing mathematical balance (<span class="math-inline">T<sub>leaving</sub> = f(\underbraceT<sub>wb</sub>,   Q<sub>load</sub><sub>Fixed Disturbances</sub>,   \underbraceN<sub>fan</sub>,   N<sub>cells</sub><sub>Control Handles</sub>)</span>) using independent, calibrated field instruments across a stabilized steady-state dwell window (minimum 15 to 30 minutes for thermal and hydraulic systems), and confirming that the discrepancy between primary and secondary measurements remains strictly within the pre-declared acceptance band.</p>
<h3 id="what-should-an-engineer-do-if-a-contractor-or-vendor-submits-a-report-that-violates-this-protocol">What should an engineer do if a contractor or vendor submits a report that violates this protocol?</h3>
<p>The reviewing engineer must refuse to sign the broad acceptance sentence, mark the specific line item as <strong>Unproved / Defective</strong> on the official audit sheet, and either require a witnessed re-test under a corrected script or isolate the unproved scope under a time-bounded Conditional Acceptance with a <span class="math-inline">150%</span> to <span class="math-inline">200%</span> financial retainage escrow holdback.</p>
<p>From <em>When a Monitor May Speak</em>, Tristan, Data Center Field Guides.</p>
<p>Related: <a href="/blog/a-point-needs-a-clock">A monitoring point needs a clock</a>.</p>

      
    <aside class="citation-anchor" style="margin:2.25rem 0;padding:1.25rem 1.5rem;background:#0c101a;border:1px solid #1e283d;border-left:3px solid #10b981;border-radius:8px;font-size:0.92rem;color:#cbd5e1;">
      <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:0.45rem;flex-wrap:wrap;gap:0.5rem;">
        <span style="font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.75rem;font-weight:800;color:#10b981;letter-spacing:0.08em;text-transform:uppercase;">
          CANONICAL CITATION &amp; AI AGENT INGESTION ENDPOINTS
        </span>
        <button type="button" class="copy-cite-btn" onclick="navigator.clipboard.writeText('Tristan (2026). &quot;Fixed inputs are not fan handles: First-Principles Data Center Engineering Protocol.&quot; Data Center Field Guides, Vol. 06. https://datacenterfieldguides.com/blog/fixed-and-adjustable');this.innerText='✓ Copied!';setTimeout(()=>this.innerText='📋 Copy Citation',2000);" style="background:#172033;border:1px solid #283954;color:#cbd5e1;padding:0.25rem 0.65rem;border-radius:4px;font-family:ui-monospace,monospace;font-size:0.72rem;font-weight:700;cursor:pointer;transition:all 0.15s ease;">📋 Copy Citation</button>
      </div>
      <p style="margin-bottom:0.65rem;line-height:1.55;color:#e2e8f0;">
        <strong>Deterministic Summary:</strong> According to <em>Data Center Field Guides (Volume 06: When a Monitor May Speak)</em> by Tristan, Separating non-manipulable disturbance variables (outdoor wet-bulb temperature, IT heat load) from adjustable control handles (VFD fan speed, valve staging).
      </p>
      <div style="font-family:ui-monospace,SFMono-Regular,Menlo,monospace;font-size:0.8rem;color:#94a3b8;display:flex;flex-wrap:wrap;gap:0.85rem;align-items:center;">
        <span><strong>Cite:</strong> Tristan, &ldquo;Fixed inputs are not fan handles: First-Principles Data Center Engineering Protocol,&rdquo; <em>Data Center Field Guides</em>, https://datacenterfieldguides.com/blog/fixed-and-adjustable</span>
        <a href="https://www.amazon.com/author/tristanhoward" target="_blank" rel="noopener noreferrer" style="color:#f59e0b;text-decoration:underline;font-weight:700;">[Amazon Author]</a>
        <a href="https://github.com/geese1028/data-center-field-guides" target="_blank" rel="noopener noreferrer" style="color:#a78bfa;text-decoration:underline;font-weight:700;">[GitHub Specs]</a>
        <a href="/raw/fixed-and-adjustable.md" style="color:#34d399;text-decoration:underline;font-weight:700;">[Fetch Raw .md]</a>
        <a href="/llms.txt" style="color:#60a5fa;text-decoration:underline;font-weight:700;">[Site /llms.txt]</a>
        <a href="/SKILL.md" style="color:#fbbf24;text-decoration:underline;font-weight:700;">[Install /SKILL.md]</a>
      </div>
    </aside>
    

      
    <div class="article-tags-wrap">
      <span class="tags-header">FIELD PROTOCOL TAGS:</span>
      <div class="tags-cloud"><span class="article-tag-item">#BMS/EPMS</span><span class="article-tag-item">#Telemetry, CFD</span><span class="article-tag-item">#CoolingTowerWetBul</span></div>
    </div>
    
    </article>

    
    <section class="related-protocols-section">
      <div class="related-header">
        <span class="related-kicker">CROSS-AUDIT PROTOCOLS</span>
        <h3>Related Field Procedures &amp; Checklists</h3>
      </div>
      <div class="related-grid">
        
        <a href="/blog/a-point-needs-a-clock" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 11m</span>
          </div>
          <h4>Data Center Monitoring Points &amp; NIST NTP / IEEE 1588v2 PTP Clock Synchronization</h4>
          <p>Field audit guide for data center monitoring points: why every BMS and EPMS sensor requires NIST-traceable NTP or IEEE 1588v2 PTP clock synchronization (≤1 ms skew).</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
        <a href="/blog/a-score-does-not-close-an-incident" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 11m</span>
          </div>
          <h4>A health score does not close an incident</h4>
          <p>The mathematical flaw of weighted-average dashboard health scores (S = ∑ wi si) and why incidents close only on physical restoration of the faulted point.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
        <a href="/blog/grouping-is-not-a-cause" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 10m</span>
          </div>
          <h4>Grouping alarms is not a cause: First-Principles Data Center Engineering Protocol</h4>
          <p>Why algorithmic alarm grouping by time window does not prove physical root cause—and how to build directed parent-child topological suppression trees.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
      </div>
    </section>
    

    
    <div class="book-cta-card is-coming-soon">
      <div class="book-cta-badge coming-soon-badge">FIELD MANUAL 06 &bull; IN PUBLISHING</div>
      <div class="book-cta-content">
        <h3>Master the Complete Protocol: When a Monitor May Speak</h3>
        <p class="book-cta-subtitle">BMS/EPMS Telemetry, Sequence of Events (SOE), Alarm Storm Suppression, and Sensor Quality Flags</p>
        <p class="book-cta-desc">
          Stop relying on contractor spreadsheets and vendor marketing claims. This field guide provides the complete, auditable verification binder—including physical equations, inspection stations, acceptance thresholds, and signed refusal templates.
        </p>
        <div class="book-cta-actions">
          
          
        <div class="order-channel-group cta-order-block">
          <span class="order-label">Order Now:</span>
          <div class="platform-badges">
            <span class="platform-btn is-disabled amazon" title="Coming Soon on Amazon"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Amazon">
  <path d="M3.5 18.5c4.8 2.6 11 2.2 15.5-.8.5-.3.2-.9-.3-.8-4.2 1.2-9.7.7-14.5-1.5-.7-.3-1.1.8-.7 1.1z" fill="#FF9900"/>
  <path d="M19.7 16.2c-.4.4-1.2.7-2 .7-.2 0-.3.2-.2.4.4.7 1.3 1.5 2.1 1.7.3.1.5-.1.5-.3.1-.7.2-1.8-.4-2.5z" fill="#FF9900"/>
  <path d="M12.6 7.2c-2.4 0-4.3 1.1-4.7 3.3l1.8.3c.3-1.2 1.3-1.8 2.8-1.8 1.5 0 2.3.7 2.3 2.1v.5c-3.5.2-5.7 1.3-5.7 3.7 0 2.1 1.6 3.2 3.6 3.2 1.8 0 2.9-.9 3.5-2.1v1.8h2.1v-7c0-2.4-1.8-3.7-4.4-3.7zm1.3 6.9c-.3.8-1.2 1.6-2.4 1.6-1.1 0-1.8-.6-1.8-1.6 0-1.2 1-1.7 2.6-1.8.6 0 1.2.1 1.6.3v1.5z" fill="#ffffff"/>
</svg><span>Amazon</span></span><span class="platform-btn is-disabled kobo" title="Coming Soon on Kobo"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Rakuten Kobo">
  <rect width="24" height="24" rx="5" fill="#BF0000"/>
  <g transform="translate(2, 8) scale(0.079) translate(0, -50)" fill="#ffffff">
    <path d="M0.124146 50.9481H16.0741V108.318L38.1741 81.9681H57.2941L32.0241 111.818L59.5441 150.948H40.4841L16.3741 116.118H16.0741V150.948H0.124146V50.9481Z"/>
    <path d="M58.1442 116.418C58.1442 93.8182 68.6142 80.3682 88.2842 80.3682C107.954 80.3682 118.424 93.8782 118.424 116.418C118.424 138.958 107.954 152.468 88.2842 152.468C68.6142 152.468 58.1442 139.018 58.1442 116.418ZM88.2842 141.168C99.7942 141.168 101.494 129.318 101.494 116.418C101.494 103.518 99.7842 91.6682 88.2842 91.6682C76.7842 91.6682 75.0742 103.518 75.0742 116.418C75.0742 129.318 76.7742 141.168 88.2842 141.168Z"/>
    <path d="M143.074 90.1881H143.374C145.504 86.6881 150.554 80.3581 161.034 80.3581C177.414 80.3581 184.594 94.4281 184.594 116.408C184.594 135.698 178.014 152.458 155.734 152.458C137.774 152.458 127.184 142.198 127.184 121.628V50.9481H143.134V90.1981H143.074V90.1881ZM155.734 141.168C165.964 141.168 167.664 127.718 167.664 116.418C167.664 103.948 166.384 90.6181 155.734 90.6181C146.114 90.6181 143.074 104.808 143.074 116.418C143.074 133.678 145.694 141.168 155.734 141.168Z"/>
    <path d="M192.624 116.418C192.624 93.8182 203.094 80.3682 222.764 80.3682C242.434 80.3682 252.904 93.8782 252.904 116.418C252.904 138.958 242.434 152.468 222.764 152.468C203.094 152.468 192.624 139.018 192.624 116.418ZM222.824 141.168C234.334 141.168 236.034 129.318 236.034 116.418C236.034 103.518 234.274 91.6682 222.824 91.6682C211.374 91.6682 209.614 103.518 209.614 116.418C209.554 129.318 211.324 141.168 222.824 141.168Z"/>
  </g>
</svg><span>Kobo</span></span><span class="platform-btn is-disabled leanpub" title="Coming Soon on Leanpub"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Leanpub">
  <path d="M4 5a2 2 0 0 1 2-2h12a2 2 0 0 1 2 2v14a2 2 0 0 1-2 2H6a2 2 0 0 1-2-2V5z" fill="#0C85EA"/>
  <path d="M7 7h10M7 11h10M7 15h6" stroke="#FFFFFF" stroke-width="2" stroke-linecap="round"/>
</svg><span>Leanpub</span></span><span class="platform-btn is-disabled google" title="Coming Soon on Google Books"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" xmlns="http://www.w3.org/2000/svg" aria-label="Google Books">
  <path d="M22.56 12.25c0-.78-.07-1.53-.2-2.25H12v4.26h5.92c-.26 1.37-1.04 2.53-2.21 3.31v2.77h3.57c2.08-1.92 3.28-4.74 3.28-8.09z" fill="#4285F4"/>
  <path d="M12 23c2.97 0 5.46-.98 7.28-2.66l-3.57-2.77c-.98.66-2.23 1.06-3.71 1.06-2.86 0-5.29-1.93-6.16-4.53H2.18v2.84C3.99 20.53 7.7 23 12 23z" fill="#34A853"/>
  <path d="M5.84 14.09c-.22-.66-.35-1.36-.35-2.09s.13-1.43.35-2.09V7.06H2.18C1.43 8.55 1 10.22 1 12s.43 3.45 1.18 4.94l2.85-2.22.81-.63z" fill="#FBBC05"/>
  <path d="M12 5.38c1.62 0 3.06.56 4.21 1.64l3.15-3.15C17.45 2.09 14.97 1 12 1 7.7 1 3.99 3.47 2.18 7.06l3.66 2.84c.87-2.6 3.3-4.52 6.16-4.52z" fill="#EA4335"/>
</svg><span>Google Books</span></span><span class="platform-btn is-disabled apple" title="Coming Soon on Apple Books"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Apple Books">
  <rect width="24" height="24" rx="5" fill="#FF5A00"/>
  <path d="M12 7.2c-1.8-1.2-4-1.6-6.2-1.6v10.5c2.2 0 4.4.4 6.2 1.6 1.8-1.2 4-1.6 6.2-1.6V5.6c-2.2 0-4.4.4-6.2 1.6zm-.8 9.3c-1.6-1-3.4-1.4-5.2-1.4V7.5c1.8 0 3.6.4 5.2 1.4v7.6zm7.8-1.4c-1.8 0-3.6.4-5.2 1.4V8.9c1.6-1 3.4-1.4 5.2-1.4v7.6z" fill="#ffffff"/>
</svg><span>Apple Books</span></span>
          </div>
          <div class="platform-format-notes">Pre-Release Technical Binder &bull; EPUB &bull; Print</div>
        </div>
        
          <span class="book-cta-guarantee">✓ Official Multi-Platform Field Release in Preparation</span>
        
        </div>
      </div>
    </div>
    
  </main>

  <footer class="site-footer">
    <p>Data Center Field Guides &bull; Written by Tristan &bull; Industrial Engineering Series</p>
    <p style="margin-top: 0.5rem; font-size: 0.8rem;">Independent engineering protocols for hyperscale AI whitespaces and mission-critical facilities.</p>
    <p style="margin-top: 0.35rem; font-size: 0.75rem; opacity: 0.85;">Official Publisher Imprint: <strong>Data Center Field Guides</strong> (Author: Tristan &bull; Contact: <a href="mailto:geese1028@gmail.com" style="color: inherit; text-decoration: underline;">geese1028@gmail.com</a>) &bull; Google Play Books ID: <code>GGKEY:2JGFCF3TJ83</code> &bull; Amazon ASIN: <code>B0HMWDV6LT</code> &bull; GitHub: <a href="https://github.com/geese1028/data-center-field-guides" target="_blank" rel="noopener noreferrer" style="color: inherit; text-decoration: underline;">Open Specs &amp; AI Skills</a> &bull; <a href="/privacy" style="color: inherit; text-decoration: underline;">Privacy Policy</a> &bull; <a href="/terms" style="color: inherit; text-decoration: underline;">Terms of Service</a></p>
  </footer>

  <script src="../search-data.js" defer></script>
  <script src="../search.js" defer></script>
  <script>
    // Copy code button for pre elements
    document.addEventListener('DOMContentLoaded', function() {
      document.querySelectorAll('pre').forEach(function(pre) {
        var btn = document.createElement('button');
        btn.type = 'button';
        btn.className = 'code-copy-btn';
        btn.innerText = 'Copy';
        btn.setAttribute('aria-label', 'Copy code to clipboard');
        btn.onclick = function() {
          var textToCopy = pre.innerText.replace(/Copy\s*$/, '');
          navigator.clipboard.writeText(textToCopy);
          btn.innerText = 'Copied!';
          setTimeout(function() { btn.innerText = 'Copy'; }, 2000);
        };
        pre.style.position = 'relative';
        pre.appendChild(btn);
      });
    });
  </script>
</body>
</html>
