<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8"/>
  <meta name="viewport" content="width=device-width, initial-scale=1.0"/>
  <title>What a corrosion coupon report must show | Data Center Field Guides</title>
  <meta name="description" content="Metal, method, place, hang time, and edition. No edition, no severity class. The classification table is not reprinted here."/>
  <link rel="canonical" href="https://datacenterfieldguides.com/blog/what-the-coupon-report-must-show.html"/>
  
  <!-- OpenGraph & Twitter Cards -->
  <meta property="og:type" content="article"/>
  <meta property="og:title" content="What a corrosion coupon report must show"/>
  <meta property="og:description" content="Metal, method, place, hang time, and edition. No edition, no severity class. The classification table is not reprinted here."/>
  <meta property="og:url" content="https://datacenterfieldguides.com/blog/what-the-coupon-report-must-show.html"/>
  <meta property="og:site_name" content="Data Center Field Guides"/>
  <meta name="twitter:card" content="summary_large_image"/>
  <meta name="twitter:title" content="What a corrosion coupon report must show | Data Center Field Guides"/>
  <meta name="twitter:description" content="Metal, method, place, hang time, and edition. No edition, no severity class. The classification table is not reprinted here."/>
  
  <!-- KaTeX CSS & JS for Math Rendering -->
  <link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/katex.min.css"/>
  <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/katex.min.js"></script>
  <script defer src="https://cdn.jsdelivr.net/npm/katex@0.16.8/dist/contrib/auto-render.min.js"
          onload="renderMathInElement(document.body, {
            delimiters: [
              {left: '$$', right: '$$', display: true},
              {left: '$', right: '$', display: false},
              {left: '\(', right: '\)', display: false},
              {left: '\[', right: '\]', display: true}
            ],
            throwOnError: false
          });"></script>

  <!-- Structured Data -->
  
    <script type="application/ld+json">
    [
      {
        "@context": "https://schema.org",
        "@type": "TechArticle",
        "headline": "What a corrosion coupon report must show",
        "description": "Metal, method, place, hang time, and edition. No edition, no severity class. The classification table is not reprinted here.",
        "author": {
          "@type": "Person",
          "name": "Tristan",
          "jobTitle": "Data Center Commissioning & Verification Engineer",
          "worksFor": {
            "@type": "Organization",
            "name": "Data Center Field Guides"
          }
        },
        "publisher": {
          "@type": "Organization",
          "name": "Data Center Field Guides",
          "url": "https://datacenterfieldguides.com"
        },
        "datePublished": "2026-10-14",
        "mainEntityOfPage": "https://datacenterfieldguides.com/blog/what-the-coupon-report-must-show.html",
        "proficiencyLevel": "Expert"
      },
      {
        "@context": "https://schema.org",
        "@type": "Book",
        "name": "Judge a Corrosion Coupon",
        "author": {
          "@type": "Person",
          "name": "Tristan"
        },
        "url": "https://datacenterfieldguides.com/catalog/08-judge-a-corrosion-coupon.html",
        "bookFormat": "EBook",
        "offers": {
          "@type": "Offer",
          "priceCurrency": "USD",
          "availability": "https://schema.org/PreOrder"
        }
      },
      {
        "@context": "https://schema.org",
        "@type": "BreadcrumbList",
        "itemListElement": [
          {
            "@type": "ListItem",
            "position": 1,
            "name": "Home",
            "item": "https://datacenterfieldguides.com/"
          },
          {
            "@type": "ListItem",
            "position": 2,
            "name": "Field Protocols",
            "item": "https://datacenterfieldguides.com/blog/"
          },
          {
            "@type": "ListItem",
            "position": 3,
            "name": "What a corrosion coupon report must show",
            "item": "https://datacenterfieldguides.com/blog/what-the-coupon-report-must-show.html"
          }
        ]
      }
    ]
    </script>
    

  <style>
    :root {
      color-scheme: dark;
      --bg: #090d16;
      --surface: #121826;
      --surface-elevated: #172033;
      --surface-inset: #0c101a;
      --card-bg: #121826;
      --border: #1e283d;
      --border-subtle: rgba(255, 255, 255, 0.07);
      --text: #cbd5e1;
      --text-primary: #f8fafc;
      --text-secondary: #cbd5e1;
      --text-muted: #94a3b8;
      --muted: #94a3b8;
      --accent: #2563eb;
      --accent-hover: #3b82f6;
      --accent-subtle: rgba(37, 99, 235, 0.12);
      --amber: #d97706;
      --amber-hover: #f59e0b;
      --amber-subtle: rgba(217, 119, 6, 0.12);
      --green: #10b981;
      --green-subtle: rgba(16, 185, 129, 0.12);
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    body {
      background-color: var(--bg);
      color: var(--text-secondary);
      font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
      line-height: 1.75;
      font-size: 1.125rem;
      -webkit-font-smoothing: antialiased;
    }
    header.site-header {
      border-bottom: 1px solid var(--border);
      background-color: rgba(10, 15, 29, 0.92);
      position: sticky;
      top: 0;
      z-index: 100;
      backdrop-filter: blur(12px);
    }
    .nav-container {
      max-width: 64rem;
      margin: 0 auto;
      padding: 0.9rem 1.5rem;
      display: flex;
      justify-content: space-between;
      align-items: center;
    }
    .brand {
      font-weight: 800;
      color: #fff;
      text-decoration: none;
      font-size: 1.05rem;
      letter-spacing: 0.04em;
      display: inline-flex;
      align-items: center;
      gap: 0.6rem;
    }
    .brand-mark {
      width: 10px;
      height: 10px;
      background: var(--accent);
      border-radius: 2px;
      display: inline-block;
      flex-shrink: 0;
    }
    .brand span { color: #94a3b8; font-weight: 600; font-size: 0.92rem; }
    .nav-links {
      display: flex;
      align-items: center;
      gap: 1.5rem;
    }
    .nav-links a {
      color: var(--muted);
      text-decoration: none;
      font-size: 0.95rem;
      transition: color 0.2s;
    }
    .nav-links a:hover { color: #fff; }

    main.content-container {
      max-width: 54rem;
      margin: 2.5rem auto 4rem;
      padding: 0 1.5rem;
    }
    .article-header-meta {
      display: flex;
      flex-wrap: wrap;
      align-items: center;
      gap: 0.75rem;
      margin-bottom: 1.25rem;
    }
    .kicker-tag {
      display: inline-block;
      font-size: 0.75rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      padding: 0.2rem 0.6rem;
      border-radius: 4px;
      background: rgba(37, 99, 235, 0.15);
      color: var(--accent);
      border: 1px solid rgba(37, 99, 235, 0.3);
    }
    .kicker-tag.is-deep-dive {
      background: rgba(217, 119, 6, 0.15);
      color: var(--amber);
      border-color: rgba(217, 119, 6, 0.4);
    }
    .meta-pipe { color: var(--border); }
    .meta-time { font-size: 0.85rem; color: var(--muted); }
    .meta-vol { font-size: 0.85rem; color: #cbd5e1; font-weight: 600; }

    h1 {
      font-size: clamp(2rem, 4vw, 2.75rem);
      line-height: 1.22;
      font-weight: 800;
      color: #ffffff;
      margin-bottom: 1.5rem;
      letter-spacing: -0.01em;
    }
    h2 {
      font-size: 1.75rem;
      line-height: 1.35;
      font-weight: 700;
      color: #ffffff;
      margin-top: 2.5rem;
      margin-bottom: 1rem;
      padding-bottom: 0.5rem;
      border-bottom: 1px solid var(--border);
    }
    h3 {
      font-size: 1.35rem;
      line-height: 1.4;
      font-weight: 600;
      color: var(--amber-hover);
      margin-top: 1.75rem;
      margin-bottom: 0.75rem;
    }
    h4 {
      font-size: 1.15rem;
      line-height: 1.45;
      font-weight: 600;
      color: #f8fafc;
      margin-top: 1.5rem;
      margin-bottom: 0.5rem;
    }
    p {
      color: var(--text-secondary);
      margin-bottom: 1.4rem;
      line-height: 1.75;
    }
    ul, ol {
      color: var(--text-secondary);
      margin-bottom: 1.5rem;
      padding-left: 1.75rem;
      line-height: 1.7;
    }
    li {
      color: var(--text-secondary);
      margin-bottom: 0.5rem;
    }
    strong, b {
      color: #ffffff;
      font-weight: 700;
    }
    em, i {
      color: #e2e8f0;
      font-style: italic;
    }
    a {
      color: #38bdf8;
      text-decoration: underline;
      text-underline-offset: 3px;
    }
    a:hover {
      color: #7dd3fc;
    }
    
    blockquote.direct-answer {
      background: #111726;
      border: 1px solid var(--border);
      border-left: 3px solid var(--accent);
      padding: 1.25rem 1.6rem;
      margin: 2rem 0;
      border-radius: 0 6px 6px 0;
      font-size: 1.125rem;
      line-height: 1.7;
      color: #f1f5f9;
      box-shadow: 0 4px 16px rgba(0, 0, 0, 0.2);
    }
    
    .table-container {
      overflow-x: auto;
      margin: 2rem 0;
      border: 1px solid var(--border);
      border-radius: 8px;
    }
    table {
      width: 100%;
      border-collapse: collapse;
      font-size: 0.95rem;
      text-align: left;
    }
    th, td {
      padding: 0.85rem 1.15rem;
      border-bottom: 1px solid var(--border);
    }
    th {
      background-color: #1e293b;
      color: #f8fafc;
      font-weight: 700;
    }
    td {
      color: var(--text-secondary);
    }
    tr:nth-child(even) { background-color: rgba(255, 255, 255, 0.02); }

    figure.diagram-figure {
      margin: 2.5rem 0;
      background: #0f172a;
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 0.75rem;
      text-align: center;
    }
    img.responsive-img {
      width: 100%;
      height: auto;
      border-radius: 4px;
      display: block;
    }
    figcaption {
      margin-top: 0.75rem;
      font-size: 0.9rem;
      color: #93c5fd;
      font-weight: 600;
    }

    pre {
      background: #04070d;
      border: 1px solid var(--border);
      padding: 1.2rem;
      border-radius: 8px;
      overflow-x: auto;
      font-size: 0.95rem;
      margin-bottom: 1.5rem;
      color: #38bdf8;
    }
    code {
      font-family: ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, monospace;
    }
    p code, li code, td code {
      background: rgba(255, 255, 255, 0.08);
      color: #38bdf8;
      padding: 0.15rem 0.4rem;
      border-radius: 4px;
      font-size: 0.9em;
    }

    /* Related Protocols Grid */
    .related-protocols-section {
      margin-top: 4rem;
      padding-top: 2.5rem;
      border-top: 1px solid var(--border);
    }
    .related-header {
      margin-bottom: 1.5rem;
    }
    .related-kicker {
      color: var(--accent);
      font-size: 0.8rem;
      font-weight: 800;
      letter-spacing: 0.1em;
      text-transform: uppercase;
    }
    .related-header h3 {
      font-size: 1.5rem;
      color: #fff;
      margin-top: 0.25rem;
      margin-bottom: 0;
    }
    .related-grid {
      display: grid;
      grid-template-columns: repeat(auto-fit, minmax(250px, 1fr));
      gap: 1.25rem;
      margin-top: 1rem;
    }
    .related-card {
      background: #0f172a;
      border: 1px solid var(--border);
      border-radius: 8px;
      padding: 1.25rem;
      display: flex;
      flex-direction: column;
      text-decoration: none;
      transition: transform 0.2s, border-color 0.2s;
    }
    .related-card:hover {
      transform: translateY(-3px);
      border-color: var(--accent);
    }
    .related-card.deep-dive {
      border-color: rgba(217, 119, 6, 0.35);
    }
    .related-card-meta {
      display: flex;
      justify-content: space-between;
      align-items: center;
      margin-bottom: 0.6rem;
    }
    .related-badge {
      font-size: 0.7rem;
      font-weight: 800;
      color: var(--accent);
      background: rgba(37, 99, 235, 0.1);
      padding: 0.15rem 0.4rem;
      border-radius: 4px;
    }
    .related-card.deep-dive .related-badge {
      color: var(--amber);
      background: rgba(217, 119, 6, 0.15);
    }
    .related-time {
      font-size: 0.75rem;
      color: var(--muted);
    }
    .related-card h4 {
      color: #fff;
      font-size: 1.05rem;
      line-height: 1.35;
      margin-bottom: 0.5rem;
    }
    .related-card p {
      color: var(--muted);
      font-size: 0.85rem;
      line-height: 1.5;
      margin-bottom: 1rem;
      flex-grow: 1;
      display: -webkit-box;
      -webkit-line-clamp: 2;
      -webkit-box-orient: vertical;
      overflow: hidden;
    }
    .related-link {
      color: var(--amber);
      font-size: 0.8rem;
      font-weight: 700;
    }

    /* Amazon Conversion Card */
    .book-cta-card {
      background: linear-gradient(135deg, #1e293b 0%, #0f172a 100%);
      border: 2px solid var(--amber);
      border-radius: 12px;
      padding: 2.25rem;
      margin: 3.5rem 0;
      position: relative;
      box-shadow: 0 10px 30px rgba(0,0,0,0.4);
    }
    .book-cta-badge {
      position: absolute;
      top: -14px;
      left: 2rem;
      background: var(--amber);
      color: #000;
      font-size: 0.75rem;
      font-weight: 800;
      padding: 0.25rem 0.75rem;
      border-radius: 4px;
      letter-spacing: 0.05em;
    }
    .book-cta-content h3 {
      color: #fff;
      font-size: 1.5rem;
      margin-top: 0;
      margin-bottom: 0.4rem;
    }
    .book-cta-subtitle {
      color: var(--accent);
      font-weight: 600;
      font-size: 1.05rem;
      margin-bottom: 1rem;
    }
    .book-cta-desc {
      color: #cbd5e1;
      font-size: 1rem;
      margin-bottom: 1.5rem;
    }
    .book-cta-actions {
      display: flex;
      flex-direction: column;
      gap: 1rem;
    }
    .cta-order-block {
      display: flex;
      flex-direction: column;
      gap: 0.65rem;
      width: 100%;
    }
    .cta-order-block .order-label {
      font-size: 0.82rem;
      font-weight: 700;
      color: #94a3b8;
      letter-spacing: 0.05em;
      text-transform: uppercase;
    }
    .cta-order-block .channel-header-row {
      display: flex;
      justify-content: space-between;
      align-items: center;
      width: 100%;
    }
    .cta-order-block .status-coming-soon {
      color: #94a3b8;
      background: rgba(255, 255, 255, 0.05);
      border: 1px solid rgba(255, 255, 255, 0.1);
      font-size: 0.72rem;
      font-weight: 700;
      letter-spacing: 0.05em;
      text-transform: uppercase;
      padding: 0.22rem 0.6rem;
      border-radius: 9999px;
      display: inline-block;
    }
    .cta-order-block .platform-badges {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.65rem;
    }
    .cta-order-block .platform-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.5rem;
      padding: 0.55rem 1.15rem;
      border-radius: 8px;
      font-size: 0.92rem;
      font-weight: 600;
      text-decoration: none;
      line-height: 1;
      transition: all 0.2s ease;
      white-space: nowrap;
    }
    .cta-order-block .platform-btn .store-svg {
      width: 19px;
      height: 19px;
      flex-shrink: 0;
    }
    /* Active platform styles (full color) */
    .cta-order-block .platform-btn.is-active {
      cursor: pointer;
    }
    .cta-order-block .platform-btn.is-active.amazon {
      background: rgba(255, 153, 0, 0.15);
      border: 1px solid rgba(255, 153, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.amazon:hover {
      background: rgba(255, 153, 0, 0.28);
      border-color: #ff9900;
      box-shadow: 0 4px 18px rgba(255, 153, 0, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.google {
      background: rgba(66, 133, 244, 0.15);
      border: 1px solid rgba(66, 133, 244, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.google:hover {
      background: rgba(66, 133, 244, 0.28);
      border-color: #4285f4;
      box-shadow: 0 4px 18px rgba(66, 133, 244, 0.35);
      transform: translateY(-2px);
    }
    .cta-order-block .platform-btn.is-active.apple {
      background: rgba(255, 90, 0, 0.15);
      border: 1px solid rgba(255, 90, 0, 0.5);
      color: #ffffff;
    }
    .cta-order-block .platform-btn.is-active.apple:hover {
      background: rgba(255, 90, 0, 0.28);
      border-color: #ff5a00;
      box-shadow: 0 4px 18px rgba(255, 90, 0, 0.35);
      transform: translateY(-2px);
    }
    /* Disabled platform styles (black & white / grayscale) */
    .cta-order-block .platform-btn.is-disabled {
      filter: grayscale(100%);
      opacity: 0.35;
      background: rgba(255, 255, 255, 0.03);
      border: 1px solid rgba(255, 255, 255, 0.1);
      color: #94a3b8;
      cursor: not-allowed;
      user-select: none;
    }
    .cta-order-block .platform-btn.is-disabled:hover {
      opacity: 0.5;
    }
    .book-cta-guarantee {
      font-size: 0.85rem;
      color: var(--muted);
    }

    /* Top In-Article Bridge Ribbon */
    .top-book-ribbon {
      display: flex;
      align-items: center;
      justify-content: space-between;
      gap: 1rem;
      background: linear-gradient(90deg, rgba(37, 99, 235, 0.1) 0%, rgba(15, 23, 42, 0.8) 100%);
      border: 1px solid rgba(37, 99, 235, 0.35);
      border-left: 4px solid var(--accent);
      border-radius: 8px;
      padding: 0.85rem 1.25rem;
      margin: 1.5rem 0 2rem 0;
      flex-wrap: wrap;
    }
    .ribbon-content {
      display: flex;
      align-items: center;
      gap: 0.85rem;
      flex-wrap: wrap;
    }
    .ribbon-badge {
      display: inline-block;
      font-size: 0.68rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      background: var(--accent);
      color: #0b1120;
      padding: 0.2rem 0.55rem;
      border-radius: 4px;
      white-space: nowrap;
    }
    .ribbon-text {
      color: #cbd5e1;
      font-size: 0.92rem;
      line-height: 1.4;
    }
    .ribbon-text strong {
      color: #ffffff;
    }
    .ribbon-btn {
      display: inline-flex;
      align-items: center;
      gap: 0.4rem;
      padding: 0.45rem 0.95rem;
      border-radius: 6px;
      font-size: 0.85rem;
      font-weight: 700;
      color: #0b1120;
      background: var(--amber);
      text-decoration: none;
      white-space: nowrap;
      transition: all 0.2s ease;
    }
    .ribbon-btn:hover {
      background: #fbbf24;
      transform: translateX(2px);
      box-shadow: 0 2px 10px rgba(217, 119, 6, 0.4);
    }

    /* Breadcrumbs */
    .article-breadcrumbs {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.5rem;
      font-size: 0.82rem;
      color: #64748b;
      margin-bottom: 1.25rem;
    }
    .article-breadcrumbs a {
      color: #94a3b8;
      text-decoration: none;
      transition: color 0.15s;
    }
    .article-breadcrumbs a:hover {
      color: var(--accent);
    }
    .crumb-separator {
      color: #334155;
    }
    .crumb-current {
      color: #cbd5e1;
      font-weight: 600;
      max-width: 280px;
      white-space: nowrap;
      overflow: hidden;
      text-overflow: ellipsis;
    }

    /* Article Tags Wrap */
    .article-tags-wrap {
      display: flex;
      align-items: center;
      flex-wrap: wrap;
      gap: 0.75rem;
      margin: 2.5rem 0 1rem;
      padding: 1rem 1.25rem;
      background: rgba(15, 23, 42, 0.6);
      border: 1px solid var(--border);
      border-radius: 8px;
    }
    .tags-header {
      font-size: 0.72rem;
      font-weight: 800;
      letter-spacing: 0.08em;
      text-transform: uppercase;
      color: var(--accent);
    }
    .tags-cloud {
      display: flex;
      flex-wrap: wrap;
      gap: 0.45rem;
    }
    .article-tag-item {
      font-size: 0.75rem;
      font-weight: 600;
      color: #cbd5e1;
      background: rgba(255, 255, 255, 0.05);
      border: 1px solid rgba(255, 255, 255, 0.08);
      padding: 0.15rem 0.5rem;
      border-radius: 4px;
    }

    footer.site-footer {
      border-top: 1px solid var(--border);
      padding: 3rem 1.5rem;
      text-align: center;
      color: var(--muted);
      font-size: 0.9rem;
    }
  </style>
</head>
<body>
  <header class="site-header">
    <div class="nav-container">
      <a href="../index.html" class="brand"><span class="brand-mark"></span>DATA CENTER <span>FIELD GUIDES</span></a>
      <nav class="nav-links">
        <a href="../index.html">Home</a>
        <a href="../index.html#books">The 9 Books</a>
        <a href="index.html">Field Protocols (68)</a>
        <a href="../about.html">About Tristan</a>
        <a href="../buy.html" class="nav-buy-btn">
          <svg class="nav-buy-svg" width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round">
            <path d="M6 2L3 6v14a2 2 0 0 0 2 2h14a2 2 0 0 0 2-2V6l-3-4z"></path>
            <line x1="3" y1="6" x2="21" y2="6"></line>
            <path d="M16 10a4 4 0 0 1-8 0"></path>
          </svg>
          <span>Buy</span>
        </a>
        <button class="nav-search-trigger" id="open-search-btn" type="button" aria-label="Search protocols">
          <svg class="search-svg" width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2">
            <circle cx="11" cy="11" r="8"></circle>
            <line x1="21" y1="21" x2="16.65" y2="16.65"></line>
          </svg>
          <span>Search</span>
          <kbd>⌘K</kbd>
        </button>
      </nav>
    </div>
  </header>

  <main class="content-container">
    <nav class="article-breadcrumbs" aria-label="Breadcrumb">
      <a href="../index.html">Home</a>
      <span class="crumb-separator">/</span>
      <a href="../index.html#books">The 9 Books</a>
      <span class="crumb-separator">/</span>
      <a href="../book/08-judge-a-corrosion-coupon.html">Vol 08: Corrosion Coupons (ISA 71.04)</a>
      <span class="crumb-separator">/</span>
      <span class="crumb-current">What a corrosion coupon report must show</span>
    </nav>

    <div class="article-header-meta">
      <span class="kicker-tag ">AUDITABLE FIELD PROTOCOL</span>
      <span class="meta-pipe">&bull;</span>
      <span class="meta-vol">VOL 08: Corrosion Coupons (ISA 71.04)</span>
      <span class="meta-pipe">&bull;</span>
      <span class="meta-time"><svg width="12" height="12" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="12" cy="12" r="10"></circle><polyline points="12 6 12 12 16 14"></polyline></svg> 2 MIN READ</span>
    </div>

    
    <aside class="top-book-ribbon">
      <div class="ribbon-content">
        <span class="ribbon-badge">OFFICIAL FIELD MANUAL EXCERPT</span>
        <span class="ribbon-text">
          This protocol is from <strong>Volume 08: Corrosion Coupons (ISA 71.04)</strong> by Tristan.
        </span>
      </div>
      <a href="../index.html#books" class="ribbon-btn">
        View Series Roadmap &rarr;
      </a>
    </aside>
    

    <h1>What a corrosion coupon report must show</h1>
<figure class="diagram-figure"><img src="figures/metals.png" alt="Two metals, a clock, an edition, or no class." loading="lazy" class="responsive-img"/><figcaption>Two metals, a clock, an edition, or no class.</figcaption></figure>
<p><em>Original diagram. Not a site record.</em></p>
<p>A slide that says the room is G1 is not a report. The report is the record. If you cannot get it, you cannot sign the class.</p>
<p>It names the metal, not "coupon." Copper and silver are separate lines. A single collapsed index does not clear the joints. It names the method well enough that another lab would know what was asked, without you pasting their procedure. It names the place by function: board face, supply, return, makeup before treatment, makeup after, or the unit discharge. Discharge does not support the room. It names the start and the end. A rate with no hang time is a normalized month hiding a short visit. Do not use it. The rate keeps the unit the lab printed. Do not convert it in the meeting to match a table you remember.</p>
<p>If a class is printed, the edition is printed beside it. No edition, no class. "Equivalent to" a class is a translation. Strike it unless the translation rule is written. This note does not rebuild that table, and it does not supply the missing edition from memory.</p>
<p>A blank from the same lot, unopened to the room air, belongs in the same file. No blank, no fit class. The trip and the lab have to be bounded, or "fit" may be the mailer.</p>
<p>Who read the metal signs the report. If the reader is the seller, the read is a hypothesis until a second method agrees. Agreement is the same metal, place, and interval. A nod in the meeting is not a second read.</p>
<p>From <em>Judge a Corrosion Coupon</em>, Tristan, Data Center Field Guides. No store link until the Kindle edition is listed.</p>
<p>Related: <a href="copper-does-not-clear-silver.html">A calm copper coupon does not clear silver</a>.</p>

    
    <div class="article-tags-wrap">
      <span class="tags-header">FIELD PROTOCOL TAGS:</span>
      <div class="tags-cloud"><span class="article-tag-item">#Corrosion</span><span class="article-tag-item">#Corrosion</span><span class="article-tag-item">#WhatTheCouponRepor</span></div>
    </div>
    

    
    <section class="related-protocols-section">
      <div class="related-header">
        <span class="related-kicker">CROSS-AUDIT PROTOCOLS</span>
        <h3>Related Field Procedures &amp; Checklists</h3>
      </div>
      <div class="related-grid">
        
        <a href="data-center-corrosion-coupon-isa-71-04-guide.html" class="related-card deep-dive">
          <div class="related-card-meta">
            <span class="related-badge">★ DEEP-DIVE</span>
            <span class="related-time">⏱️ 7m</span>
          </div>
          <h4>Data Center Corrosion Coupon Testing: ANSI/ISA-71.04-2013 Severity Rates and Lead-Free RoHS Protection</h4>
          <p>A technical field guide to interpreting atmospheric corrosion coupons in data centers. Covers ISA-71.04 Class G1 limits, silver creep corrosion on PCBs, and chemical filtration breakthrough.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
        <a href="chemical-filter-is-not-a-family.html" class="related-card ">
          <div class="related-card-meta">
            <span class="related-badge">VOL 08</span>
            <span class="related-time">⏱️ 2m</span>
          </div>
          <h4>A chemical filter line is not a gas family</h4>
          <p>What to demand before accepting data center corrosion media, without a recipe or a catalog change-out month.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
        <a href="copper-does-not-clear-silver.html" class="related-card ">
          <div class="related-card-meta">
            <span class="related-badge">VOL 08</span>
            <span class="related-time">⏱️ 2m</span>
          </div>
          <h4>A calm copper coupon does not clear silver</h4>
          <p>Why data center gas-corrosion judgment needs both copper and silver, and what a single metal result must not claim.</p>
          <span class="related-link">Read Protocol →</span>
        </a>
        
      </div>
    </section>
    

    
    <div class="book-cta-card is-coming-soon">
      <div class="book-cta-badge coming-soon-badge">FIELD MANUAL 08 &bull; IN PUBLISHING</div>
      <div class="book-cta-content">
        <h3>Master the Complete Protocol: Judge a Corrosion Coupon</h3>
        <p class="book-cta-subtitle">ANSI/ISA-71.04-2013 Reactivity Monitoring, Chemical Filtration Media, and Lead-Free RoHS Protection</p>
        <p class="book-cta-desc">
          Stop relying on contractor spreadsheets and vendor marketing claims. This field guide provides the complete, auditable verification binder—including physical equations, inspection stations, acceptance thresholds, and signed refusal templates.
        </p>
        <div class="book-cta-actions">
          
          
        <div class="order-channel-group cta-order-block">
          <span class="order-label">Order Now:</span>
          <div class="platform-badges">
            <span class="platform-btn is-disabled amazon" title="Coming Soon on Amazon"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Amazon">
  <path d="M3.5 18.5c4.8 2.6 11 2.2 15.5-.8.5-.3.2-.9-.3-.8-4.2 1.2-9.7.7-14.5-1.5-.7-.3-1.1.8-.7 1.1z" fill="#FF9900"/>
  <path d="M19.7 16.2c-.4.4-1.2.7-2 .7-.2 0-.3.2-.2.4.4.7 1.3 1.5 2.1 1.7.3.1.5-.1.5-.3.1-.7.2-1.8-.4-2.5z" fill="#FF9900"/>
  <path d="M12.6 7.2c-2.4 0-4.3 1.1-4.7 3.3l1.8.3c.3-1.2 1.3-1.8 2.8-1.8 1.5 0 2.3.7 2.3 2.1v.5c-3.5.2-5.7 1.3-5.7 3.7 0 2.1 1.6 3.2 3.6 3.2 1.8 0 2.9-.9 3.5-2.1v1.8h2.1v-7c0-2.4-1.8-3.7-4.4-3.7zm1.3 6.9c-.3.8-1.2 1.6-2.4 1.6-1.1 0-1.8-.6-1.8-1.6 0-1.2 1-1.7 2.6-1.8.6 0 1.2.1 1.6.3v1.5z" fill="#ffffff"/>
</svg><span>Amazon</span></span><span class="platform-btn is-disabled google" title="Coming Soon on Google Books"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" xmlns="http://www.w3.org/2000/svg" aria-label="Google Books">
  <path d="M22.56 12.25c0-.78-.07-1.53-.2-2.25H12v4.26h5.92c-.26 1.37-1.04 2.53-2.21 3.31v2.77h3.57c2.08-1.92 3.28-4.74 3.28-8.09z" fill="#4285F4"/>
  <path d="M12 23c2.97 0 5.46-.98 7.28-2.66l-3.57-2.77c-.98.66-2.23 1.06-3.71 1.06-2.86 0-5.29-1.93-6.16-4.53H2.18v2.84C3.99 20.53 7.7 23 12 23z" fill="#34A853"/>
  <path d="M5.84 14.09c-.22-.66-.35-1.36-.35-2.09s.13-1.43.35-2.09V7.06H2.18C1.43 8.55 1 10.22 1 12s.43 3.45 1.18 4.94l2.85-2.22.81-.63z" fill="#FBBC05"/>
  <path d="M12 5.38c1.62 0 3.06.56 4.21 1.64l3.15-3.15C17.45 2.09 14.97 1 12 1 7.7 1 3.99 3.47 2.18 7.06l3.66 2.84c.87-2.6 3.3-4.52 6.16-4.52z" fill="#EA4335"/>
</svg><span>Google Books</span></span><span class="platform-btn is-disabled apple" title="Coming Soon on Apple Books"><svg class="store-svg" viewBox="0 0 24 24" width="18" height="18" fill="none" xmlns="http://www.w3.org/2000/svg" aria-label="Apple Books">
  <rect width="24" height="24" rx="5" fill="#FF5A00"/>
  <path d="M12 7.2c-1.8-1.2-4-1.6-6.2-1.6v10.5c2.2 0 4.4.4 6.2 1.6 1.8-1.2 4-1.6 6.2-1.6V5.6c-2.2 0-4.4.4-6.2 1.6zm-.8 9.3c-1.6-1-3.4-1.4-5.2-1.4V7.5c1.8 0 3.6.4 5.2 1.4v7.6zm7.8-1.4c-1.8 0-3.6.4-5.2 1.4V8.9c1.6-1 3.4-1.4 5.2-1.4v7.6z" fill="#ffffff"/>
</svg><span>Apple Books</span></span>
          </div>
          <div class="platform-format-notes">Pre-Release Technical Binder &bull; EPUB &bull; Print</div>
        </div>
        
          <span class="book-cta-guarantee">✓ Official Multi-Platform Field Release in Preparation</span>
        
        </div>
      </div>
    </div>
    
  </main>

  <footer class="site-footer">
    <p>Data Center Field Guides &bull; Written by Tristan &bull; Industrial Engineering Series</p>
    <p style="margin-top: 0.5rem; font-size: 0.8rem;">Independent engineering protocols for hyperscale AI whitespaces and mission-critical facilities.</p>
  </footer>

  <script src="../search-data.js" defer></script>
  <script src="../search.js" defer></script>
</body>
</html>
