# 9. What this book will not be

A field guide fails in two directions. It can be so vague that no one can write a sheet from it. It can be so specific that it becomes a leaked project file with the names rubbed off. This book is trying to stay in the middle, and this chapter is the guardrail. If a draft chapter, including one of the earlier chapters in your hands, violates the guardrail, the chapter is wrong. Do not defend it because it sounds practical.

## It will not be a rewritten vendor specification

Rack documents, CDU manuals, and component data sheets have owners and revisions. They also have limits on what you may copy. Even when you may copy, a paraphrase that drags their numbers into a book freezes a revision you do not control. The next revision makes the book false, and readers will still quote it, because a book feels more stable than a PDF.

If a sentence only makes sense as a paraphrase of a manual, delete it. Cite the document by title and revision on your own sheet. Keep, in the book, the reason you need that citation: flow regime, mating family, coolant compatibility, pressure the loop can apply. The reason survives a revision. The stolen setpoint does not.

This rule is also how you stay clear of publishing someone else’s test limits as if you had derived them. You did not derive them. You read them. Reading is not authorship. Authorship here is the method: the set, the gates, the stops, the file.

## It will not be one site, promoted

Fitting families, unit counts, network addresses, module maps, hose lengths, and alarm thresholds from a project stay in the project. They were earned there, or borrowed there, under a duty and a coolant and a manifold that are not universal. Promoted into a book, they become a false standard. People will build to them because a book said so, and the book will have laundered a souvenir.

The book keeps patterns. Isolation with a visible state. A spare that is actually plumbed, or not called a spare. Hose routing proved at pressure in the position you will use. Stepped heat with a dwell and a measured watt, not a percentage folklore. Paired readings on the unit and at the comparison boundary. A data exit that marks stale values. Four gates in order. A local stop that does not ask the network. A file a stranger can use. Those patterns are the transferable part. If a sentence needs a project fact to be true, it is not transferable. Cut it or rewrite it as a check.

Composite scenes in this book are teaching scenes. Do not add a place, a customer, or a model number back into them when you reuse a checklist. If you recognize a scene, that means the failure is common. It does not mean the book documented your site, and it does not give you permission to document your site in the margin and forward the margin.

## It will not invent numbers

Where a figure would make the page look finished, and you do not have both a source and permission to publish it, write the check. Confirm flow, temperatures, differential pressure, and the mating family against the rack specification then in force, and write them on the duty sheet before acceptance. That sentence ages better than a borrowed setpoint, and it is the sentence an honest engineer can defend in a room where a vendor disagrees.

Inventing a “typical” number is still inventing. Typical is how folklore enters a table. If you need a worked example with digits for training, label every digit as fictitious and do not let the fictitious digit sit in a checklist cell where someone will copy it. This book mostly refuses the fictitious digit as well, because readers copy. The refusal is intentional. A blank with a citation column is harder to misuse than a plausible fake.

If a calculation needs a constant you cannot stand behind, do not print the calculation as if it were design data. Print the structure of the argument: heat, flow, and temperature rise move together; a missing one can imitate a healthy value of another. The structure is the lesson. The constant can live on the project sheet when the project has a source.

## It will not be a fabrication package

No hole sizes, no welding procedure, no torque table, no enclosure cut file. Those are real work, and they are the fabricator’s work, done against your sheet. If this book included them, two bad things would happen. Readers would treat them as universal. And readers would think the book had designed their unit, when it has only told them what the unit must be able to prove. Fabrication that cannot meet a gate is failed fabrication, even if it matches a drawing this book does not contain. Fabrication that meets the gates with a different internal arrangement is a success this book has no reason to forbid.

If you are the fabricator, use the book as the examiner’s questions, not as the shop drawing. If a question cannot be answered from your drawing, the drawing is incomplete in the way that matters, which is the way acceptance will notice.

## It will not be the data book or the project book

How to clean a record, how to compare a month of plateaus, how to tell a CDU oscillation from a load-bank valve hunt: that is the next book. This book stops at “the export must make those questions possible.” If you need the answers in order to accept the prototype, you have mixed the volumes. Acceptance uses the stranger test and the heat story on the day. It does not use a statistical method you have not written down. Do not pretend this volume taught the statistical method in a paragraph.

How to run a hall, how to staff a window, how to coordinate one NVL72 test with a live CDU and a customer: that is the book after. This volume tells you what the stand-in must be so that the later test is not limited by a toy. It does not schedule the later test. A sentence that starts “on the day of the hall test, call…” has wandered. Bring it back or cut it.

## It will not launder confidentiality

Project files that informed the method may be confidential, commercial, or simply not yours to publish. The method survived extraction. The identifiers did not come with it. Do not put them back in appendices “for completeness.” Completeness is the enemy of this chapter. A complete dump of a project is a leak with a table of contents. If a reader asks for the underlying site data, the answer is no. The answer is the sheet they must write for their own interface, cited to their own revision.

The same refusal applies to component manuals that are not public, and to test reports that name a customer. Cite what you are allowed to cite. Omit the rest. A gap in the story is better than a name that was never cleared.

## It will not pretend agreement is a standard

Two projects can both be competent and still specify different fitting families, different plateau fractions, and different overload dwells. This book does not resolve that difference by voting. It tells you to cite your source and to accept against your sheet. If two groups in your own company disagree, that disagreement is yours to close before Gate 3, not mine to close by sounding confident. Confidence without a revision is a tone. It is not a duty point.

When someone says “the standard load bank” and cannot name a revision, they are asking you to skip the sheet. Do not. There is no standard unit hiding in this book. There is a standard shape of work: write the job, cite the window, build only what the job requires, accept in four gates, hand over a file. Units that come out of that work will differ. That is success, not inconsistency.

## Kills

Some findings end the claim, or end the project, and should not be negotiated away in prose.

You cannot name the interface specification, and you still want a universal fitting and a universal flow. Kill the universality. Keep the method. Do not invent the missing specification to keep the chapter smooth.

The heat story cannot be formed, because flow or temperatures are absent, and you still want to say the unit loaded the loop. Kill the sentence. You may say the contactors closed. You may not say more.

Stale data is painted as live, and the vendor offers a screenshot instead of a fix. Kill the data-exit claim. Do not accept the unit “except for data” if the later books need data. A heater with a story is not the product.

The only stop path asks the network for permission. Kill the unattended claim, and do not ship a procedure as if it were a contactor. Fix the circuit or forbid the use.

A spare, a hose routing, or a module-service claim is false in the object, and the schedule wants a note instead of a fix. Kill the false claim or fix the object. A note that preserves the claim is a lie with a softer verb.

You need a stolen setpoint to make a chapter, a quote, or a gate look finished. Kill the page, not the pause. A blank you can explain is a professional object. A filled blank you cannot source is a defect.

If you hit a kill, say so in the file, in plain words, and stop the affected claim. Stopping is part of the method. A field guide that cannot tell you to stop is a sales sheet.

## What you should have when you close the book

You should have a requirements list and an acceptance sheet, blank where citation is still due, filled where you have authority, ugly in the way honest documents are ugly. You should have a one-line diagram and an authority sentence. You should have a limitations page that already contains the refusals, not only the hardware gaps. You should be able to explain, without numbers you do not own, why high rack-side flow changes the machine, why a single temperature is a mood, and why a gate that has not been written as a stop is not a gate.

If you have a rendering and a kilowatt figure and a sense that the software will be flexible, you have not finished. Go back to the six functions. They are still the start. Flexibility is what people write when the plateaus are unnamed. Name them, or admit the unit is off and full, and accept the consequences in the file.

The work after this book is not more introduction. It is the sheet, used on a real prototype, against a real revision, with the gates in order. The book cannot do that visit for you. It can only make the visit harder to fake. That is the whole offer.

## Public sources for this chapter

The kill list grows by one. If a sentence only works as a paraphrase of an ASHRAE publication, an NVIDIA datasheet, or a code article, the sentence is killed. The citation remains. ASHRAE has published a position that its intellectual property is not to be entered into AI tools or turned into AI derivative works without written permission. NVIDIA’s pages and datasheets are NVIDIA’s. Codes are the standards bodies’. A field guide that launders them is not more useful. It freezes a revision. Chapter 19 is the working rule. This chapter is the stop.
