# 12. Arguments you will have, and how to close them

Acceptance and design reviews fail socially before they fail technically. Someone needs the date. Someone trusts the display. Someone remembers a different project. This chapter is a set of arguments that recur, and a way to close each without inventing a number and without giving in to the schedule. Use it as a script only in the sense that the closing sentence is one you can say out loud. Do not use it as a way to win a room while the sheet stays false. The sheet is the close. The sentence only buys you the right to edit the sheet or to stop.

## “We have always used this fitting.”

The fitting in memory may be correct, and it may be a souvenir from a manifold that no longer exists. Close: the interface owner cites the specification then in force, by title and revision, and the family on the sheet matches that citation. Memory can nominate a candidate. It cannot pass Gate 1. If the cited family and the remembered family differ, the difference is a boundary problem with a date, not a compromise fitting that averages them. Adapters get drawn and get a pressure-drop story, or they are not used. There is no social version of an adapter, where everyone agrees not to mention it.

If there is no specification yet, the honest close is a blank and a due date, and a prototype that does not pretend to have passed the liquid interface line. You may still build heat and stops. You may not claim the stand-in.

## “Compatible with the rack.”

Compatibility is a conclusion, and only after a family, a hose, a routing, and a pressure story exist. As an opening claim it means nothing. Close: replace the word with the interface line filled or explicitly unknown. If a vendor will not replace the word, they do not have an exception list. They have a slogan. Do not award against a slogan. You will re-buy the interface later, at a worse time, with the rest of the unit already proud of itself.

## “The nameplate is the duty.”

The nameplate is the electrical promise the builder is willing to print. Duty is the set. Close: the duty block stands, and the nameplate is one cell, electrical power, still not identical to heat into the liquid. If the builder will only warrant the nameplate, write that as a limitation on the thermal claim and do not let the nameplate migrate into the flow cell. This argument often comes from a good faith belief that kilowatts are the hard part. In this class of rack they are not. Flow regime is the hard part. Say that, then point at the blank flow cell. A blank cell ends the argument faster than a lecture.

## “Temperature rise is small, so it is fine.”

Small rise is what high flow does to a given heat. It is also what failed heat does to a given flow. Close: the plateau is judged on the set, not on the rise alone. If the rise is inside the noise of the sensors, the plateau is record-only until the measurement can see it, or the sensors change, or the claim is reduced. Do not compliment a small rise. Compliments are how failed heaters pass. Ask for the power, the flow, and the quality flags. If those three cannot be said in one breath, you are not looking at a result. You are looking at a temperature.

## “The display matches, so the export can wait.”

It cannot wait if the product is a stand-in you will later analyze. Close: Gate 2’s stale-data line and the stranger test are do-not-ship for the data claim. You may ship a heater with a limitation that forbids use as a data source. You may not ship the claim and a promise to log later. Later logging arrives after the first controversy, which is the hour you needed the file. This argument is often made by the person who will not be present for the controversy. That is understandable. It is not a reason to weaken the gate. Write their name on the waiver if they force the point, and reduce the claim in the same edit. Make the reduction visible to the person who will run the later test. They are the one who pays.

## “We will add steps in software.”

Software can rearrange commands. It cannot create measured power you did not wire, and it cannot create a sudden increase if the contactors are staged by a hidden timer. Close: Gate 3 is about the object in the room. A later image is a later acceptance of the lines the image touches. If steps require a second delivery of hardware, say so now and split the purchase. Do not accept the first delivery as if it were the second. A payment milestone tied to “software complete” is a commercial fact. It is not a thermal fact. Keep it off the gate sheet.

## “One red lamp is simpler for operators.”

It is simpler, and it deletes the reason. Close: lamps may summarize. They may not replace words in the record. An operator who needs simplicity still needs the record to say overtemperature rather than fault, because the operator will not be the person explaining the hour next month. If the display is truly tiny, the words can live on the export and on a local legend plate that maps a code to a sentence. An unmapped code is a fail. Simplicity that cannot be expanded into a sentence is not simplicity. It is loss.

## “The CDU will protect it.”

Sometimes the CDU will. The bench will not. A future loop will not. Close: any protection that lives only in the CDU is a limitation, and it forbids unattended connection to other sources, and it does not pass the overpressure or low-flow stop on the unit. If the project accepts that limitation, write it in the form “does not, therefore you must not,” and make the bench comply. If the project cannot accept it, the stop has to move onto the unit. There is no middle where the CDU is “usually” there. Usually is not a sensor.

## “Factory already passed it.”

Mapped, witnessed or exported, line by line, the factory may have passed some lines. Close: post-ship repeat of disturbed lines, and your loop for any duty line the factory loop did not reach. A certificate is not a line. If the factory record omits fails, it is not a record. You do not need to accuse anyone of lying. You need the lines. Absence of lines is enough to rerun the gate. Rerunning is cheaper than a wrong claim in a hall.

## “The second unit is identical.”

Identity of design intent is not identity of the object. Close: the second unit gets a record. You may copy the sheet. You may not copy the initials. Software image revision is part of the header. If someone wants a skip, they can propose the skip as a limitation on the second unit’s claim, not as a resemblance. Few people will sign “we did not look.” That reluctance is the method working. Let it work. Do not help them by offering a “spot check” that has no lines. A spot check is a short gate, still with boxes.

## “The stranger does not understand the system.”

If the stranger cannot reconstruct the command and the heat story, the failure is the file or the export, not the stranger, unless you chose a stranger who cannot read a table. Choose someone who can read a table and who was not in the build. Do not choose someone who needs a tour, and do not choose someone so removed that they refuse the task. Close: fix names, units, and quality until a competent stranger can answer. Coaching during the test invalidates the test. If you hear yourself explaining a column, that column failed. Stop explaining. Rename it. Run the test again on the renamed file. The second run is the one that counts.

## “We edited the band because it was close.”

Close is a miss. Close: the miss is a fail or a waiver with a reduced claim, same day, new revision. Editing during the run is itself a failed line, the line that says the revision did not change in the hallway. You may write a new band before the next attempt, in daylight, with a reason, and accept against the new band. You may not pretend the old band was met. “Close” is how windows migrate until the citation is a decoration. If the band was arbitrary, admit it was arbitrary and replace it with a record-only plateau. Record-only is cleaner than a band you are willing to edit.

## “Overload went well, let’s call that the rating.”

A visit is not a rating. Close: the claim sentence stays as written unless you design a continuous duty and accept it with plateaus, dwells, and a heat story at that level, on a loop that can absorb it for a long dwell, not a short visit. If you want that, it is a new nominal, and Gate 3 must sit there. It is not a promotion you award at the end of Gate 4 because nothing burned. Nothing burned because you left. That is the point of a dwell limit. Respect it after the fact, not only during the minute it is running.

## “We need a number for the slide.”

Slides are how invented numbers escape. Close: the slide cites the specification, or it says the value is not yet cited, or it shows the shape of the set with the cells blank. A slide with a plausible number and no revision is a defect in the same family as a false duty cell. If communications staff need a number, give them the claim sentence instead. If they cannot use a sentence, the slide is the wrong medium for this project. Let the slide be ugly. Ugly slides get fewer false quotations.

## “The book said we could.”

This book said you could write a check, not that you could skip it. Close: point to the decision line, not to a mood. If a chapter and the sheet disagree, the sheet is yours and the chapter may be wrong. Fix the sheet in daylight, or fix your reading. Do not cite the book as authority for a fitting, a flow, or a waiver. The book is not an interface owner. It is not a waiver authority. Anyone waving the book at a do-not-ship cell has misunderstood the book. Read them the kill list. Then do what the sheet says.

## “Confidentiality prevents us from writing the duty.”

Confidentiality prevents you from publishing the duty in a book and from pasting it into a file that will be forwarded to people who should not have it. It does not prevent the interface owner from writing the duty on the project sheet that is allowed to hold it. Close: the project sheet gets the citation and the values, in the system that may hold them. This book’s public pages stay blank. Acceptance still uses the values. If even the project sheet cannot hold them, you cannot accept, because acceptance would have nothing to judge against except a rumor. Say that. A project that cannot write its own duty down cannot accept a stand-in. That is a project problem. Do not solve it by inventing a public number.

## “A small leak is normal on first heat.”

Weep at a joint is information. It is not a tradition. Close: Gate 1 leak line fails, the joint is repaired, the disturbed lines repeat. A small leak that appears only when hot is exactly the leak a cold test misses, which is why a hot claim requires a hot look. Normalizing it will train the next unit to weep. It will also train operators to stand next to a weep during overload, which is the wrong lesson sitting next to the electrical section. Fix the joint. If the joint cannot be fixed within the family you cited, the family or the installation has failed. Change it in daylight.

## “Air in the line will work itself out.”

Sometimes air leaves. Sometimes it sits in a high point and makes the flow meter lie for the entire gate. Close: vent as the fill procedure says, or fail the fill line. Do not start judged plateaus on a hopeful burp. A burp during a plateau invalidates the plateau. Record it as a disturbance, not as color. If the unit cannot be vented, that is a design miss from the liquid chapter. Go back. Do not compensate with a longer dwell. Longer dwells do not remove a trapped pocket. They only make the pocket traditional.

## “The operator nudged the valve, but the average looks right.”

Unrecorded authority changes break comparability. Close: the plateau fails the authority line. Repeat it from a recorded line-up. If the nudge was necessary, the authority sentence was wrong. Revise the sentence, then redesign or re-accept. Do not keep the sentence and the nudge. Averages hide the nudge and convince the next reader the path was stable. The next reader is who the file is for. Do not lie to them with a mean.

## How to stop a meeting that is eating the sheet

Read the do-not-ship cell that the meeting is trying to dissolve. Ask whether the speaker is waiving it. If yes, they sign, and the claim reduces in the same revision. If no, the cell stands, and the meeting can continue on other rows. If they will neither sign nor stand, the meeting is not a review. End it. Endless discussion is a waiver with extra steps and no signature. You do not have to be dramatic. You have to be willing to leave a row marked fail. A fail that is visible is a project still in contact with reality. A pass that is verbal is a project already writing its own legend.

Write the outcome before people stand up. Rows change only by revision. Actions get owners and dates. A meeting with no edited revision and no fail mark did not happen, technically, however long it felt. Send the revision or the fail list the same day. Next-day memory will soften every stop into a note. Same-day text is part of the method, not clerical fussiness.

## Arguments that should not be closed quickly

Some disagreements are real and should stay open, with a date, rather than being forced into a false pass. Whether the cited window’s high-flow end is achievable by this chassis is a real disagreement until a bench can apply it. Leave Gate 3’s high end not started. Whether a material is compatible with a coolant the interface owner has not named should stay open, and should block the materials row. Whether the stop path is independent of the controller should stay open until the kill test, and should block any unattended claim. Speed in those cases is how you buy a week and sell a month. An open row with a date is a professional object. Treat it as one.

## Public sources for this chapter

“The white paper says so” is not a close. The close is the edition, the cell, and whether the text may be copied. It may not. “ASHRAE requires this number” is not a close until the speaker can name the edition and is allowed to hold that number on the project sheet. Even then the number does not enter this book. “NVIDIA says thirty times” is a slogan. It does not fill a duty cell. Point the speaker at chapter 19 and return to the cell they were trying to dissolve.

## Decisions to record

- Which of these arguments is already active in your project, and which cell it is trying to dissolve.
- The close you will use, written as a sheet edit or a fail, not as a slogan.
- A same-day habit: revision or fail list before you leave the room.
- The rows you are explicitly leaving open, with dates, so openness is not confused with pass.
