# 14. One acceptance day, told in order

This chapter follows a single prototype through the four gates. The unit is fictional. The numbers are not supplied, because the point of the day is the order of the work, not a set of values you could copy. Where a real day would read a gauge, this day says “the sheet’s value” or “not the sheet’s value.” Fill yours from the citation. Do not fill this chapter’s blanks and then quote them.

The people are roles. The sheet owner is not the operator. The recorder writes sentences. The stranger is available in the afternoon and was not in the shop during the build. A fifth person, the builder, may answer questions and may not initial the do-not-ship lines. That separation is the whole social design of the day. If your day cannot staff it, you can still run the gates, and you should mark the role collision as a limitation on the independence of the record. Do not pretend the collision did not happen.

## The day before

The sheet revision is frozen. Unknowns that block a gate are either filled, dated past today and therefore blocking, or converted into limitations that reduce the claim. The bench minimums are written. The feed is the acceptance feed, or the difference is already a limitation and everyone has agreed the claim is reduced. The export path has been tried with a dummy run so that tomorrow’s first failure is not a missing cable. The builder has been told they will be asked to stay silent during the fill procedure. They have also been told that a fail is a line, not an insult. If you skip that conversation, the first fail becomes a quarrel, and the quarrel becomes an edit in the hallway.

The overload level and dwell are on the sheet already. They are not a discussion item for tomorrow morning. If someone intends to argue them, they argue today, in a revision, or they do not argue. The local stop is identified on the diagram so the person who must hit it does not search for it during a visit.

Print or freeze the line list. A line list that can still be edited by the same file the operator is using is a temptation. Freeze a copy. The live sheet can be revised only by the owner, between attempts, with a new revision mark. The frozen copy is what you walked in with. Keep it so the hallway edit has something to be compared against.

## Morning, before liquid

The recorder writes the header: identity, revisions, roles, loop, feed. The unit identity is read off the chassis, not off a memory. If the chassis has no mark, the day starts by making one, and the file header uses it. An unmarked chassis will be confused with its successor in the photographs people will take despite your warning that photographs are not the record.

Gate 1 begins empty of excuses and, at first, empty of liquid. Reaches first, because reaches do not require a fill and because a reach that fails should not be discovered after you have wet the floor. Supply isolation: hand on the handle, label readable, state matches the diagram, handle not blocked by the hose in the routing you will actually use. The routing is set now, not later. Someone will want to coil the hose for convenience and “route it properly at the end.” That is the composite failure from the liquid chapter, arriving on schedule. Refuse it. The position of use is the position of the check.

Return isolation, same treatment. Spare, compared with the definition rather than with the word spare. If the spare is a plug, the claim is already false or the definition was the plug. There is no third state discovered at 9 a.m. Drain and vent, or the signed limitation. The recorder does not write “OK.” The recorder writes “supply isolation reachable, label matches diagram, state visible, closed.” Sentences are slower. Sentences are the point.

Module removal. The builder may demonstrate once, then a person who is not the builder does it from the user note, or you learn the note is incomplete and you stop to write the missing step. Writing the missing step is allowed. Pretending you followed a note that does not contain the step is not. After reassembly, reaches again. A module that comes out only by disconnecting the hose you just proved is a module whose service claim must shrink. Shrink it now, in a limitation, before liquid. Do not shrink it after a heat run has made everyone reluctant to open the claim.

Labels, relief direction, drip path with the electrical section open and power confirmed absent. The drip test is undignified and short. A cup, the outside of the liquid section, a light. If liquid tracks into the electrical enclosure, the day ends as a design day. That is a successful outcome. It is not a ruined gate. The ruined version is to skip the cup because the enclosure looks tight, then to find the track during a leak, with power available in the neighborhood.

Fitting family against the citation, adapters on the diagram, materials row signed. If the materials row is unsigned because the coolant citation is missing, Gate 1 cannot close and Gate 3 cannot start. You may continue the dry reaches so the day is not wasted. You mark liquid lines not started. You do not “temporarily” sign the materials row to keep the schedule. A temporary signature is a signature. There is no such thing as a temporary pass.

## Fill

The author of the fill procedure is silent. The operator follows the file. Where the file is ambiguous, the operator stops and the ambiguity is written into the procedure before the step continues. This will feel slow if the builder is used to filling by feel. The slowness is the test. A procedure that only works with coaching is a procedure that will not survive the builder’s absence. You are buying that survival now, at the price of an hour.

High points vent. Air is not waved through. The flow meter, once the loop is running at a gentle condition with heat still off, is watched for a stable reading rather than a heroic one. Stability at zero heat is not a duty pass. It is a fill pass. If the reading hunts, you do not start Gate 3 later and hope. You find the air or the installation problem while heat is still off. Hunting flow with heat off is a gift. Hunting flow with heat on is an incident.

Leak look at the cited condition. Joints wiped dry first, so an old drip is not a new leak. Then the condition, then a look, then a look again after a wait the sheet names. A leak is a fail even if it is small, even if it is traditional, even if it is on a joint the builder says always weeps once. The repair happens, the disturbed reaches repeat, the leak look repeats. Attempt numbers are written. If the second attempt weeps at a different joint, you have a systematic problem, not a single bad ferrule. Stop and look at the material and the make-up method. Do not hunt joints one by one through the afternoon and call the last dry joint a pass of the series. The series failed until the method of make-up is something you can repeat.

Valve line-up recorded at the end of Gate 1, with heat still off. This is the baseline. The recorder reads it back. Someone else looks at the handles while they read. That second pair of eyes is cheap. Skipping it is how a diagram and a handle part company before the first plateau.

Gate 1 close: every line pass, fail, or not started. Fails either cleared by repeat or converted into limitations before anyone talks about power in a casual way. The sheet owner initials the close. The builder does not. If a fail remains and a limitation covers it, the claim sentence is read aloud and changed if the fail reduced it. Read it aloud. Silent claim edits are hallway edits.

## Power, still with heat inhibited if you can

Gate 2 starts with the feed. The recorder writes what is actually plugged in. If that differs from the sheet, stop and update the limitation or change the feed. Do not “note it later.” Later is how the wrong feed becomes the accepted feed.

Earth and insulation, criteria in hand, results written as results. Then the local disconnect test, before any high load, before any pride. Open the disconnect. Attempt a remote command of heat. Heat does not come on. If it comes on, the day is a design day again. Celebrate the find. Do not continue to plateaus. A unit that accepts remote heat with the local disconnect open is not a unit you load “just to see the thermals.” The thermals are not the emergency. The emergency is the command path you just proved unsafe.

Breaker-open behavior, control power sketch in hand. Then identity, points, quality. The stale-data proof is performed with a little cruelty and no apology. Disconnect a sensor or stop a read. Wait long enough that a lazy system would have painted. Collect the export. The stranger is not required for this look, but the recorder and the sheet owner are. If the file shows a smooth continuation, Gate 2 fails the exit. The builder may explain. The explanation does not pass the line. A fix, a new image, a new logger, then a repeat. If the fix is “we will ignore that channel,” the channel is removed from the point list and any duty that needed it is reduced. You do not ignore a channel and keep the duty.

Alarm by simulation. Words, not only a lamp. Latch. Local reset. Network loss while a stop is latched: heat stays off, alarm remains. Power-cycle with remote silent: the unit does not wake into heat. If it wakes into heat, that is the same class of fail as the disconnect test. Stop the day as a claim day. Continue only as a repair day.

The stranger’s idle test can happen here if the stranger is present. If the stranger comes after lunch, do not skip the test and do not substitute your own reading. Wait. Use the wait to repair anything Gate 2 already failed. Do not use the wait to start Gate 3. The order is the method. A gap in the schedule is not a hole in the order.

## Plateaus

Export confirmed running. Ready state, heat off, flow readable, no latched unexplained alarm. The first plateau is the low one, and it may be record-only if you decided pump heat would dominate the story. The operator commands it. The recorder writes the start time from the export’s clock, not from a wristwatch that was never compared. If the two clocks differ, the export clock wins and the wristwatch is retired from the record. Two clocks are how a sudden increase gets narrated in a different order than it happened.

Dwell means dwell. Nobody shortens it because the numbers “look stable early.” Early stability is a hypothesis. The dwell is the test of the hypothesis. If the sheet’s end condition is a heat story that has stopped changing, the recorder says when that condition was met and does not invent a tighter one to finish before lunch. If lunch is the real end condition, the sheet was dishonest. You are not required to be hungry. You are required not to edit the dwell to match your hunger.

At the judged plateau, the stranger’s questions are answered by the file after the dwell, not during it by the operator’s memory. Command, power, flow, both temperatures, quality, alarms. If a quality flag went bad and recovered, the plateau is suspect. Look at the gap. A gap inside the dwell fails the dwell unless the sheet explicitly allowed a defined gap, which it should not have. Fail the line. Repeat the plateau. Do not average across the gap.

The sudden increase is commanded only if the destination is a plateau you are allowed to hold. The recorder watches the order in the file: command, then power, then temperatures. If the order cannot be seen because the interval is too slow, the interval fails the evidence, and the sudden-increase line cannot pass. That is a sheet problem you should have caught in Gate 2. Catching it now still counts. Change the interval, repeat Gate 2’s relevant lines if the logger change can paint stale data, then repeat the increase. Logger changes are disturbances. They feel like “just a setting.” Settings that alter evidence are in the stop-adjacent family. Treat them with suspicion.

An alarm during a plateau stops the narration and starts a sentence: which alarm, what action, did heat come off if it should have, is the plateau invalid. If the alarm was spurious and the action was correct, the plateau still does not automatically pass. A spurious trip means you do not have a clean dwell. Repeat after the cause is fixed. If the cause is “unknown, cleared by reset,” you do not have a fix. You have a cleared lamp. The line stays failed. This is the moment teams cheat, because the lamp is quiet and the truck is loud. The recorder’s sentence is the defense. Write “reset without cause” and do not let the next line begin.

Return to zero. Confirm the zero you defined. Shut down only after the stranger has the file, or after the file is stored where the stranger can open it without your laptop. A file trapped on the operator’s machine is not yet a record. Copy it before you break the setup. Setups get broken by people tidying. Tidying is a disturbance. The copy is the defense.

## The visit above rating

Only if Gate 3’s judged lines passed. The person whose job is to look at the unit is named and is not the person watching the plot. The dwell is the sheet’s dwell. You do not extend it because it looks calm. Calm is not a new rating. The exit is performed even if everyone wants to “leave it there while we talk.” Talking while an overload continues is how a visit becomes an unaccepted continuous run. Exit first. Talk second.

Local stop practice, if not already done at a low plateau, is done before the visit, at a low plateau, with a remote command asserting. If you discover during practice that the stop only asks the controller politely, you do not proceed to the visit. The visit is not the place to learn that. Control-power kill, same logic. Fear of this test is a finding. Write it down and repair. Do not skip the test to keep morale. Morale is not a gate.

After the exit, overrides are checked cleared. The claim sentence is read again, aloud, including the clause that the visit is not a continuous rating. People will be proud. Pride is welcome. Pride does not edit the sentence. The recorder writes the visit as a visit. The word rating does not appear in the line except to say it was not established.

## Close of day

Limitations updated the same day. Export opened on another machine. Attempt history preserved. Frozen morning copy kept, so any hallway revision can be seen as a revision. Handoff exercise if the receiver is present. If the receiver is not present, the unit is not delivered, even if it passed. Passed and delivered are different. Write “accepted, not handed over” rather than letting a pass imply a handoff. The next person will assume the file is enough only if the exercise happened. Schedule the exercise. Do not let it fall off the end of the day because everyone is tired. Tired handoffs are how the unofficial plateau gets whispered at the door. Do the exercise or write not done.

The builder gets a copy of the fail list, including fails that were later repeated to a pass. That list is their best document. A thank-you with no list teaches the wrong lesson. You can be polite and still hand over the list. Politeness is not a pass.

## Where this day differs from yours

Your day may have a hot leak test the fictional day only points at. Your day may have a second branch. Your day may be unable to staff a stranger until tomorrow, in which case Gate 3’s stranger line stays not started and the unit is not fully accepted today. Partial days are allowed. Partial passes are not. A gate with a not-started line is not a passed gate. Say so in the header of the day’s record so a reader who only sees “Gate 3” in a status report does not invent a pass. Status reports are where not-started goes to become green. Deny them the green. Give them the words.

Your day may also include a commercial pressure this chapter cannot feel. The close remains the same. A failed line with a date for the repeat is a day that did its job. A passed line that was not run is a day that created work for the project book, the kind of work that shows up as a mystery at the manifold. You are allowed to disappoint a schedule. You are not allowed to lend it your initials.

## Public sources for this chapter

The frozen header on the morning of the day includes the editions, or the lines that depend on them are not started. Nobody reads a datasheet aloud as a substitute for a reach, a leak look, or a kill test. If a number from a public document is needed to judge a plateau, it was written on the project sheet before the day, from an edition the project may use. It is not looked up in the hallway and typed into the record from a phone.

## Decisions to record

- Whether your real day can staff the roles, and the limitation if it cannot.
- The frozen revision you will walk in with.
- The rule that a not-started line forbids calling the gate passed in any status report.
- The same-day list of fails, including those later repeated to pass, given to the builder.
