# 16. A review you can run on someone else’s draft

You will be handed a design note, a quote, or a draft acceptance sheet and asked whether it is enough to build or to buy. This chapter is the pass you run before you answer. It is deliberately repetitive of the earlier chapters. Repetition here is the point. A review that trusts the author’s structure will miss the missing stop. A review that walks the same cells every time will not. Use it on your own sheet as well, a day after you wrote it, when the sentences have gone cold.

## First page

Find the claim sentence. If it is absent, stop the review and ask for it. Do not reconstruct it from the marketing paragraph. A reconstructed claim will be kinder than the sheet deserves. If the claim says the unit replaces a CDU, or accepts a hall, or proves IT gear, the claim is the wrong product. Say so in the first comment. Everything else is secondary until the claim shrinks to a rack-side thermal and hydraulic stand-in, or to something smaller that is honestly named.

Find the citation line. Title and revision, or a dated unknown. A draft that has values and no citation is not more complete than a draft that has blanks. It is less safe. Comment: source each value or remove it. Do not suggest a “typical” replacement. Typical is how you would become the author of a number you do not own.

Find the limitations block. If it is missing, the draft has not started. If it contains only commercial complaints, it is missing. Seed comments: unattended heat, overload-as-rating, comparison points, spare definition, image in the stop path. Ask which of those the design actually satisfies. The answers become limitations or gates. They do not become assurances in the reply mail.

## Six functions, hunting omissions

Search the draft for flow adjustment. If you find a valve mentioned only in a parts list, the function is not specified. Ask the authority sentence. If the sentence is missing, the draft is a parts pile. Do not help them by writing the sentence yourself in the margin and calling the review done. Make them write it. A sentence you wrote for them will not be the sentence they build.

Search for both temperatures and for the words that locate them. “Temperature sensor” without a stream name fails the review. Ask which sensor may remove heat, and what a failed sensor does. If the draft says the controller will decide, ask the kill test. Controllers do not answer kill tests. Circuits do.

Search for flow readable as distinct from flow adjustable. Drafts often specify a modulating valve and forget the meter, or specify a meter on the wrong path. Ask which path is the stand-in path. If there are branches, ask whether each commanded branch has a meter. A header meter with independent branch heat is a comment, not a quibble. It is a false story waiting for a date.

Search for pressure. Drafts love a single gauge. Ask for the two sides of the difference, or for an explicit reduction of the hydraulic claim. Do not let a gauge icon on a rendering close the cell.

Search for plateaus by name. If you find only a percentage range, the steps are unspecified. Ask for measured power in the export. Ask for the sudden increase as distinct from staging. If they say staging is the increase, ask them to call it a ramp and to stop using the other word. Vocabulary is a gate. Wrong vocabulary will be copied into the script.

Search for the alarm text. If the only word is fault, the protection row fails the review even if a contactor exists. Ask for the local indication with the network dead. Ask for the latch. These questions feel like software questions. They are stop questions. Keep asking them until the answer is a behavior, not a product name.

## Liquid path, hunting souvenirs

Look for a part number that is not tied to a citation. Comment: souvenir, remove or cite. Look for a spare that is not drawn through the heat section. Comment: plug, not spare, or draw it. Look for hose described as “field routed.” Comment: routing prohibitions and a pressurized look in the position of use, or accept that Gate 1 cannot pass at the factory. Look for a sensor boss described as “near” the outlet. Near is a stub until proven otherwise. Ask for the diagram.

Look for primary and secondary used without a glossary line. Ask which side the unit occupies. If the draft shows the unit between a chiller and a rack in a way that makes it the CDU, the claim has drifted. Point at the first page. Do not redraw their system for them. Make them delete the parts that are not in scope. Scope deletion is the reviewer’s kindness. Leaving the extra parts in is how they get built and then blamed on you.

## Heat path, hunting coupling

Find the authority sentence. If one valve sets heat and flow, look for a written coupling limitation. If it is absent, the draft claims independent control it does not have. Comment the limitation in the “does not, therefore you must not” form so they can paste it if they agree. If they do not agree, they owe a bypass or a second authority. Do not design the bypass in the review comment beyond the job it does. You are not their fabricator. You are the examiner.

Find module service. If the draft says modular and does not say whether the loop drains, comment the omission. A sealed module is allowed. An implied serviceable module that is actually sealed is a claim defect. Ask which one they mean. Make them pick before metal. After metal, picking is expensive, and people pick the story that matches the object rather than the need.

Find the safe-state tests. If they are absent, add them as gate lines in your comment, not as a suggestion. Command zero. Kill control power. Local disconnect versus remote command. A draft that cannot host those lines is not ready for a purchase that includes acceptance. It may be ready for a study. Label it a study so nobody schedules a truck.

## Data exit, hunting paint

Search for the words last value, hold, timeout, and quality. If none of them appear, ask the stale-data question directly. If the answer is a brand name, ask again. Brands are not behaviors. Search for the export format. If the only exit is a screen, the stranger test cannot be passed. Comment that. Search for default addresses and register tables copied from another job. Tell them to take those out of the design basis and put them in an appendix that does not lead. Maps that lead the document will be what gets built, and the functions will follow the map even when the map is the wrong dialect.

Search for alarm actions. A table of codes without actions is a decoder ring, not a protection design. Ask what each code does to heat. If they do not know, the code is not ready to ship inside the unit. It can remain a private debug list. Label it debug so it is not mistaken for the point list.

## Safety, hunting dependence

For each of the five stops, ask the five fillers: cause, action, local indication, record, failed-sensor behavior. A draft that answers three is not “mostly safe.” The two missing fillers are where the incident will live. Overpressure dependence on a CDU is a limitation or a device. Leak detection that is only a software point is a report. Electrical tests that are “to code” without being lines on the sheet will not be in the record. Wrong-valve interlocks that are procedures need to be on the run sheet and the acceptance sheet both. Comment the one that is missing. Do not accept “we have a culture of safety” as a filler. Culture is not a failed-sensor behavior.

## Acceptance sheet, hunting narrative

If the acceptance document is a paragraph, it is not a sheet. Ask for boxes. If the boxes exist, check that Gate 3 cannot be initialed while Gate 1 has a fail. Check that not-started is a real status. Check that the overload dwell is present before the day, in the draft, not as “to be agreed.” Agreed on the day means edited on the day. Check the stranger. If no stranger is named, the independence of the record is already limited. That limitation is acceptable only if written. It is not acceptable as an oversight you repair by being thorough yourself. Thorough authors are how independent checks get skipped.

Look at the waiver line. If anyone on the day may waive, the sheet will move. Comment a tighter rule. If the commercial owner must waive, say so, and say the claim reduces in the same edit. A waiver path that keeps the claim is a hole. Point at the hole. Do not be embarrassed to call it a hole. The word is accurate, and softer words will be used to keep the hole.

## File list, hunting souvenirs of a different kind

Ask which of the delivery items exist: claim, requirements, duty, diagram, point list, acceptance record, limitations, user note, export archive. A draft package that has a rendering and a quote has two items, neither of which is on the list. Say the list. Do not grade the rendering. Grading the rendering teaches the author that the rendering is the deliverable. Silence on the rendering, and comments on the list, teach the opposite.

If the package includes site names, addresses, or another project’s point list, tell them to remove those before the file circulates. That comment is not pedantry. It is the difference between a unit file and a leak. You can make it without repeating the confidential content in your comment. “Remove site identifiers” is enough. Do not quote the identifiers back to prove you saw them.

## How to write the review so it can be used

Number comments. Tie each to a cell or a missing cell. Do not write an essay that must be interpreted. “Flow row: no stand-in path named. Authority sentence missing. Cannot pass a review until both exist.” That is a comment. “Consider clarifying the flow philosophy in light of best practice” is not a comment. It is a way to avoid a fail. Reviews that avoid fails produce drafts that avoid gates. Be plain. Be specific. Be willing to say the draft is a study, not a build package.

Separate blocking comments from notes. A blocking comment is one that, if ignored, makes the claim false or the gate unrunnable. Notes are everything else. Authors will try to clear notes and declare the review closed. The rule is: blocking comments closed, or the claim reduced, or the review is not closed. Put that rule in the header of your review so it cannot be managed away in a tracker that counts comments as equal.

Do not insert stolen numbers as examples of what their blanks should contain. If you have the citation on your own desk, you may point at the title and revision. You may not copy the values into the review mail and create a second, unofficial duty. Mails get forwarded. Forwarded values become the standard you spent this book refusing to invent. Point. Do not paste.

## After the review

The author revises the sheet or accepts a reduced claim. You re-read the blocking comments only. Do not re-read the whole draft as if it were new, or you will move the goalposts with fresh taste. New blocking comments are allowed if the revision created a new hole. They are not allowed because you thought of a better sentence. Better sentences can wait for the next revision. Goalposts that move every review teach the author that the cells are not real. The cells are real. Your taste is not.

When the blocking comments are closed, say so in one line. Do not add a blessing of the design. You did not bless a design. You found no remaining blocker against the claim as now written. That sentence is narrower, and it is the only one you should sign. A blessing will be quoted as acceptance. You have not accepted a unit. You have accepted a sheet’s readiness to be used on a unit. The gates still have to happen to metal.

## Using this chapter on the day

The same pass works on the morning of acceptance, with the object instead of the draft. Claim still matches the metal. Citations still the ones in the header. Limitations still true of the hoses you can see. Six functions still have somewhere to live in the record. If the morning pass fails, the day is a repair day. Starting Gate 3 anyway is the review failure this chapter is for. The object does not outrank the sheet because it is heavy. Weight is not evidence. The sheet is the evidence of what you intended. The gates are the evidence of what you have. Both have to exist. Neither substitutes for the other.

## Public sources for this chapter

A blocking comment includes any pasted table, figure, or paragraph from ASHRAE, from an NVIDIA datasheet, or from a code. The remedy is a citation in the form chapter 19 requires, and deletion of the paste. Do not replace the paste with your own paraphrase of the same page. A paraphrase of a licensed table is how a review creates the derivative the policy forbids. Point. Do not retype.

## Decisions to record

- Blocking comments separated from notes, with a close rule that notes do not outvote blockers.
- A refusal to paste values into review mail.
- A one-line close that does not bless the design.
- The morning-of-acceptance pass, run before Gate 3, even if the sheet was reviewed last month.
