# 17. Before metal, and when to stop

There is a period, after the sheet exists and before anyone orders a heater, when the project can still stop cheaply. This chapter is about that period. Teams waste it on renderings because renderings feel like progress and a blank citation feels like delay. The blank citation is the progress. The rendering is the delay, dressed up as a picture of a box you have not yet earned.

## The minimum package that justifies an order

You may order metal when the claim sentence is stable, the six functions have do-not-ship cells, the duty set is either cited or explicitly record-only with no fake values, the authority sentence is written, the stop path is sketched far enough to run the kill tests, and the acceptance lines exist as boxes. You may not order metal because a vendor has a slot on a production line and the slot feels scarce. Scarcity is a commercial fact. It does not fill a cell. If the slot will disappear, the honest choices are to miss the slot or to order only what the completed cells justify, with the rest as a later release. A partial order is a legitimate tool. A full order against a partial sheet is how the missing cells get designed by the factory, in their favor, while you are still looking for the interface revision.

Write the order so it points at the sheet revision, not at a conversation. “Per our discussion” is not a technical reference. The exception list is attached. Factory tests, if you are paying for them, are mapped to gate lines in the order, so a certificate cannot be substituted later. Delivery includes the file items, not only the crate. A crate that arrives without the point list and the user note is a partial delivery. Say that in the order, or you will be told the documents are a courtesy. They are not a courtesy. They are how the unit remains the accepted object. Courtesy documents arrive late and wrong. Contractual documents arrive with the revision you named.

## What you can build while a citation is open

You can build and accept the stop path, the export behavior, the module service, and the fill procedure. Those do not need the rack’s flow window. You cannot accept the duty claim, the fitting family, or the hose material. Mark the open items not started. A shop that is idle can still run Gate 2 on a bench feed you have described. A shop that is idle should not invent a fitting “so there is something to test.” Something to test is not a reason to freeze a souvenir into hardware. Caps and a clearly temporary adapter, labeled not the interface, are allowed if the label is physical, not a note in a drawer. A temporary adapter that looks like a finished port will be used as a finished port. Paint the temporary status on it. Ugly is useful.

If the open citation is the coolant, you do not fill the unit with a convenient fluid and call the materials row done. You may pressure-test with a fluid the builder declares, and you limit that test to “held pressure with this fluid,” not “compatible with the service coolant.” The limitation is written before the test, so the test report cannot grow a compatibility sentence in its conclusions. Reports grow such sentences when the header was vague. Make the header narrow.

## Stopping

Stopping is a result. A sheet whose interface citation will not exist before the hall test does not justify a load bank that claims to represent that interface. Buy a heater if you need heat. Do not buy a claim. A stop path that cannot be made independent of a reboot does not justify unattended plateaus. Run attended, or do not run. A bench that cannot reach the cited flow does not justify a pass at that flow. Reduce the claim or change the bench. These are the kills, applied to schedule. The schedule will call them delays. The file should call them stops. Use the shorter word in status reports so the longer story cannot be rounded up into “on track.”

A stop should name the cell, the person who owns the missing input, and the date you will look again. An open-ended stop is a sulk. A stop with a date is a plan. If the date passes and the input is still missing, the stop converts into a dropped claim, not into a waiver that pretends the input arrived. Waivers are for cells you have decided to live without. They are not for cells you hope will appear. Hope is not a revision.

## What “enough book” means

You do not need another chapter to start. You need the two sheets. If you are still reading in order and you have not opened a blank file for the requirements list, stop reading and open it. The later chapters will still be here. They are useless to a reader who has no sheet for them to press against. A team that finishes the book and starts a rendering has used the book as a delay. A team that finishes chapter 1 with a drafted row for each function has used it as a tool. Be the second team, even if the rows are ugly. Ugly rows can be reviewed. Empty taste cannot.

When you do start, keep the claim sentence where the status report can see it. Status reports like percentages. Give them a percentage of gate lines passed if you must, and give them the claim in the same line, so a high percentage cannot be quoted without the limitation that rides with it. A percentage without a claim is the weighted scorecard in a new suit. You already decided the scorecard does not outvote a failed cell. Do not let a dashboard do it instead.

The work is the sheet, the metal, the gates, and the file, kept the same object for as long as you use the unit. This book ends where that work starts. If the work produces a kill, write the kill and stop the claim. That sentence is the last method in the book, and the one most often skipped, because it does not look like progress. It is progress. A false claim removed is a finished piece of engineering. A false claim illustrated is not.

## Public sources for this chapter

You may order metal for the stop path and the export while a citation is open. You may not order a fitting family or a hose material against a white paper you have not read in a licensed copy, and you may not fill those cells with numbers a tool extracted from one. An open NVIDIA datasheet revision blocks the interface claim. An open code edition blocks the electrical claim. An open ASHRAE liquid-cooling title blocks any cell that pretends to have settled water quality or loop names. The rest of the unit can still be built as a study. Call it a study.
