ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 0. كيف يُستخدم هذا الكتاب

هذا الكتاب دليل ميداني لمن يجب عليهم تحديد بنك حمل سائل قادر على القيام مقام حامل من فئة NVL72، وقبوله. ليس حزمة تصنيع. وليس مواصفة مورّد أُعيدت كتابتها بعربية أيسر. وليس إجراء موقع.

حين تنتهي منه، ينبغي أن تستطيع تسليم غريبٍ وثيقتين تصمدان عند ملاقاة نموذج أولي. الأولى قائمة متطلبات. والثانية ورقة قبول للنموذج الأولي. إن لم تستطع إنتاج هاتين الوثيقتين مما كتبته في الهوامش، فلم تُنهِ الكتاب. لقد قرأته فحسب.

يحل بنك الحمل محل الواجب الحراري على جانب الحامل والواجب الهيدروليكي على جانب الحامل. ولا يحل محل وحدة توزيع المبرّد. ولا يقبل القاعة. ولا يثبت أن معدات تقنية المعلومات ستقلع، أو تتدرّب، أو تبقى ضمن حدودها. تلك آلات مختلفة وحجج مختلفة. وخلطها هو الطريقة التي يصبح بها مشروع بنك حمل مشروع تبريد سائل بلا مالك.

## ما يملكه هذا المجلد

يملك هذا المجلد القرارات التي يجب أن تتخذها قبل أن يقطع أحد المعدن، والبوابات التي يجب أن تجتازها قبل أن تسمّي نموذجًا أوليًا منجزًا. ويملك الوظائف التي يجب أن تؤديها الوحدة، والكميات التي تعرّف واجبها، وخيارات مسار السائل التي تمنعها من أن تصبح تسريبًا فيه سخّان، وخيارات مسار الحرارة التي تُبقي السخّان أمينًا، والأجهزة ومخرج البيانات، ووسائل الإيقاف التي يجب أن تعمل حين لا تعمل الشبكة، والملف الذي تسلّمه مع الآلة.

ولا يملك كيفية قراءة شهر من بيانات الاختبار. ذلك الكتاب التالي. ولا يملك كيفية تنفيذ مشروع اختبار واحد لحامل NVL72 في قاعة، مع أشخاص ونوافذ ووحدة توزيع مبرّد قائمة أصلًا. ذلك الكتاب الذي بعده. إن بدأت فقرة هنا تتحوّل إلى خطة اختبار لمبنى، أو إلى منهج لتنظيف سلسلة زمنية، فاقطعها. اترك إحالة. ولا تهرّب الكتب اللاحقة إلى هذا الكتاب لتجعل الصفحة تبدو مكتملة.

## لمن هو

هو لمهندس الاختبار الذي سيُلام حين لا تتطابق الأرقام، وللشخص الذي سيوقّع على الشراء أو البناء. وليس لقارئ تسويق يريد جولة في التبريد السائل. وليس لصانع يحتاج مقاسات الثقوب. إن كنت تحتاج مقاسات الثقوب، فأنت تحتاج رسمًا، وهذا الكتاب سيخبرك بما يجب ألا يُسمح لذلك الرسم أن يقرره وحده.

يمكنك استخدامه إن لم تبنِ بنك حمل قط، بشرط أن تكتب الأشياء. ويمكنك استخدامه إن بنيت عدة بنوك، بشرط أن تكون مستعدًا لطرح أرقام أجزاء المشروع الأخير. الخبرة التي تصل في هيئة قائمة مشتريات ليست خبرة. إنها بقايا.

## كيف يُقرأ

اقرأ بالترتيب في المرة الأولى. بوابات القبول في الفصل الطويل قرب النهاية لا تستقيم إلا إذا كنت قد قررت أصلًا الغرض من الوحدة. بعد ذلك، استخدمه قائمة تحقق. ينتهي كل فصل بقرارات تُسجَّل. القرار واحد من ثلاثة: جملة ستدافع عنها، أو فراغ ستملأه من المواصفة النافذة آنذاك، أو إرجاء صريح بتاريخ ومالك. التخطي الصامت ليس قرارًا. إنه الطريقة التي تُشحن بها النماذج الأولية ومعها خرطوم لا يمكن عزله.

احتفظ بدفتر، أو بملف واحد، بالعناوين نفسها التي للفصول. لا تُعلّق على الكتاب وتسمِّ ذلك قائمة المتطلبات. قائمة المتطلبات يجب أن تستطيع مغادرة يديك. والكتاب يبقى هنا.

حين يقول فصل «لا تكتب الرقم»، فالمقصود أن الرقم غير مأذون له في هذا الكتاب، أو أنه ليس مستقرًا بما يكفي ليكون مثالًا تعليميًا. وليس المقصود أن الرقم لا يهم. المقصود أن تكتب الفحص، ثم تكتب الرقم في ورقتك، مستشهدًا بعنوان الوثيقة والمراجعة اللتين استخدمتهما فعلًا. الدليل الميداني الذي يجمّد رقم مورّد يصبح باطلًا يوم يراجعه المورّد. والدليل الميداني الذي يخبرك أين يقيم الرقم يبقى صالحًا للاستعمال.

## المواصفة النافذة آنذاك

سترى هذه العبارة كثيرًا. تعني وثائق الحامل والمشعب والمبرّد التي تحكم الواجهة يوم تقبل النموذج الأولي، معرَّفة بالعنوان والمراجعة، لا بالذاكرة ولا بشريحة من العام الماضي. إن اختلفت وثيقتان، فلا تحسب متوسطهما. سجّل الخلاف وأوقف السطر المتأثر من ورقة القبول حتى يختار من يملك الواجهة واحدة منهما. لن يختار هذا الكتاب نيابة عنك. اختياره هنا يكون اختراع معيار.

وتنطبق القاعدة نفسها على التغذية الكهربائية. الجهد والتردد وعائلة الموصل مكانها ورقتك، لأن القاعة التي ستُوصل إليها حقيقية. وليست مكانها هذا الكتاب كأن قاعة واحدة هي العالم.

## كيف يبدو «الجيد» قبل وجود أي معدن

الحزمة المبكرة الجيدة مملة. فيها بيان من صفحة واحدة عما يُسمح لبنك الحمل أن يمثّله. وفيها الوظائف الست، لكل منها عمود دليل. وفيها نقطة واجب مكتوبة مجموعةَ كميات، وخلاياها الرقمية إما مملوءة من مراجعة مستشهَد بها أو معلَّمة بأنها مجهولة. وفيها مخطط لحد السائل يستطيع غريب إعادة رسمه من النثر. وفيها قائمة نقاط للوظائف، لا خريطة سجلات. وفيها أربع بوابات قبول بخطوط اجتياز وخطوط إيقاف. وفيها صفحة قيود معروفة قد بُدئ بها، لا صفحة تنوي كتابتها بعد الجدال.

والحزمة المبكرة السيئة تصيير، ورقم كيلوواط، ووعد بأن البرمجيات ستكون مرنة. المرونة ما يكتبه الناس حين لم يختاروا الخطوات. والتصيير ما يعرضه الناس حين لم يختاروا الحد.

## وثيقتان، لا عشر

ستُغرى ببدء مجموعة وثائق: أساس تصميم، وفلسفة، ومصفوفة امتثال، وسجل مخاطر، واستراتيجية اختبار. قاوم ذلك حتى توجد الوثيقتان. قائمة المتطلبات هي أساس التصميم. وورقة القبول هي استراتيجية الاختبار للنموذج الأولي. الوثائق الإضافية مسموحة بعد أن يمكن قراءة هاتين الاثنتين من دونك في الغرفة. والوثائق الإضافية قبل ذلك هي الطريقة التي تخفي بها المشاريع أن الوظائف الست لم تُدوَّن قط.

قائمة المتطلبات ليست طلب عرض سعر، وإن أمكن اقتطاع طلب عرض سعر منها. وورقة القبول ليست تقرير اختبار مصنع، وإن وجب إجبار اختبار المصنع على الإجابة عنها. أبقِ اتجاه الاعتماد مستقيمًا. الورقة تحكم على الآلة. والآلة لا تعدّل الورقة في اليوم، إلا عبر مسار إعفاء حددته قبل اليوم.

## أمثلة مركّبة

تستخدم الفصول اللاحقة مشاهد مركّبة قصيرة: نموذج أولي على منضدة، وخرطوم بدا سليمًا حتى مُلئ، وشاشة كررت آخر قيمة جيدة. إنها مشاهد تعليمية. ليست موقعًا، ولا عميلًا، ولا رقم طراز. إن بدأ مشهد يشبه مكانًا عملت فيه، فذلك لأن نمط الإخفاق شائع، لا لأن الكتاب ينشر ذلك المكان. لا تُعد المكان حين تنسخ قائمة تحقق إلى ملف مشروعك.

## ما يجوز لك نسخه من هذا الكتاب

يجوز لك نسخ عناوين قائمة المتطلبات، وأسماء البوابات الأربع، والقاعدة التي تقول إن الكمية التي بلا قصة زائفة زينة. ولا يجوز لك نسخ جملة إلى دليل مورّد وتسميتها مواصفة. الجمل هنا فحوص وأسباب. والمواصفة تحتاج أرقامًا، واستدعاءات مواد، ومالكًا. وتلك تأتي من مشروعك، بسلطتك، في اليوم الذي تكون فيه المراجعة بين يديك.

## جلسة أولى

إن لم يكن لديك إلا عصر قبل اجتماع مورّد، فلا تتصفح التماسًا للطمأنينة. افعل هذا بدلًا من ذلك. اكتب الوظائف الست بكلماتك. اكتب الواجب مجموعة، وعلّم كل رقم لا تستطيع الاستشهاد به بأنه مجهول. ارسم حد السائل وعلّم الجانب الذي تجلس فيه الوحدة. سمِّ البوابات الأربع. ضع تاريخًا للمجهولات. ذلك العصر أثمن من أسبوع من مخططات الهياكل.

ثم عُد واقرأ الفصل الذي يهاجم المجهول الذي يغريك أكثر من غيره أن تتركه فارغًا. عند معظم القرّاء يكون ذلك إما نظام التدفق أو مخرج البيانات. الناس مرتاحون للحديث عن السخّانات. وهم أقل ارتياحًا لقول إن بنك الحمل الذي لا يمكن مقارنته بجانب الحامل ليس بعد قائمًا مقامه.

## مصادر عامة لهذا الفصل

استخدم وثيقة عامة خريطة، لا فصلًا يُسمح لك بإعادة كتابته. خريطة هذا المجلد قصيرة. تقول صفحة NVIDIA العامة عن GB200 NVL72 إن تلك الفئة من الحوامل مبرَّدة بالسائل وعلى مقياس الحامل. وASHRAE TC 9.9 هو الموضع الذي تنظر فيه الصناعة إلى إرشاد التبريد، بموجب ترخيص. وNFPA 70 أو كود التمديدات المحلي، وIEC 60204-1، هما الموضع الذي تأخذ فيه وسائل الإيقاف الكهربائية اسمًا قانونيًا. يبين الفصل 19 سطر حقوق النشر. اقرأه قبل أن تفتح ملف PDF في أي أداة. وقد قالت ASHRAE إن محتوى منشوراتها لا يُدخَل في أداة ذكاء اصطناعي، وإن الأعمال المشتقة بالذكاء الاصطناعي من ذلك المحتوى تحتاج إذنًا مكتوبًا. هذا الكتاب يسمّي العناوين. ولا يهضمها.

## قرارات تُسجَّل

- الوثيقتان اللتان ستنتجهما، ومن يوقّع كلًا منهما.
- أي الأسئلة اللاحقة تتركها صراحة لكتاب البيانات وكتاب المشروع.
- عنوان مواصفة الواجهة ومراجعتها، أو التاريخ الذي سيُملأ به ذلك الفراغ.
- البيان بجملة واحدة عما يُسمح لبنك الحمل هذا أن يمثّله، وعما لا يُسمح له أن يمثّله.
