ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 1. اكتب المتطلب قبل البنية

يبدأ الناس بصندوق. يسألون عن ارتفاعه، ولون الغلاف، وعما إذا كان يمكن وسم الشاشة بعلامة. تلك الأسئلة ليست محظورة. إنها مبكرة أكثر مما ينبغي فحسب. الصندوق طريقة لاحتواء عمل. إن كان العمل مبهمًا، فسيكون الصندوق واثقًا وخاطئًا.

عمل بنك الحمل هذا أن يقدّم، عند واجهة سائلة تستطيع التزاوج مع مشعب حامل من فئة NVL72، حملًا حراريًا وحملًا هيدروليكيًا يمكن تمرين بقية سلسلة التبريد عليهما. ليس العمل أن يشبه حاملًا. وليس العمل أن يحتوي وحدة توزيع مبرّد. وليس العمل أن يكون سخّان مختبر عامًا يمكن، بمهايئات كافية، إقناعه بالدور.

في مادة المشروع التي شكّلت هذا الكتاب، ظهرت الوظائف نفسها كلما حاول أحد شراء بنك حمل سائل أو قبوله. عامل ذلك التكرار تحذيرًا، لا فهرسًا. إن ظلت المحاولات المستقلة تطلب الأشياء الستة نفسها، فتلك الأشياء الستة هي الحد الأدنى. كل ما تضيفه خيار مشروع. وكل ما تسقطه قرار بقبول بقعة عمياء، وموضعه صفحة القيود.

## الوظائف الست

اكتبها وظائف، لا مزايا. الميزة شيء يستطيع كتيّب ادّعاءه. والوظيفة شيء تستطيع ورقة القبول إخفاقه.

### يجب أن يكون التدفق قابلًا للضبط

يجب أن تتيح لك الوحدة تغيير التدفق وتثبيت التدفق الجديد مدة تكفي لتصديقه. قابل للضبط لا يعني «يوجد صمام في مكان ما من الغرفة». يعني أن الشخص الذي يشغّل النموذج الأولي يستطيع تحريك التدفق عبر النطاق الذي تتطلبه ورقة الواجب، من دون إعادة بناء الخرطوم، ويستطيع أن يتبين أن الحركة حدثت.

الصمام المدفون، أو غير الموسوم، أو المرتَّب بحيث تكون الطريقة الوحيدة لخفض التدفق هي تجويع المسار كله، سيُسمّى قابلًا للضبط في عرض السعر وثابتًا لا يتحرك في اليوم. اسأل أين تقع السلطة. على الوحدة، بجهاز ضبط تستطيع رؤيته. أو بمجرى جانبي يغيّر مقدار التدفق الذي يرى الحرارة. أو بطلب إلى آلة أخرى. أحد هذه هو التصميم. «سيتوازن النظام» ليس تصميمًا.

امتثال زائف: صمام يدوي يمكن ضبطه مرة واحدة من الشخص الذي بنى الوحدة، بلا تدريج، وبلا بيان، وبلا شخص ثانٍ قادر على العودة إلى النقطة نفسها. ذلك سر معايرة، لا ضبط.

الدليل: أثناء القبول، يُحرَّك التدفق بين نقطتين معلنتين على الأقل، ويتفق التدفق المبيَّن مع طريقة فحص سمّيتها سلفًا. يمكن أن تكون طريقة الفحص مقياسًا مؤقتًا. ولا يمكن أن تكون الشاشة نفسها التي تحاول تصديقها، ولا يمكن أن تكون إحساسًا بأن الخرطوم دافئ.

### يجب أن تكون درجة حرارة الإمداد ودرجة حرارة العودة قابلتين للقراءة

كلتاهما. درجة الحرارة الواحدة مزاج. الفرق بين الإمداد والعودة، مقروءًا في مواضع معلنة، هو الدليل الحراري على أن الحرارة دخلت السائل. الإمداد يعني السائل الواصل إلى الحمل، أو إلى الحد الذي عرّفته. والعودة تعني السائل المغادر له. إن خلطت هذين الاسمين، فكل جدال لاحق ضوضاء. عرّفهما على المخطط أحادي الخط، ولا تُعد استخدام الكلمتين لإمداد وحدة توزيع المبرّد وعودتها من دون مقيّد.

قابل للقراءة يعني أن الشخص ومنصة الاختبار يستطيعان كلاهما رؤية القيمة، بوحدات معلنة، مع ختم زمني. ميزان حرارة في جيب يستطيع أحدهم أن يمشي إليه ويقرأه جهاز فحص. وليس بديلًا عن قراءة الوحدة نفسها إلا إذا قلت، في القيود، إن هذا النموذج الأولي بلا درجة حرارة بعيدة وإن جهاز الفحص هو السجل. ذلك القيد مسموح. وإخفاؤه ليس مسموحًا.

امتثال زائف: درجة حرارة معروضة على شاشة محلية بلا وحدة، تُحدَّث «كل فترة أو نحوها»، وبلا سبيل إلى معرفة ما إذا كان الحسّاس في التدفق أو في ساق ميتة. درجة حرارة الساق الميتة قصة عن جيب من السائل، لا عن التيار.

الدليل: تظهر درجتا الحرارة كلتاهما في السجل المصدَّر عند الفترة المعلنة، ويتفق جهاز فحص في نقطة معرَّفة ضمن سماحية كتبتها قبل الاختبار. إن لم تكن قد اكتسبت حق نشر سماحية، فاكتب المقارنة هكذا: «سجّل الاثنين، ولا تدّعِ أنهما الأداة نفسها». ما زال يجوز أن تُخفق البوابة إن اختلفا بقدر يغيّر قصة توازن الحرارة. الخلاف الذي يغيّر القصة إيقاف، حتى حين رفضت اختراع فئة دقة زائفة.

### يجب أن يكون التدفق قابلًا للقراءة

التدفق القابل للضبط الذي لا تستطيع قراءته مقبض. والتدفق القابل للقراءة الذي لا تستطيع ضبطه نشرة جو. تحتاج الاثنين، وتحتاجهما على مسار السائل نفسه الذي تدّعي أنك تحمّله. مقياس تدفق على مجرى جانبي، يُبلَّغ عنه كأنّه التدفق عبر مصدر الحرارة، طريقة شائعة لاجتياز عرض وإخفاق ساعة حقيقية.

قل أين يجلس المقياس بالنسبة إلى الحرارة وبالنسبة إلى أي تفرّع. قل ما لا يستطيع رؤيته. المقياس بعد فرع لن يخبرك كيف تقاسمت الفروع التدفق إلا إذا كان لديك مقياس على كل فرع يهمك.

امتثال زائف: تدفق محسوب، مستنتَج من منحنى مضخة وزاوية صمام، يُقدَّم بالثقة نفسها التي لتدفق مقيس. الاستنتاج يمكن أن يكون فحصًا. وليس القراءة الأولية إلا إذا قالت صفحة قيودك إن النموذج الأولي بلا مقياس تدفق وإن كل استنتاج مؤقت. لوحدة تدّعي القيام مقام حامل عالي التدفق، ينبغي أن يُسقط ذلك القيد الادعاء عادة، لا أن يزيّنه.

الدليل: القراءة في السجل، بوحدات معلنة، وقد قورنت طريقة ثانية على الأقل عند نقطة الواجب وعند نقطة مخفَّضة واحدة. الطريقة الثانية مسمّاة. «نظرنا إلى المضخة» ليس اسمًا.

### يجب أن يكون الضغط قابلًا للقراءة

الضغط هنا يعني قدرًا كافيًا من معلومات الضغط لمعرفة الثمن الهيدروليكي للتدفق الذي طلبته للتو. في الحد الأدنى، قراءة على جانب مدخل الوحدة وقراءة على جانب مخرجها، بحيث يمكن تكوين فرق. مقياس واحد على مجمّع يخبرك أن المجمّع ليس مفتوحًا على الجو. ولا يخبرك بما يفعله بنك الحمل بالحلقة.

الحامل الذي تقوم مقامه يقدّم مقاومة. إن كانت مقاومة وحدتك مفاجأة، فلن تختبر وحدة توزيع المبرّد أو المشعب القائم مقام الذي تظن أنك بنيته. لست مضطرًا إلى نسخ منحنى مقاومة منشور إلى هذا الكتاب. وعليك أن تضع «الضغط التفاضلي عند التدفق المعلن» في ورقة الواجب، وعليك أن تستطيع قراءة الضغطين اللذين يكوّنانه.

امتثال زائف: مقياس مركَّب حيث يسهل الثقب، قبل صمام نصف مغلق، موسوم «ضغط» بلا بيان لأي ضغط هو. مآخذ الراحة هي الطريقة التي يجادل بها الناس أسبوعًا عن رقم لم يكن قط الكمية في المتطلب.

الدليل: يظهر الضغطان، أو قياس تفاضلي جانباه العالي والمنخفض معرَّفان على المخطط، في السجل في الأوقات نفسها التي للتدفق. المأخذ المعزول، أو المقفل بصمام، أو الممتلئ هواءً قراءة فاشلة، لا قراءة منخفضة.

### يجب أن يكون الحمل الحراري قابلًا للضبط بخطوات

يجب أن تستطيع الوحدة الجلوس عند أكثر من حمل حراري واحد. الإيقاف والكامل حالتان، لا تسلسل خطوات. يحتاج القبول وأي تشغيل تجريبي لاحق كلاهما إلى هضاب: خطوة منخفضة، وخطوة وسطى، وخطوة عالية، وكامل، وعودة إلى الصفر. ويحتاجان أيضًا إلى زيادة واحدة على الأقل مفاجئة بالنسبة إلى الهضبة، لأن حلقة تحكم لا تفهم إلا منحدرًا بطيئًا ستُصدَّق في الورشة وتُفاجَأ في الاختبار الذي يهمك.

تُعلَن الخطوات في ورقة القبول قبل اليوم. يجوز أن تكون كسورًا من نقطة الواجب. وليست مسرح أوضاع بأسماء لن يجلس عليها أحد. إن لم تستطع تسمية الهضاب، فلست مستعدًا لشراء أقسام السخّان.

امتثال زائف: مقبض نسبة مئوية بلا بيان للقدرة الكهربائية أو للحرارة الداخلة إلى السائل، وبلا مدة ثبات. إدارة مقبض أثناء جولة ليست اختبار خطوة. للخطوة وقت بداية، وثبات، ونهاية.

الدليل: يُظهر السجل الهضاب، وأمر القدرة أو الحرارة، والاستجابة الحرارية. الهضبة التي لا تستقر قط ليست تلقائيًا إخفاقًا لبنك الحمل. قد تكون إخفاق الحلقة التي وصلته بها. يجب أن تقول ورقة القبول أي حلقة في الغرفة، كي لا تلوم النموذج الأولي على مصرف حرارة لا يملكه. هذا الكتاب يقبل النموذج الأولي، لا القاعة. قل ذلك في سطر التهيئة من الورقة.

### يجب أن يحمي فرط الحرارة وأن يُنذر

الحماية بلا إنذار تدرّب الناس على تجاهل فصل لا يستطيعون تفسيره. والإنذار بلا حماية اقتراح. تحتاج الاثنين. فرط الحرارة هو الحماية الوحيدة التي يصرّ هذا الفصل عليها بالاسم، لأن منتج بنك الحمل السائل حرارة، وإخفاقه حرارة في المكان الخطأ. وسائل الإيقاف الأخرى في فصل السلامة. لا تنتظر ذلك الفصل لتقرر أن الفصل الصامت غير مقبول.

يجب أن يقول الإنذار إنه فرط حرارة، لا «عطل». ويجب أن يزيل الإجراء الحرارة حتى إن كانت الشاشة ميتة. موضع الحسّاس مهم: حسّاس على غلاف، بعيد عن العنصر وبعيد عن السائل، إما أن يفصل متأخرًا جدًا أو يفصل في عصر حار. ضع الموضع على المخطط.

امتثال زائف: حد برمجي يتوقف عن أمر الحرارة لكنه يترك الملامسات في حالة تعتمد على نبض الشبكة. إن مات النبض، فأنت بحاجة إلى معرفة ما إذا بقيت الحرارة عاملة. الجواب الآمن هو أن فقدان التحكم يزيل الحرارة. اكتب الاختبار لذلك، أو اعترف أنك لم تبنِ حماية.

الدليل: اقتراب مضبوط من الحد، أو دخل حسّاس محاكى طريقتُه مكتوبة، يجعل الحرارة تنقطع ويُسجَّل إنذار. لا تخترع تمثيلية خطرة «لترى ما يحدث». طريقة إثبات الإيقاف جزء من المتطلب. إن كانت الطريقة الوحيدة هي إفراط تسخين النموذج الأولي حتى تفوح رائحة، فالمتطلب غير منتهٍ.

## ثلاثة أسطر واجهة

الوظائف ما يفعله. والواجهات حيث يلامس بقية العالم. أضف ثلاثة أسطر إلى الورقة نفسها. اترك أرقام الأجزاء فارغة حتى تملأها المواصفة النافذة آنذاك.

الوصلة السائلة. أي عائلة وصلات تتزاوج مع خرطوم المشعب، ومن يورّد الخرطوم، وكم يجوز أن يطول الخرطوم قبل أن يصبح التسيير انثناءً. العائلة تعني نوع الوصلة، لا رقم فهرس منسوخ من القاعة الأخيرة. من يملك المشعب يملك العائلة. ومن يملك بنك الحمل يملك النصف المتزاوج وتسيير الخرطوم. اكتب الاسمين. الوصلة ذات المالكين وبلا رسم للحد ستسرّب في الجدال قبل أن تسرّب على الأرض.

وصلة القدرة. ما تحتاجه الوحدة، وما تستطيع القاعة تغذيته، حقيقتان مختلفتان. سجّل الاثنين. إن لم يتطابقا، فللتصميم مشكلة مهايئ أو مشكلة موقع، ويجب أن تقول أيهما تحل. لا تخفِ مهايئًا داخل كلمة «متوافق». وسجّل أيضًا ما إذا كان الحمل تغذية واحدة أو يمكن تقسيمه، فقط لأن التقسيم يغيّر طريقة تدريج الحرارة. هذا ليس فصل تصميم كهربائي. إنه تذكير بأن متطلبًا سائلًا بلا سطر قدرة متطلب لا يمكن تشغيله.

حمل مرافق مبرَّد بالهواء. بعض الاختبارات تريد أيضًا حملًا صغيرًا مبرَّدًا بالهواء في الحملة نفسها. تلك آلة مختلفة. أعطه سطره: القدرة، والخطوات، وإنذار فرط الحرارة، وبيانًا بأنه لا يشارك قبول السائل. إن تركته داخل فقرة الوحدة السائلة، فسيُحكَم على النموذج الأولي السائل بضجيج المروحة وعلى الوحدة الهوائية بالوصلات. افصلهما.

الحمل المبرَّد بالهواء المرافق وتقسيم الحرارة 80:20. خطأ شائع في تدشين التبريد السائل هو افتراض أن خزانة من فئة NVL72 تطرد 100% من حرارتها إلى مسار السائل. هذا غير صحيح. في معماريات الذكاء الاصطناعي فائقة الكثافة، يتبدد ما بين 15% و20% من إجمالي قدرة الخزانة كحرارة محسوسة في هواء قاعة البيانات—تشعها أجهزة الإرسال والاستقبال الضوئية، ووحدات تنظيم الجهد على اللوحة الأم (VRMs)، ووحدات ذاكرة DIMM غير المبردة بالسوائل، ووحدات إمداد الطاقة، وفواقد الكابلات. وإذا اختبرت حملة التدشين حلقة السائل بمعزل عن الهواء دون تسخين هواء القاعة، فإن وحدات مناولة هواء غرف الحاسوب (CRAH/CRAC) والتحكم في تدفق هواء الاحتواء تظل غير مفحوصة بالكامل. لذا يجب أن تتضمن ورقة المتطلبات سطر حمل مرافق مبرّد بالهواء (عادة من 8 إلى 20 كيلوواط) مقترنًا بوحدة السائل، مع تحكم خاص به في الخطوات وحماية من فرط الحرارة. (انظر الشكل 01 لتحديد الحدود المادية وتقسيم الحرارة المحسوسة 80:20).

سطر تعشيق نقطة الندى (Dew point interlock line). يجب أن تحدد ورقة المتطلبات حدًا صريحًا للتكثف. عندما يدخل سائل التبريد المورّد بدرجة حرارة أقل من نقطة ندى قاعة البيانات (T_dp)، تعرق خراطيم المجمع غير المعزولة والوصلات السريعة، مما يؤدي إلى تقاطر قطرات الماء على رفوف توزيع الجهد 48V. يجب أن تنص الورقة على: يجب أن تظل درجة حرارة التوريد أعلى بمقدار 2.0 كلفن على الأقل من نقطة ندى المنشأة (T_in ≥ T_dp + 2.0 K)، والاقتراب من نقطة الندى يطلق إنذارًا تلقائيًا فوريًا ويغلق صمامات التبريد المعدِّلة.

## عمود الدليل

لكل سطر وظيفة أربع خلايا. الوظيفة، في جملة يستطيع غريب اختبارها. وجانب الحد حيث تُلاحَظ. والدليل على أنها تعمل. والإخفاق الذي يعني لا تُشحن.

السطر الذي لا يستطيع ملء الخلية الأخيرة أمنية. «التدفق قابل للضبط» يخفق في ذلك الاختبار إن لم تستطع قول كيف يبدو عدم الضبط. يبدو عدم الضبط هكذا: التدفق المبيَّن لا يتحرك حين يتحرك الأمر، أو يتحرك ولا يثبت طوال مدة الثبات التي سمّيتها، أو يتحرك على الشاشة المحلية ولا يتحرك في التصدير. اختر ما يطابق تصميمك. اكتبه.

خلية الجانب توقف نوعًا معينًا من الغش. درجة الحرارة الملاحظة داخل متحكّم مورّد فقط، وبلا مأخذ معرَّف، ستكون «ملاحظة» بطريقة لا تستطيع تدقيقها. قل «السائل عند مخرج الوحدة» أو «السائل عند خرطوم جانب الحامل، مجس مؤقت». هذان جانبان مختلفان. وكلاهما يمكن أن يكون صحيحًا. ولا ينبغي أن يُضمَر أي منهما.

## ورقة تستطيع ملءها هذا الأسبوع

اصنع جدولًا واحدًا. الصفوف هي الوظائف الست زائد أسطر الواجهة الثلاثة. والأعمدة هي: البيان، وأين يُلاحَظ، والدليل، ولا يُشحن إذا، والمالك، والحالة. الحالة واحدة من: مكتوب، أو مجهول بتاريخ، أو مؤجَّل بسبب، أو مستشهَد بمراجعة وثيقة.

لا تضف عمودًا لـ«رد المورّد» بعد. رد المورّد ليس المتطلب. إنه ادّعاء ستختبره. إن خلطتهما، صارت الورقة سجل مراسلات وكفّت عن أن تكون مواصفة.

إليك صفًا مملوءًا، عامًا عن قصد. البيان: درجة حرارة العودة قابلة للقراءة عند مخرج الوحدة. أين يُلاحَظ: في السائل المغادر لقسم الحرارة، لا على الغلاف. الدليل: القيمة في التصدير عند الفترة المعلنة، ومجس فحص ضمن نطاق لا يغيّر قصة توازن الحرارة. لا يُشحن إذا: كرّر التصدير قيمة متقادمة، أو كانت القراءة الوحيدة شاشة محلية بلا زمن. المالك: الشخص الذي يوقّع القبول. الحالة: مكتوب. لاحظ ما هو غائب: لا رقم درجة يتظاهر بأنه عام، ولا علامة حسّاس، ولا عنوان.

وإليك صفًا سيئًا، عامًا أيضًا. البيان: أداء تبريد عالي الجودة. أين يُلاحَظ: النظام. الدليل: سيُؤكَّد. لا يُشحن إذا: يُحدَّد لاحقًا. ذلك الصف يستطيع النجاة من اجتماع ولا يستطيع النجاة من نموذج أولي. احذفه أو أعد كتابته حتى تؤلم الخلية الأخيرة قليلًا. إن لم تؤلم، فليست بعد شرط إيقاف.

## من يكتبه

من سيعيش مع البيانات ينبغي أن يسوّده. ومن سيدفع ثمن المعدن ينبغي أن يوقّع أسطر النطاق. ومن يملك واجهة الحامل ينبغي أن يملأ عائلة الوصلات ونافذة الواجب أو يستشهد بهما. إن كان شخص واحد هو الثلاثة، فلا بأس. وإن لم يكن أحد هو الأول، فستصف الورقة منتجًا لا قياسًا. يُسمح للمنتجات أن تكون مبهمة. ولا يُسمح للقياسات.

ضع قاعدة للتغييرات. التغيير في خلية «لا يُشحن إذا» بعد بناء النموذج الأولي إعفاء، لا تحرير. للإعفاءات اسم وسبب. والتحريرات الهادئة لها سبيل إلى الحدوث في هامش جدول بيانات في الحادية عشرة مساءً. استخدم علامة مراجعة. سيستشهد سجل القبول بالمراجعة. إن استشهد بـ«الأحدث»، فلن تستطيع إعادة بناء ما اتُّفق عليه.

## ما لا يُسمح لك باستيراده

لا تلصق عدد وحدات موقع في الورقة وتسمِّه أساس التصميم. كم حاملًا تريد قاعة أن تحاكيه حقيقة مشروع لكتاب لاحق. هذا الكتاب عن وحدة واحدة تستطيع تمثيل الواجب على جانب الحامل الذي عرّفته. إن احتاج مشروعك عدة وحدات، فمتطلب كل وحدة ما زال هذه الورقة، زائد سطر عما إذا كان يجب تنسيقها. التنسيق سؤال تحكم. وليس سببًا لتخطي الوظائف الست في كل وحدة.

لا تلصق أرقام فهرس الموصلات من حزمة قديمة. استشهد بمواصفة الواجهة. إن كانت الحزمة القديمة هي الموضع الوحيد الذي يوجد فيه الرقم، فليس لديك مواصفة واجهة. لديك تذكار.

لا تلصق سعرًا، ولا معدل إيجار، ولا مدة توريد. تلك تقرر ما إذا كنت تبني. ولا تقرر ماذا يعني «الاجتياز». خلطها في الورقة الفنية هو الطريقة التي يحذف بها جدال تجاري حسّاسًا.

## الحمل المبرَّد بالهواء، والجيران الآخرون

المرافق المبرَّد بالهواء، إن وُجد، يحتاج خطوات وإنذار فرط حرارة وواجهة قدرة. ولا يحتاج مقياس تدفق. لا تدع قالبًا يجر أعمدة السائل إلى صف هوائي، ولا تدع بساطة الصف الهوائي تقنعك بأن صف السائل يستطيع إسقاط الضغط «لإبقاء الورقة قصيرة».

جيران آخرون سيُعرضون عليك: منصة مضخة مؤقتة، وطقم خراطيم، ومسجّل بيانات يملكه أحدهم أصلًا، وخيط كشف تسريب متبقٍّ من عمل آخر. كل منها يمكن أن يكون جزءًا من الدليل. ولا واحد منها هو بنك الحمل إلا إذا قلت إنه داخل النطاق. اكتب «في الغرفة لأجل القبول» قائمة تهيئة على ورقة القبول. واكتب «جزء من الوحدة المسلَّمة» فقط لما يجب أن يبقى صحيحًا بعد عودة تلك الإعارات إلى أهلها.

هذا التمييز ينقذ النماذج الأولية. الوحدة التي اجتازت لأن مسجّلًا مستعارًا كان بارعًا، وليس لها تصدير خاص بها، لم تجتز وظيفة مخرج البيانات. اجتازت يومًا. قائمة المتطلبات عن الوحدة المسلَّمة. وقائمة التهيئة عن اليوم. أبقِ الاثنتين، ولا تدعْهما تندمجان.

## المتطلب في مقابل التصميم

حين توجد الورقة، يجوز أن يبدأ التصميم. يختار التصميم العناصر والصمامات والأغلفة التي تجعل الورقة صحيحة. ولا يحق للتصميم حذف صف لأن العنصر المختار لا يستطيع أداءه. إن لم يستطع العنصر أداءه، فغيّر العنصر أو غيّر الورقة عبر قاعدة المراجعة، في وضح النهار.

ستسمع أن بعض الصفوف «تنفيذ». موضع الحسّاس ليس تنفيذًا. إنه يغيّر معنى الرقم. سلطة الصمام ليست تنفيذًا. إنها تغيّر ما إذا كان التدفق قابلًا للضبط من الشخص الذي سمّيته. نص الإنذار ليس تنفيذًا. إنه يغيّر ما إذا كان يمكن تفسير إيقاف. أبقِ تلك داخل المتطلب. واترك سماكة الهيكل والطلاء وترتيب الكابلات للتصميم، إلا إذا كان ترتيب الكابلات يستطيع ثني الخرطوم أو سد الوحدة النمطية التي قلت إنها يجب أن تخرج. لحظة يؤثر الترتيب في وظيفة، يعود إلى الورقة.

## اجتماع لا يضيّع الورقة

خذ الورقة إلى أول اجتماع مورّد أو ورشة وارفض البدء بالتصيير. امشِ الوظائف الست. لكل منها، اسأل ثلاثة أسئلة. كيف ستُظهر هذا في اليوم. ماذا ستفعل حين يختلف جهاز الفحص. أي خلية تريد إضعافها. السؤال الثالث مفيد. يُضعف المورّدون الخلايا لأسباب حقيقية: الكلفة، ومدة التوريد، وحسّاس لن يتسع. تلك الأسباب يمكن قبولها قيودًا أو رفضها اقتطاعات نطاق. ولا يمكن اكتشافها بعد وجود المعدن، إلا إذا كنت تحب الدفع مرتين.

إن لم يستطع الاجتماع مناقشة غير الكيلوواطات، فأنت في الاجتماع الخطأ أو أرسلت الصفحة الخطأ. الكيلوواطات خلية واحدة من مجموعة الواجب، في الفصل التالي. وليست المتطلب.

## مصادر عامة لهذا الفصل

يجوز لخلية متطلب أن تستشهد بوثيقة عامة. ولا يجوز أن تُستبدَل بها. صفحة منتج NVIDIA تستطيع دعم الجملة «القائم مقام سائل، لا هواء»، لأن الوصف العام لـ GB200 NVL72 تصميم مبرَّد بالسائل على مقياس الحامل. ولا تستطيع دعم «التدفق قابل للضبط» أو «درجة الحرارة قابلة للقراءة». تلك وظائفك. عناوين ASHRAE تستطيع دعم الجملة «سمِّ الحلقة التي تجلس عليها الوحدة، ولا تفترض أن ماء المبنى وماء الحامل ماء واحد». ولا يمكن لصقها بوصفها الوظائف الست. إن استشهد عرض مورّد بورقة بيضاء بدل الإجابة عن خلية «لا يُشحن إذا»، فأعِده. الورقة البيضاء سطر في ثبت المراجع. والخلية لك.

## قرارات تُسجَّل

- الوظائف الست، لكل منها أين تُلاحَظ، والدليل، ولا يُشحن إذا.
- أسطر الواجهة الثلاثة، مع عائلة الوصلات والقدرة متروكين استشهادات أو مجهولات مؤرَّخة.
- ما إذا كان مرافق مبرَّد بالهواء داخل النطاق، في سطره الخاص.
- من يسوّد، ومن يوقّع النطاق، ومن يملك استشهاد الواجهة.
- قاعدة المراجعة، بما في ذلك ما يُعدّ إعفاءً.
