ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 2. الواجب الذي يجب أن يصمد له

يستطيع بنك الحمل أن يستوفي كل وظيفة في الفصل السابق ويبقى الآلة الخطأ. الوظائف تقول إنه يمكن ضبطه وقراءته. والواجب يقول ما يجب أن يستطيع أن يصير إليه. هذان مختلفان. سخّان مختبر بمقياس تدفق يمكن ضبطه وقراءته. وقد لا يستطيع مع ذلك القيام مقام حامل من فئة NVL72، لأن مشكلة السائل في الحامل ليست «بعض الحرارة، وبعض الماء». التغيير الذي يهم هو نظام التدفق على جانب الحامل.

التدفق العالي على جانب الحامل هو مقصد هذه الفئة من التبريد السائل. يجب أن يستطيع بنك الحمل العيش في ذلك النظام، لا في حلقة ألطف يتفق أنها تستخدم الكلمة نفسها، مبرّد. وحدة مقيسة لارتفاع صغير في درجة الحرارة عند تدفق متواضع ستبدو ممتازة على منضدة وعديمة الفائدة عند المشعب، أو العكس: ستطلب ارتفاعًا في درجة الحرارة لن يُظهره الحامل قط، وسيستنتج الجميع أن الحامل «أبرد مما ينبغي» بينما الحامل يحرّك سائلًا أكثر فحسب.

لن ينشر هذا الكتاب تدفق المورّد الحالي، ولا نافذة الضغط، ولا نافذة درجة الحرارة. تلك الأرقام تخص وثيقة لها مراجعة. ورقة واجبك تستشهد بتلك الوثيقة. حين تتغير المراجعة، تتغير الورقة. وقد لا يتغير المعدن، وذلك قرار مشروع، لا حقيقة يستطيع هذا الكتاب تجميدها.

## الحرارة ليست لوحة اسمية

القدرة الكهربائية الداخلة إلى العناصر والحرارة الداخلة إلى السائل ليستا الكمية نفسها. تقتربان حين تكون الوحدة مبنية جيدًا، ومستقرة، ولا تفرّغ الحرارة في الغرفة أو في كتلة لم تدفأ بعد. ولا تقتربان في الدقائق الأولى من خطوة، أو حين تكون خزانة مفتوحة، أو حين يُفقد جزء من القدرة في محركات وتغذيات لا تلامس السائل. إن عامل قبولك كيلوواطات اللوحة الاسمية على أنها حرارة داخلة إلى الحلقة، فستقبل وحدة لا تستطيع أداء العمل الحراري، أو سترفض وحدة تستطيعه، لأن الدقائق الأولى بدت قصيرة.

اكتب الرقمين على الورقة، باسمين مختلفين. القدرة الكهربائية المأمور بها. والحرارة المستنتَجة الداخلة إلى السائل. يحتاج الاستنتاج التدفق ودرجتي الحرارة كلتيهما، ولهذا ليست تلك القراءات زينة اختيارية. ويحتاج الاستنتاج أيضًا أن تقول ما إذا كنت في حالة استقرار. الخطوة التي لم تُثبَت ليست قياس حرارة. إنها حالة عابرة. الحالات العابرة تهم، لكنها صف مختلف.

لست بحاجة إلى معادلة منشورة بثوابت مستعارة لتستخدم هذا. أنت بحاجة إلى عادة السؤال، عند كل هضبة: هل يروي ارتفاع درجة الحرارة، مضروبًا في التدفق، قصة تطابق القدرة الكهربائية ضمن نطاق لا يُحرج الاستنتاج. إن لم تستطع تكوين تلك القصة، فلست مأذونًا بعد بأن تقول إن بنك الحمل حمّل الحلقة. ومأذون لك بأن تقول إن الملامسات أُغلقت.

## بيئة الاختبار المعيارية التعليمية: اشتقاق خزانة افتراضية بقدرة 120 كيلوواط

لضمان تقديم هذا الكتاب لمعايير عددية ملموسة دون انتهاك اتفاقيات عدم الإفصاح (NDA) للموردين أو تجميد ورقة بيانات احتكارية، نؤسس نموذجًا مرجعيًا تعليميًا غير احتكاري. (انظر الشكل 07 لورقة الاشتقاق الكاملة من المبادئ الأولى).

افترض خزانة ذكاء اصطناعي افتراضية قياسية تعمل في حلقة سائل ثانوية تحت ظروف اختبار قياسية:
- **الواجب الحراري الاسمي**: P_thermal = 120.0 kW في مسار السائل.
- **سائل التبريد الثانوي**: بروبيلين غليكول 25% مع ماء 75% بالحجم (PG25).
- **الخواص الفيزيائية لسائل التبريد (@ 40°C متوسط الكتلة)**: الكثافة ρ = 1025 kg/m³، السعة الحرارية النوعية C_p = 3.980 kJ/(kg·K).
- **دلتا الحرارة التصميمية**: التوريد T_supply = 35.0°C، الراجع T_return = 45.0°C (ΔT = 10.0 K).

من الديناميكا الحرارية للمبادئ الأولى (P = ṁ · C_p · ΔT)، يكون معدل التدفق الكتلي المطلوب:
$$\dot{m} = \frac{120.0\,\text{kW}}{3.980\,\text{kJ/(kg}\cdot\text{K)} \times 10.0\,\text{K}} = 3.015\,\text{kg/s}$$

بتحويل التدفق الكتلي إلى تدفق حجمي ($Q_v = \frac{\dot{m}}{\rho}$):
$$Q_v = \frac{3.015\,\text{kg/s}}{1025\,\text{kg/m}^3} \times 60 \times 1000 = \mathbf{176.5\,\text{L/min}} \quad (\approx 46.6\,\text{GPM})$$

والآن نتحقق من سرعة التدفق داخل الأنابيب. عبر أنبوب قياسي صحي من الفولاذ المقاوم للصدأ DN32 (القطر الداخلي d_i = 32.0 mm، مساحة المقطع A = 8.04 × 10^{-4} m²):
$$v = \frac{Q_v}{A} = \frac{0.00294\,\text{m}^3\text{/s}}{8.04 \times 10^{-4}\,\text{m}^2} = \mathbf{2.45\,\text{m/s}}$$
تقع هذه السرعة بأمان تحت عتبة التآكل القياسية البالغة 3.0 m/s لأنابيب الفولاذ المقاوم للصدأ وخراطيم EPDM، مما يمنع الرنين الصوتي والتكهف وتآكل الجسيمات.

أخيرًا، نحدد هدف المقاومة الهيدروليكية. يجب أن يطابق البديل منحنى هبوط ضغط الخزانة (ΔP = k · Q_v²). عند التدفق الاسمي البالغ 176.5 L/min، يستهدف فرق الضغط الاسمي ΔP_nominal = 115 kPa (1.15 bar)، مع نطاق قبول مسموح به للنموذج الأولي قدره ± 10% (103.5 kPa إلى 126.5 kPa).

بهذه المعادلات الدقيقة لبيئة الاختبار، تمتلك ورقة مشروعك أساسًا منغلقًا رياضيًا. وإذا تطلبت مواصفة الواجهة الفعلية لاحقًا 140 كيلوواط عند 190 لتر/دقيقة، فإنك تضبط المتغيرات في وضح النهار؛ وتبقى طريقة الحساب متطابقة تمامًا.

## المجموعة، لا القائمة

أربع كميات سائلة وكمية كهربائية واحدة تسير معًا. الحرارة الداخلة إلى السائل. والتدفق. والضغط التفاضلي. ودرجة حرارة الإمداد. ودرجة حرارة العودة. وتجلس القدرة الكهربائية إلى جانبها بوصفها الوسيلة، لا البديل.

إن غابت واحدة، استطاعت الأخريات رواية قصة زائفة تبدو كالهندسة.

حرارة بلا تدفق: قد تكون تسخّن حجمًا محصورًا، أو ساقًا ميتة، أو وحدة بدأت تغلي في موضع لم تقصده. ستتحرك درجة الحرارة. وستكون الحركة مخيفة وغير مفيدة.

تدفق بلا درجات حرارة: التدفق العالي قد يعني أن القائم مقام واقعي أو أن الحرارة مطفأة. لا تستطيع التمييز. والتدفق المنخفض قد يعني خطوة مخفَّضة واقعية أو انسدادًا. لا تستطيع التمييز.

درجات حرارة بلا تدفق: الارتفاع الصغير قد يعني تدفقًا عاليًا، وهو ما قد تكون أردته، أو سخّانات فاشلة، وهو العكس. والارتفاع الكبير قد يعني الحالة الشبيهة بالحامل أو خرطومًا في طريقه إلى انثناء. الارتفاع وحده لا يعرف.

ضغوط بلا تدفق: تستطيع أن ترى أن الحلقة مجهدة ولا تعرف ما إذا كنت عند تدفق الواجب أو عند قطرة عبر صمام نصف مغلق. الإجهاد عند التدفق الخطأ ليس مقاومة الحامل. إنه حادث بمقياس.

تدفق ودرجات حرارة بلا ضغط تفاضلي: تستطيع موازنة الحرارة وما زلت تقدّم لوحدة توزيع المبرّد مفاجأة هيدروليكية. ستبتعد وحدة توزيع المبرّد حينئذ عن نقطة التشغيل التي ظننت أنك تختبرها، وسيحاول كتاب البيانات اللاحق تفسير رد فعل تحكم بدأ في إغفالك.

قدرة كهربائية بلا المجموعة السائلة: تستطيع إثبات أن المغذّيات دفئت ولا تثبت أن المبرّد فعل.

فورقة الواجب نقطة تشغيل واحدة، مكتوبة مجموعة، زائد النطاق حولها الذي يجب أن يزوره القبول. وقائمة من خمس أمنيات غير مترابطة هي الطريقة التي تحصل بها على وحدة تستطيع بلوغ كل رقم في عصر مختلف.

## ما تحتويه نقطة التشغيل

لكل كمية في المجموعة، أجب عن ثلاثة أسئلة فقط.

لماذا تُقاس. إن كان الجواب «كان للشاشة قناة احتياطية»، فاحذفها أو اخفضها إلى اختياري. الكمية تكسب موضعها بتغيير قرار: تثبيت الخطوة، أو إيقاف الخطوة، أو رفض تسمية النقطة صالحة.

على أي جانب من الحد تُقاس. جانب الحامل، وجانب بنك الحمل، وجانب وحدة توزيع المبرّد ليست متبادلة. درجة حرارة إمداد عند مخرج وحدة توزيع المبرّد قد مرّت أصلًا بمضخة وخرطوم. ودرجة حرارة إمداد عند مدخل بنك الحمل هي السائل الذي يراه السخّان. اختر الجانب الذي يطابق الجملة التي تحاول جعلها صحيحة. ثم، إن احتاج الاختبار اللاحق الجانب الآخر، فأضفه نقطة ثانية بدل إعادة استخدام الاسم.

أي قصة زائفة ترويها قراءة سيئة. اكتب الجملة. «سيُبلَّغ عن ارتفاع منخفض في درجة الحرارة على أنه أداء عالٍ بينما السخّانات مطفأة فعلًا». تلك الجملة هي السبب في أن مقياس التدفق وقراءة القدرة يجب أن يجلسا إلى جانب درجات الحرارة. إن لم تستطع كتابة قصة زائفة، فلم تفهم النقطة بعد. اتركها معلَّمة مجهولة. ولا تملأها بوحدة معقولة ودقة مخترَعة.

## الاسمي، والخطوات، والحمل الزائد

نقطة الواجب هي القائم مقام الاسمي: المجموعة التي تعنيها حين تقول إن الوحدة تستطيع تمثيل الحامل عند الحالة التي تهمك. حولها، يزور القبول خطوة مخفَّضة، وخطوة وسطى، والكامل، والصفر. بعد أن تصفو تلك، يزور حملًا زائدًا قصيرًا مستواه ومدة ثباته معرَّفان على ورقة القبول، لا مخترَعين في الغرفة.

لا تنسخ تلك المستويات من تقرير نموذج أولي رأيته مرة. النسبة المئوية التي كانت صحيحة لترتيب عناصر واحد خرافة لترتيب آخر. القاعدة إجرائية. يجب أن تسمّي الورقة المستويات ومدد الثبات قبل اليوم. ويجب أن تكون المستويات كسورًا من نقطة واجب تستطيع الاستشهاد بها، أو قيمًا تقبل المسؤولية عنها صراحة لأن لا استشهاد يوجد بعد. المسؤولية مسموحة. وادّعاء أن الرقم جاء من معيار ليس مسموحًا.

مدة الثبات جزء من النقطة. التدفق الذي لمسته وتركته ليس تدفقًا ثبّته. اذكر مدة الثبات بالزمن، أو اذكر المعيار الذي ينهي مدة الثبات: درجات الحرارة لم تعد تتغير بطريقة تغيّر قصة الحرارة. الصورة الثانية أصعب غشًا وأصعب كتابة. استخدمها إن استطعت قول ماذا تعني «تغيّر قصة الحرارة» في التصدير. وإن لم تستطع، فاستخدم ساعة وكن أمينًا في أن الساعة ملاءمة.

الحمل الزائد ليس لوحة اسمية ثانية. إنه زيارة قصيرة فوق المجموعة المقرَّرة لترى ما إذا بقيت الوحدة مستقرة وما إذا كانت الحرارة ما زالت تغادر عبر المسار الذي صممته. وليس ترخيصًا لنشر تصنيف مستمر أعلى. ينبغي أن تقول صفحة القيود إن الحمل الزائد نقطة قبول عابرة، لا اسميًا جديدًا، إلا إذا صممت حقًا لواجب مستمر هناك. معظم النماذج الأولية لم تفعل. قل ذلك.

## التدفق العالي بوصفه محرّك تصميم

لماذا يغيّر نظام التدفق الآلة، بدل أن يغيّر نقطة ضبط فحسب.

عند تدفق أعلى، تنتج الحرارة نفسها ارتفاعًا أصغر في درجة الحرارة. الحسّاسات والسجلات التي كانت كافية لارتفاع كبير تصبح جدالًا عن الضوضاء. قد تحتاج طريقة الفحص، والفترة، ومدة الثبات إلى أن تكون أشد، لا لأن هذا الكتاب يعلن فئة دقة جديدة، بل لأن القصة التي تحاول روايتها صارت أصغر. اكتب ذلك الخطر على الورقة: «قد يكون ارتفاع درجة الحرارة عند تدفق الواجب صغيرًا؛ لا تقبل النقطة على درجة الحرارة وحدها».

عند تدفق أعلى، تسيطر الوصلات والانحناءات والصمام نصف المغلق على الضغط التفاضلي. وحدة كانت «منخفضة هبوط الضغط» عند تدفق لطيف قد تصبح المقاومة المهيمنة عند تدفق الحامل، أو قد تتكهّف، أو تسحب هواءً، أو تطوي خرطومًا بدا سليمًا وهو فارغ. فصل مسار السائل هو حيث تصمّم لذلك. وفصل الواجب هو حيث تعترف به. ضع «نطاق التدفق المقصود» على الورقة حتى حين تكون الأرقام ما زالت استشهادًا. النطاق الفارغ تذكير. والصف الغائب هو الطريقة التي تُقاس بها الورشة للسخّان وتنسى الماء.

عند تدفق أعلى، يهم سوء التوزيع داخل الوحدة أكثر. المسارات المتوازية التي تقاسمت بلطف عند تدفق منخفض لن تتقاسم بلطف حين يكون لأحد المسارات خرطوم إضافي قليل. فصل مسار الحرارة يعالج الوحدات النمطية والفروع. هنا، نتيجة الواجب هي: إن ادّعيت أن قراءة تدفق واحدة تمثّل الوحدة، فيجب أن تقول إن المسارات الداخلية ليست محمَّلة على حدة، أو يجب أن تقيس الفروع التي ستحمّلها على حدة. مقياس واحد على مجمّع مقياس مجمّع. وليس مقياس وحدة نمطية.

لا شيء من هذا يتطلب منك إدراج رقم لترات في الدقيقة من ورقة أو شريحة. يتطلب أن تعامل ورقة الواجب التدفق بوصفه محرّك اختيار الحسّاس، وسلطة الصمام، وما تعنيه «قراءة واحدة». إن كانت ورقتك فيها الكيلوواطات بخط بارز والتدفق في حاشية، فقد بنيت السخّان اللطيف مرة أخرى، نثرًا.

## النافذة والنقطة

نافذة المواصفة منطقة: تدفقات ودرجات حرارة وضغوط يُسمح لجانب الحامل أن يراها. ونقطة التشغيل موضع داخل تلك المنطقة أو على حدها حيث ستجلس. يزور القبول عدة مواضع. ولا «يغطي النافذة» بالتلويح لها.

اختر المواضع لأسباب. الاسمي، لأن ذلك هو الادعاء. وتدفق مخفَّض، لأن سلطة الصمام وسلوك المقياس يتغيران هناك، ولأن بعض الاختبارات ستطلبه. وتدفق عالٍ داخل النافذة المستشهَد بها، إن لم يكن الاسمي هناك أصلًا، لأن ذلك هو النظام الذي تخافه. ودرجة حرارة إمداد عند الطرف البارد، وإن كانت النافذة واسعة فعند طرف دافئ، لأن الكثافة واللزوجة ودرجة حرارة سطح السخّان ليست متطابقة عبر النافذة. إن لم تعرف ما إذا كانت النافذة واسعة، فالاستشهاد غير منتهٍ. لا تخترع درجة حرارة ثانية لتبدو مستوفيًا.

اكتب عمودًا اسمه «لماذا هذا الموضع». إن كان الجواب الوحيد «ليكون هناك مزيد من الصفوف»، فاحذف الصف. الصفوف الإضافية تكلف وقت ثبات وتخلق إخفاقات زائفة.

## ما يتغير حين تتغير المراجعة

مواصفات الواجهة تتحرك. الدليل الميداني الذي ضمّن نافذة العام الماضي سيصبح كذبة هادئة. يجب أن تكون عمليتك مملة بما يكفي لتنجو من ذلك.

حين تتغير مراجعة مستشهَد بها، يعيد أحد قراءة مجموعة الواجب ويعلّم كل خلية: ما زالت داخل ما بنيناه، أو لم تعد داخله، أو مجهولة. الخلايا التي لم تعد داخله لا تتحدّث تلقائيًا. الوحدة لا تُنبت أنبوبًا أكبر لأن ملف PDF تغير. إما أن تقبل قيدًا («تمثّل هذه الوحدة النافذة السابقة، لا الحالية»)، أو تعدّل الوحدة وتعيد قبول البوابات المتأثرة، أو تتوقف عن ادّعاء القائم مقام. الثلاثة شريفة. وادّعاء أن القبول القديم ما زال يغطي النافذة الجديدة ليس شريفًا.

سجّل المراجعة على ورقة الواجب نفسها، لا في بريد. يستشهد سجل القبول بمراجعة الورقة. قفزتان تكفيان لإعادة بناء التاريخ. وثلاث قفزات، عبر سجل محادثة، هي الطريقة التي تخسر بها.

## الحلقة التي تتصل بها في اليوم

الواجب عن الوحدة. ولا تستطيع الوحدة إظهار الواجب إن لم تستطع حلقة اليوم امتصاصه. حلقة منضدة بخزان صغير ومضخة متعبة ستفرط في الحرارة أو ينفد تدفقها وستدين النموذج الأولي. اكتب، على ورقة القبول، الحد الأدنى الذي يجب أن توفره الحلقة المؤقتة: يجب أن تمتص حرارة أطول مدة ثبات، ويجب أن تستطيع إيصال التدفق الذي تنوي طلبه، عند ضغط يُسمح للوحدة أن تراه. تلك متطلبات تهيئة. وليست بنك حمل ثانٍ. وهي تمنعك من تشغيل Gate 3 ضد حلقة جعلت الاختبار مستحيلًا.

إن لم تعرف الحلقة المؤقتة بعد، فعلّمها مجهولة بتاريخ. لا تتركها مضمرة. الحلقات المضمرة تُفترض دائمًا كافية، ونادرًا ما تكون.

## مركّب: اللوحة الاسمية المبهرة

تبني ورشة وحدة لوحتها الاسمية الكهربائية كبيرة. على المنضدة يشغّلونها عند تدفق متواضع لأن مضخة المنضدة متواضعة. ارتفاع درجة الحرارة سهل الرؤية. يرتاح الجميع. بعد أشهر تُطلب الوحدة أن تتبع تدفقًا على جانب الحامل أضعاف تدفق المنضدة. ينكمش ارتفاع درجة الحرارة في ضوضاء الحسّاسات. ويصعد الضغط التفاضلي عبر مسار داخلي مقيّد. يقول الناس أنفسهم إن مواصفة الحامل غير واقعية. قُبلت الوحدة ضد المجموعة الخطأ. وفعلت اللوحة الاسمية ما تفعله لوحة اسمية: وصفت السخّانات، لا القائم مقام.

الإصلاح ليس صفة أفضل على اللوحة الاسمية. الإصلاح نقطة واجب مكتوبة مجموعة، مستشهَد بها، وتُزار عند تلك المجموعة قبل أن يسمّي أحد النموذج الأولي منجزًا.

## مركّب: النافذة المستعارة

يلصق فريق آخر جدول تدفقات ودرجات حرارة من شريحة في ورقة الواجب ويزيل عنوان الشريحة. صارت الأرقام الآن «المعيار». مراجعة لاحقة لوثيقة الواجهة الحقيقية تحرّك حدًا. ما زالت الورقة تحمل الأرقام القديمة، ولا أحد يستطيع قول من أين جاءت. يجتاز القبول ضد التذكار. ويفشل أول توصيل حقيقي حدًا لم يعد التذكار يطابقه.

الإصلاح عمود الاستشهاد. الأرقام بلا عنوان ومراجعة ليست واجبًا. إنها إشاعة. إن لم يكن مسموحًا لك نسخ الأرقام إلى كتاب، فليس مسموحًا لك أيضًا نسخها إلى ورقة بلا الاستشهاد. الإذن باستخدامها في المشروع ليس هو الإذن بفصلها عن مصدرها.

## الواجب الكهربائي، بإيجاز

يجب أن تستطيع التغذية الكهربائية دعم أعلى خطوة ستأمر بها، بما في ذلك مدة ثبات الحمل الزائد إن كان الحمل الزائد كهربائيًا لا حراريًا فحسب. سجّل الجهد والتردد استشهادًا بما ستوفره القاعة، أو المنضدة، فعلًا. وسجّل ما إذا كانت حماية الوحدة تفترض محايدًا، أو أرضيًا، أو سلوك قاطع معين، فقط بقدر ما يجعل الافتراض الخطأ فصل الحالة الآمنة باطلًا. لا تحوّل هذا إلى دراسة منظومة قدرة. ولاحظ الخدعة الشائعة: قبول حراري يُجرى من تغذية مؤقتة لا تملكها القاعة. إن احتاجت الوحدة المسلَّمة تغذية مختلفة، فسطر واجهة القدرة غير مقبول.

## حالة الاستقرار، والخطوة، والفصل

أعطِ ورقة الواجب ثلاثة أنواع من الصفوف، كي يكف الناس عن الجدال عن أي نوع يكون الرقم.

صفوف الاستقرار هي المجموعة عند هضبة، بعد معيار مدة الثبات. وصفوف الخطوة هي الأمر بالتحرك، وما يجب أن يكون صحيحًا أثناء الحركة: لا فصل، ولا بيانات متقادمة، ولا انهيار للتدفق إلا إذا كانت الخطوة خطوة تدفق. وصفوف الفصل ليست واجبًا بمعنى الخرج. إنها الظروف التي يجب أن ينتهي عندها الواجب. ضع إحالة إلى فصل السلامة بدل اختراع قيم فصل هنا. إن كانت قيمة فصل في المواصفة المستشهَد بها، فاستشهد بها. وإن كانت اختيارك، فسمّها اختيارك.

هذا الفصل يمنع استخدام الحمل الزائد تصنيفًا مستمرًا، ويمنع استخدام نقطة ضبط الفصل هدف أداء. الأهداف والحدود اتجاهان مختلفان. الوحدة التي تعمل على أفضل وجه عند نقطة فصلها وحدة لا تفهمها.

## ما تنشره NVIDIA على موقع مركز البيانات

قُرئ في 11 أكتوبر 2026 من https://www.nvidia.com/en-us/data-center/ والصفحات المرتبطة به. هذه صفحات NVIDIA. الجمل أدناه مستخلص قصير من وقائع التهيئة التي تمس بنك الحمل. ليست نسخة من الصفحات، وليست مواصفة واجهة.

الموقع فهرس. يصف الحوسبة المسرَّعة، ومصانع الذكاء الاصطناعي، والشبكات، ومنتجات الحوامل. ولا ينشر، في الصفحات التي قُرئت لهذه المسودة، تدفق المبرّد، أو درجة حرارة الإمداد، أو الضغط التفاضلي، أو عائلة الوصلات التي يجب أن يستوفيها بنك حمل. تبقى تلك الخلايا فارغة حتى تملأها ورقة البيانات أو مواصفة الحامل النافذة آنذاك. لا تخترعها من الفهرس.

صفحتا حامل هما اللتان يستطيع هذا الكتاب استخدامهما.

GB200 NVL72، صفحة المنتج https://www.nvidia.com/en-us/data-center/gb200-nvl72/. تصفه NVIDIA بأنه على مقياس الحامل ومبرَّد بالسائل. التهيئة المنشورة 36 وحدة معالجة مركزية Grace و72 وحدة معالجة رسومية Blackwell، ونطاق NVLink واحد. جدول المواصفات في الصفحة نفسها، الذي ينبغي أن تعيد قراءته بدل الثقة بهذه الجملة إن كانت الصفحة قد تحركت، يسرد 13.4 TB من HBM3E، و17 TB من LPDDR5X، و130 TB/s من عرض نطاق NVLink، و2,592 نواة Arm Neoverse V2. ترتبط ورقة بيانات بتلك الصفحة. مضاعفات الأداء مقابل H100 موجودة في الصفحة. ليست واجبًا. ولا تدخل هضبة.

GB300 NVL72، صفحة المنتج https://www.nvidia.com/en-us/data-center/gb300-nvl72/. تصفه NVIDIA بأنه مبرَّد بالسائل بالكامل وعلى مقياس الحامل: 72 وحدة معالجة رسومية Blackwell Ultra و36 وحدة معالجة مركزية Grace. تسرد كتلة المواصفات في تلك الصفحة 130 TB/s من عرض نطاق NVLink، و37 TB ذاكرة سريعة، و20 TB ذاكرة وحدات معالجة رسومية، و17 TB من LPDDR5X، و2,592 نواة Arm نفسها. ترتبط ورقة بيانات Blackwell Ultra بالصفحة. الرقمان 50x و30x في تلك الصفحة ادّعاءات أداء متوقعة. ليسا حرارة ولا تدفقًا ولا ضغطًا.

Vera Rubin NVL72 مدرج في الفهرس نفسه منتجًا لاحقًا على مقياس الحامل. لا تستشهد به إلا إذا كان ذلك الجيل الذي تقوم مقامه. لا تفترض أن واجهته السائلة تطابق GB200 لأن الاسم ما زال يقول NVL72.

ما يفعله هذا بورقة الواجب ضيّق. القائم مقام سائل، لا هواء. والوحدة تمثّل حاملًا واحدًا من الجيل الذي تستشهد به، لا المبنى، ولا الشبكة، ولا FLOPS وحدة المعالجة الرسومية. عرض نطاق الذاكرة وعرض نطاق NVLink ليسا تدفق مبرّد. بنك الحمل الذي يستطيع مطابقة رقم FLOPS منشور ولا يستطيع أن يخبرك بالتدفق ودرجتي الحرارة لم يستوفِ هذا الفصل. اكتب اسم الجيل وتاريخ الصفحة في ترويسة الواجب. واترك التدفق ودرجات الحرارة والضغط التفاضلي لمراجعة ورقة البيانات التي يُسمح لك باستخدامها.

روابط أخرى في الفهرس، ولماذا تبقى خارج قصة الحرارة: بطاقة خط وحدات المعالجة الرسومية لمركز البيانات، وفهرس النظم المؤهَّلة، ونظم NVIDIA-Certified Systems، لتعرّف خادمًا، لا لقياس خرطوم. وMLPerf، لمعايير حمل العمل، لا لهضبة حرارية. وMission Control، لبرمجيات تشغيل المصنع، لا للإيقاف المحلي. وSpectrum-X، وQuantum InfiniBand، وBlueField، للشبكة، التي لا يقبلها هذا الكتاب. وMGX، بوصفه مرجع خادم نمطي، فقط إذا قال مالك الواجهة إن الحامل الذي ستتزاوج معه متغير MGX مبرَّد بالسائل. وDSX، بوصفه قصة كلفة لكل ميغاواط، ليس كيلوواطًا داخل سائلك.

## مصادر عامة لهذا الفصل

تبقى مجموعة الواجب فارغة حتى تملأها مراجعة مستشهَد بها. صفحة NVIDIA العامة تثبت الفئة: مبرَّدة بالسائل، وعلى مقياس الحامل، لا حمل هواء لطيف. ورقة البيانات المرتبطة بتلك الصفحة هي الموضع الذي ستعيش فيه أرقام الواجهة، إن كان مسموحًا لك باستخدامها في المشروع. لا تنسخ مضاعفات تسويقية من الصفحة إلى خلية. المعامل مقابل منصة أقدم ليس تدفقًا وليس درجة حرارة. إرشاد ASHRAE الحراري، في أي طبعة مرخَّص لك قراءتها، هو حيث تُعرَّف الفئات والبيئات الموصى بها. تلك الفئات لا تُعاد طباعتها هنا. إن استشهد واجبك بفئة ASHRAE، فالاستشهاد يشمل الطبعة، وتبقى النافذة الرقمية على ورقة المشروع. ANSI/ASHRAE 90.4 معيار طاقة لمراكز البيانات. ولا يضع هضبة بنك الحمل. لا تدعِ ادّعاء طاقة قاعة يهاجر إلى مجموعة الواجب هذه.

## قرارات تُسجَّل

- المجموعة الاسمية: الحرارة الداخلة إلى السائل، والتدفق، والضغط التفاضلي، ودرجة حرارة الإمداد، ودرجة حرارة العودة، والقدرة الكهربائية. كل خلية مستشهَد بها أو معلَّمة مجهولة.
- لماذا كل موضع ستزوره موجود على الورقة، بما في ذلك مدة ثبات الحمل الزائد.
- على أي جانب من الحد تُقرأ كل كمية سائلة.
- القصة الزائفة التي سترويها كل كمية غائبة.
- ما يجب أن تمتصه الحلقة المؤقتة وتوصله يوم القبول.
- قاعدة تغيّر المراجعة: قيد، أو تعديل، أو إيقاف الادعاء.
