ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 3. مسار السائل

مسار السائل هو حيث يصبح سخّان واثق نموذجًا أوليًا لا يمكن توصيله، أو لا يمكن عزله، أو لا يمكن تصديقه. يمكن إضافة الحرارة بأكثر من طريقة. والسائل لا يذهب إلا حيث تركت له مسارًا، ولا يبقى هناك إلا إذا عُوملت الوصلات والصمامات وتسيير الخرطوم بوصفها التصميم لا بوصفها تمديدات تُرتجل في النهاية.

هذا الفصل مجموعة خيارات. وليس قائمة أجزاء. عائلات الوصلات، والمقاسات، واستدعاءات المواد تأتي من المواصفة النافذة آنذاك ومن المبرّد الذي لديك فعلًا. ما يصرّ عليه هذا الفصل هو العمل الذي يؤديه كل خيار، والإخفاق الذي يُراد منعه، وفحص القبول الذي يثبت أنك لم تتخطه.

## ارسم الحد أولًا

قبل أن ترسم أنبوبًا، ارسم الخط حيث ينتهي بنك الحمل ويبدأ بقية العالم. في هذا الكتاب، ذلك الخط هو واجهة جانب الحامل: المشعب، أو الخرطوم الذي يتزاوج مع المشعب، بحسب من يملك الخرطوم. لا يشمل بنك الحمل وحدة توزيع المبرّد. ولا يشمل تمديدات القاعة. ولا يشمل حلقة منضدة مؤقتة، حتى إن قضى النموذج الأولي شهره الأول مثبتًا بمسامير إلى واحدة.

اكتب جملة واحدة: «ينتهي النطاق المسلَّم عند س. والنصف المتزاوج من س يملكه ص». إن لم تستطع تسمية س وص، فكل جدال لاحق عن تسريب سيكون جدالًا عن المسؤولية، وذلك موضع أسوأ لاكتشاف الحد من مخطط.

ضع الجملة على المخطط أحادي الخط. للمخطط صناديق وأسهم وأسماء. وليس له مخطط موقع، ولا رقم غرفة، ولا شعار مورّد. ينبغي أن يستطيع غريب إعادة رسمه من النثر في ملف التسليم. إن لم يمكن إعادة رسمه، فهو صورة، لا مخطط.

سمِّ التيارات. الإمداد إلى الحمل. والعودة من الحمل. وأي مجرى جانبي يوجد كي يمكن ضبط التدفق من دون تجويع وصلة وحدة توزيع المبرّد. وأي تصريف أو تنفيس. إن لم يكن لتيار اسم، فسيقيس أحد التيار الخطأ ويوسمه بالكلمة الصحيحة.

## الجانب الأولي والجانب الثانوي

تخلط أحاديث التبريد السائل حلقتين حتى يومئ الجميع إلى آلات مختلفة. افصلهما في الفقرة الأولى من ملاحظات مخططك.

أحد الجانبين جانب رفض الحرارة: الجانب الذي يفرّغ الحرارة في النهاية، غالبًا عبر مبادل حراري لوحدة توزيع المبرّد إلى سائل آخر أو إلى الهواء. والجانب الآخر جانب الحامل: السائل الذي كان سيمر عبر معدات تقنية المعلومات، والذي يتظاهر بنك حملك بأنه هو. يُستخدم الاسمان «أولي» و«ثانوي» على نحو مختلف عند مورّدين مختلفين. لا ترث عادة مورّد من دون كتابة سطر معجمك. اختر «جانب وحدة توزيع المبرّد» و«جانب الحامل» إن كانت الكلمات الموروثة مختلطة أصلًا في مشروعك. الاتساق داخل ملفك يغلب الوفاء لشريحة.

يجلس بنك الحمل في هذا الكتاب على جانب الحامل من ذلك الحد. يقدّم حرارة ومقاومة لما يورّد سائل جانب الحامل. وليس بديلًا عن مبادل وحدة توزيع المبرّد، أو مضخاتها، أو تحكمها. إن كان لنموذجك الأولي مضخته، فقل ذلك، وقل ما إذا كانت تلك المضخة لقبول المنضدة فقط أو جزءًا من القائم مقام المسلَّم. مضخة تصبح بهدوء «مصدر» التدفق ستجعل كل قراءة تدفق في الورشة غير ممثِّلة لحامل يتوقع أن يُغذّى.

إن احتاج المشروع أيضًا حملًا على حلقة جانب وحدة توزيع المبرّد، فذلك سطر متطلب مختلف وعادة آلة مختلفة. لا تمد هذه الوحدة عبر الجانبين لأن أمر الشراء كان فيه بند واحد. واجبان على هيكل واحد، بلا وسم، هما الطريقة التي يصبح بها صمام قُصد للعزل صمامًا يجوّع الحلقة الخطأ.

اكتب، تحت المخطط: أي جانب تشغله هذه الوحدة، وما يغذّيها، وما لا يُسمح لها أن تحل محله. ثلاث جمل. إن احتجت صفحة، فلم ترسم الحد. لقد بدأت وصف منظومة، وموضعه كتاب المشروع.

## العزل

كل وصلة خارجية تستطيع إراقة حلقة تحتاج سبيلًا لإغلاقها. وصلة الفصل السريع وصلة. وهي أحيانًا صمام أيضًا. وليست، وحدها، خطة صيانة. في المرة الأولى التي يجب عليك فيها نزع خرطوم ما زال ممتلئًا، ستتعلم ما إذا صممت العزل أو تمنيته.

للعزل موضع، واتجاه، وحالة مرئية. الموضع: قريب بما يكفي من نقطة الإراقة ليكون الحجم المحصور صغيرًا، وبعيد بما يكفي عن الوصلة لتستطيع وضع يد عليه حين يكون الخرطوم مركَّبًا. والاتجاه: تعرف أي جانب يبقى حيًا حين يُغلق. والحالة المرئية: شخص لم يبنِ الوحدة يستطيع تمييز المفتوح من المغلق بلا دليل. إن كانت الحالة غير مرئية، فعاملها القبول على أنها مجهولة، والمجهول ليس مفتوحًا.

وصلتان، إمداد وعودة، تعنيان واجبي عزل. صمام واحد في موضع مشترك غير موجود مخطط شائع. لا تدع المخطط ينجو. واعزل أيضًا أي منفذ احتياطي. الاحتياطي الذي لا يمكن إغلاقه ليس احتياطيًا. إنه تسريب ثانٍ.

التصريف والتنفيس مشكلتا عزل مصغّرتان. التصريف الذي هو سدادة، بلا صمام وبلا غطاء أسير، سيُفتح في أسوأ لحظة لأنه كان السبيل الوحيد لتفريغ الوحدة. والتنفيس الذي لا يمكن إغلاقه سيصبح تسريب هواء أو رذاذًا. اكتب التصريف والتنفيس جهازين مسمّيين بحالة إغلاق، أو اكتب أن الوحدة لا يُراد تصريفها إلا بكسر وصلة، واقبل ذلك القيد في الملف. القيد أحيانًا أمين لوحدة نمطية محكمة. ونادرًا ما يكون أمينًا لنموذج أولي ستصونه.

قبول العزل مادي، لا وثائقي. أغلق الصمام. تأكد أن الجانب التالي يمكن فتحه بلا إراقة مستمرة. تأكد أن الوسم يطابق المخطط. إن لم تستطع فعل هذا من دون ملء حلقة القاعة كلها، فافعله على المنضدة قبل أن تصبح الوحدة والقاعة غير قابلتين للفصل. Gate 1 موجود لهذا. لا تؤجله إلى يوم تكون فيه الحلقة معالجة كيميائيًا وحساسة سياسيًا.

## واحد في الخدمة، وواحد احتياطي

الوصلة الخارجية الواحدة نقطة تأخير واحدة ونقطة تلف واحدة. النمط الذي يستحق سرقته من مواصفات بنوك حمل حقيقية ليس مقاسًا. إنه النمط: وصلة واحدة في الخدمة، وواحدة محجوزة احتياطيًا، الواجب نفسه، يمكن إدخالها الخدمة من دون إعادة تصميم المشعب على الشاحنة.

قل ماذا يعني احتياطي، لأن الكلمة رخيصة.

منفذ مغطى على مشعب الوحدة، من العائلة نفسها التي للمنفذ الحي، معزول، موسوم، ويمكن الوصول إليه. هذا هو الحد الأدنى الذي يستحق الكلمة.

خرطوم ثانٍ مركَّب أصلًا ومغطى عند الطرف البعيد. أجهز، وأقدر على الانثناء، وأقدر على أن يُظن الخرطوم الحي. إن اخترت هذا، فالوسم والأغطية بنود قبول، لا ملحقات.

وصلة احتياطية في كيس في درج. ذلك جزء احتياطي. وليس وصلة احتياطية. لا تكتبه على المخطط كأنّه ممدَّد.

يجب أن يرى الاحتياطي الواجب نفسه إن أُدخل الخدمة: العزل نفسه، وقصة الأجهزة نفسها، أو قيد مكتوب بأن المسار الاحتياطي بلا أجهزة وبالتالي مسار استعادة فقط، لا مسار اختبار. سيختبر الناس على الاحتياطي إن تلف المنفذ الحي. وإن لم يكن للاحتياطي مقياس تدفق ولا درجات حرارة، فسيفعلون ذلك على أي حال وسيسجّل السجل كذبًا. إما أن تجهّز المسار الاحتياطي أو تكتب، بحروف كبيرة، أن اختبارًا على المسار الاحتياطي ليس قبولًا صالحًا وليس قائمًا مقام صالحًا.

من يجوز له التغيير من الحي إلى الاحتياطي. في اليوم، الافتراض: لا أحد، إلا إذا سمّت ورقة القبول الشخص وإعادة الاختبار التي تتبع. تغيير المنافذ يغيّر المسار الهيدروليكي. والتبديل الهادئ وحدة مختلفة.

## صنعة الخرطوم

الخرطوم اللين ليس ترخيصًا لتجاهل التسيير. الخرطوم الذي يستوفي عائلة الوصلات وينطوي مسطحًا خلف الهيكل خرطوم فاشل، حتى إن لم يسرّب قط. الانثناءات تقيّد التدفق، وتخلق هبوط ضغط ستلومه على الحامل، وتُرهق البطانة. نقاط الاحتكاك تبلى حتى الاختراق. والانحناء الأشد مما يستطيع الخرطوم العيش معه سيبدو مقبولًا وهو فارغ وخاطئًا حين يُضغط.

حدّد التسيير مجموعة محظورات وبيانًا إيجابيًا واحدًا. المحظورات: لا انثناء، ولا احتكاك بحافة، ولا اعتماد على الموصل لحمل وزن الخرطوم، ولا حلقة تحبس هواءً عند النقطة العالية التي نسيتها، ولا مسار يسد الوحدة النمطية التي قلت إنها يجب أن تخرج. البيان الإيجابي: طول الخرطوم ومساره ثابتان بما يكفي ليسيره شخصان بالطريقة نفسها. «الملاءمة في الموقع» بلا مسار هي الطريقة التي تصبح بها كل وحدة حادثًا هيدروليكيًا فريدًا.

طول الخرطوم خيار تصميم. إن قصر، وجب أن تجلس الوحدة في موضع يتعارض مع الحامل. وإن طال، صارت الحلقة الاحتياطية مبادلًا حراريًا وخطر تعثّر. اكتب طولًا أقصى غير مدعوم وطولًا إجماليًا أقصى أرقام مشروع، أو علّمهما مجهولين حتى يُعرف موضع المشعب. لا تنسخ طولًا من قاعة أخرى.

يجب أن يكون المطاط المرن، أو المعدن، متوافقًا مع المبرّد ومع درجة الحرارة التي تسمح بها ورقة الواجب. سمِّ فئة المادة في ملف الوحدة واستشهد بالمبرّد. لا تسمِّ خرطوم فهرس من عمل سابق وتفترض أن المبرّد هو نفسه. المبرّدات ليست متبادلة لمجرد أنها مبللة. إن لم تعرف المبرّد، تبقى خلية مادة الخرطوم مجهولة، ولا يمكن إغلاق Gate 1. ذلك صحيح. شحن خرطوم مجهول التوافق ليس سبيلًا لحفظ الجدول.

المشبك وحلقات الكبس جزء من الخرطوم، لا من الزينة. الوصلة التي تعتمد على مشبك يجب أن يكون المشبك فيها مرئيًا ومن النوع الذي يتطلبه صانع الخرطوم. يشمل القبول نظرة، لا شدًا يتلف الوصلة. إن كانت الوصلة من نوع لا ينبغي شدّه، فاكتب الفحص بصريًا وبوصفه اختبار ضغط، لا بطولة.

الهواء في الخرطوم مشكلة قياس كما هو مشكلة تدفق. نقطة عالية بلا تنفيس ستجمع هواءً، وستبدو المضخة خاطئة، وسيقرأ مقياس التدفق خليطًا. امشِ الخرطوم المسيَّر وعلّم النقاط العالية. إما أن تنفّسها أو أن تسيّرها خارجًا. هذه مسألة Gate 1 وGate 3. وهي أرخص في Gate 1.

## التداخل

القبول الساكن موجود لأن الرسوم والهياكل تختلف في العالم الحقيقي. الفحص عملي. مع تركيب الخراطيم والصمامات والحسّاسات والموصلات، هل يستطيع شخص بلوغ كل جهاز عزل، وإغلاقه، ونزع وحدة نمطية من دون تفكيك الحلقة. هل تستطيع الوحدة الجلوس على المسافة من المشعب التي يفترضها طول الخرطوم، من دون أن يصدم الغلاف الحامل، أو الأرض، أو باب وحدة توزيع المبرّد. هل تواجه الشاشة، إن كانت لها واحدة، الشخص الذي يجب أن يقرأها، أم تواجه الجدار الذي لم يتضمنه التصيير قط.

التداخل ليس معدنًا على معدن فحسب. إنه يد على صمام. الصمام الذي يستوفي الرسم ولا يمكن إدارته والخرطوم مركَّب قد أخفق. وهو عين على وسم. الوسم الموجود الذي لا يمكن قراءته والخرطوم مركَّب قد أخفق. وهو أداة على مثبّت. الوحدة النمطية التي قلت إنه يمكن نزعها، والتي تتطلب مفكًا لا يتسع بين الخرطوم والإطار، قد أخفقت.

افعل هذه الفحوص فارغة، ثم مرة أخرى عند الضغط إن نما الخرطوم أو تصلّب حين مُلئ. الخراطيم تغيّر شكلها. الفحص الذي يُجرى على نموذج CAD فقط أمنية. والفحص الذي يُجرى فارغًا فقط ناقص. لست بحاجة إلى قاعة لفحص الامتلاء. أنت بحاجة إلى أغطية، ومضخة، وأمانة.

سجّل التداخل قائمة مديات وصول، لا «الترتيب حسن». مديات الوصول: عزل الإمداد، وعزل العودة، وغطاء الاحتياطي، والتصريف، وتحرير الوحدة النمطية، وفاصل القدرة، وإسكات الإنذار إن كان محليًا. كل منها اجتياز أو إخفاق. الفقرة السردية ستخفي مدى الوصول الوحيد الذي أخفق.

## فيمَ الوصلات: Danfoss FD83 في مقابل وصلات مستوى النصل

ستُطالَب باختيار وصلة مبكرًا، وعادةً ما يُعرض عليك أي فصل سريع متبقٍ من بناء خادم سابق. ارفض ذلك الإرث. اختر المهمة الهيدروليكية، وافهم مقياس الواجهة، ثم دع المواصفة تسمي العائلة.

في تدشين التبريد السائل لمراكز البيانات، يخلط الناس كثيرًا بين مستويين مختلفين تمامًا من التوصيل:
1. **وصلات مستوى النصل (مثل OCP UQD02/04/08)**: مصممة لنصال الخوادم ذات التدفق المنخفض أو أدراج الحوسبة، وتتعامل مع تدفقات متواضعة (عادة 2 إلى 15 لتر/دقيقة لكل درج). وهي مدمجة، لكن فتحاتها الداخلية تفرض مقاومة عالية جدًا إذا أُجبرت على تمرير أحجام الخزانة بأكملها.
2. **وصلات اختبار مجمع مستوى الخزانة (مثل سلسلة Danfoss FD83)**: في الاختبار المؤقت والتحقق من النماذج الأولية لخزانات NVL72—حيث تصل التدفقات الكلية إلى 150 إلى 200+ لتر/دقيقة—فإن المعيار الصناعي السائد هو **الفصل السريع كامل التدفق ذو التعشيق المزدوج من سلسلة Danfoss FD83** (عادةً بأحجام جسم 1 بوصة أو 2 بوصة، مثل FD83-2051).

تحل سلسلة Danfoss FD83 نمطين من الإخفاقات الميدانية الكارثية من خلال ميكانيكا فيزيائية:
- **التعشيق المزدوج الميكانيكي**: لا يمكن فصل الوصلة أثناء وجود ضغط للسائل الداخلي أو أثناء سريان التدفق؛ ولا يمكن فتح صمامات الكرة الداخلية حتى يتعشق النصفان بالكامل ويُقفل دبوس الأمان الميكانيكي. وهذا يمنع الانسكاب العرضي لمبرد عالي الضغط داخل قاعة بيانات حية.
- **تدفق كامل مع هبوط ضغط منخفض (C_v)**: على عكس تصميمات الصمامات القرصية المحملة بنابض والتي تخنق التدفق عند السرعات العالية، توفر FD83 مسار تدفق مستقيمًا ومباشرًا مع معامل تدفق عالي (C_v).

يخضع فقدان رأس السائل عبر مجمع بنك الحمل والأنابيب الداخلية والوصلات السريعة لمعادلة دارسي-فايسباخ (Darcy-Weisbach):

$$\Delta P = \left( \lambda \frac{L}{D} + \sum \zeta \right) \frac{\rho v^2}{2}$$

حيث:
- ΔP هو إجمالي هبوط الضغط عبر بنك الحمل (Pa).
- λ هو معامل احتكاك دارسي.
- L هو طول الأنبوب الداخلي (m)، وD هو القطر الهيدروليكي (m).
- $\sum \zeta$ هو مجموع معاملات الفقد الموضعي (وصلات الفصل السريع، الأكواع 90°، والتفريعات، وحزم عناصر السخان).
- ρ هي كثافة سائل التبريد (1020–1050 kg/m³ لخلائط الماء/الغليكول).
- v هي متوسط سرعة سائل التبريد (m/s).

عبر زوج من وصلات Danfoss FD83 (C_v ≥ 12.5–15.0) عند تدفق الخزانة الاسمي (176.5 L/min)، يكون هبوط الضغط للوصلات حوالي:

$$\Delta P_{\text{couplings}} = \frac{\rho}{2} \left( \frac{Q_v}{C_v \times 1.156 \times 10^{-4}} \right)^2 \approx 28\text{--}35\,\text{kPa}$$

وهذا يحافظ على معاوقة الدائرة الكلية منخفضة، مما يترك الجزء الأكبر من هبوط الضغط المسموح به متاحًا لصمام الضبط الدقيق المعدّل وحجرة التسخين.

إذا سلّمك أحدهم خرطوم مهايئ UQD على مستوى النصل لتوصيل بنك حمل لخزانة كاملة بقدرة 120 كيلوواط، فارفضه في Gate 1 فورًا. إن خنق تدفق 180 لتر/دقيقة عبر وصلة صغيرة الحجم يولد هبوط ضغط هيدروليكي مصطنع بمئات الكيلوباسكال، ويجوع قلب السخان، ويسبب تكهف المضخة في وحدة توزيع المبرد (CDU)، ويشوه منحنى مقاومة الخزانة بالكامل.

أما الوصلة الصحية المثبتة بمشبك (مثل DN32 Tri-clamp) فتحل مشكلة التوصيل الداخلي النظيف والقابل للفحص وعالي النزاهة الذي لا يُقصد فكه يوميًا. أنماط إخفاقها هي حلقة إحكام مطاطية غير متوافقة، أو مشبك غير مستقر بانتظام، أو طوق مشوه بالشد الزائد. إذا كنت بحاجة إلى فك وتركيب يومي على أرضية الاختبار، فاستخدم Danfoss FD83 مع أغطية غبار مربوطة. وإذا كنت بحاجة إلى نمطية داخلية، فاستخدم المشابك الصحية.

صمامات العزل وصمامات الضبط الدقيق المعدِّلة تحل مشكلات مختلفة. لا تدمجها دون تسمية. صمامات العزل (كرة كاملة المنفذ أو فراشة) يجب أن توفر تسريبًا صفريًا وحالة مقبض مرئية. صمامات الضبط المعدِّلة (TCV خطي بمحرك) يجب أن تمتلك سلطة صمام كافية عبر كامل نافذة التشغيل دون الحاجة إلى الاختناق في منطقة التكهف. (انظر الشكل 02 لمخطط P&ID الكامل، بما في ذلك الموضع النسبي للعزل والضبط والأجهزة).

## الغسيل الأولي قبل التدشين ومصفاة المجرى الجانبي 50 ميكرون

المصافي والمرشحات تحل مشكلة الأوساخ. وفي تدشين التبريد السائل، تحل أيضًا لغز انسداد اللوح البارد لوحدة معالجة رسومات (GPU) جديدة تمامًا في خزانة إنتاج مجاورة بخبث اللحام.

بنك الحمل أداة اختبار متنقلة؛ يسافر بين مواقع البناء المتسخة، ومستودعات التخزين، وقاعات البيانات النظيفة. وإذا شُحن بنك الحمل بأنابيب غير منظفة، أو برادة معدنية داخلية، أو حمأة ميكروبيولوجية، فإن توصيله مباشرة بحلقة CDU الثانوية سيحقن تلك الملوثات مباشرة في المجمع الثانوي.

يجب أن يشتمل بنك الحمل على حلقة مجرى جانبي مخصصة للغسيل قبل التدشين (انظر V-105 في مخطط P&ID بالشكل 02):
1. **وضع أغطية الأطراف في المصنع**: يجب أن تكون الأنابيب المبللة من الفولاذ المقاوم للصدأ 304 أو 316 النظيف، ومعالجة كيميائيًا (passivated)، ومجففة، ومغطاة بإحكام قبل مغادرة المصنع.
2. **غسيل على مرحلتين قبل التسخين**: قبل تشغيل حرارة Gate 3 على أي حلقة منشأة، يجب تدوير السائل أولاً عبر مصفاة المجرى الجانبي المضمنة بحجم 50 ميكرون داخل بنك الحمل بينما يكون قلب السخان الرئيسي معزولاً تمامًا.
3. **فحص فرق الضغط**: يجب أن تحتوي مصفاة المجرى الجانبي على مقياس فرق ضغط أو مؤشر مرئي. إذا جمعت المصفاة حطام البناء أثناء الغسيل البارد الأولي، فنظفها قبل فتح عناصر السخان الرئيسية.

إذا أهملت حلقة المجرى الجانبي للغسيل، تظل نظافة الحلقة افتراضًا غير متحقق منه. وفي حلقة ثانوية عالية السرعة لخزانة NVL72، يُعد الافتراض غير المتحقق منه أسرع طريقة لتلويث منشأة بملايين الدولارات.

## الملء، والتنفيس، والسائل الأول

الملء الأول إجراء مصمَّم، لا مهارة متداولة. اكتبه تسلسلًا تستطيع ورقة القبول الإشارة إليه. أين يدخل السائل. أي صمام مفتوح. أي تنفيس مفتوح. كيف تعرف أن الوحدة ممتلئة. كيف تعرف أنك لم تحبس هواءً في فرع السخّان. ماذا تفعل بالسائل الذي تريقه، بمعنى «هناك وعاء»، لا بمعنى خطة بيئية للموقع. يستطيع كتاب المشروع حمل قواعد القاعة. هذا الكتاب يصر فقط على أن النموذج الأولي لا يُملأ بإجبار وصلة والأمل.

الوحدة التي لا يمكن ملؤها بلا أداة خاصة ليست في ملف التسليم وحدة ستُملأ خطأ. ضع الأداة في الملف، أو غيّر التنفيس.

السائل الحار والملء البارد حدثان مختلفان. الملء بسائل بارد ثم التسخين عادي. والملء بسائل هو أصلًا عند أعلى النافذة، في وحدة لم تُختبر تسريبًا عند تلك الدرجة، هو الطريقة التي تفاجئك بها الحشيات. اختبر التسريب عند ضغط تستشهد به، وعند درجة حرارة ليست المحيط فقط، إن كانت نافذة الواجب حارة. إن لم تستطع اختبار التسريب الحار بعد، فاكتب القيد ولا تدّعِ النافذة الكاملة.

## الضغط، بالمعنى السائل

طلب فصل الواجب الضغط التفاضلي كمية. ويجب أن يستطيع مسار السائل الصمود للضغوط المطلقة أيضًا، بما في ذلك الحالة التي يُغلق فيها صمام ولا تُغلق مضخة في مكان آخر. بنك الحمل السعيد جهاز مرور تدفق والذي ينفجر جهاز ضغط مسدود غير منتهٍ. لست مضطرًا إلى نشر تصنيف بار هنا. عليك أن تسأل: ما أعلى ضغط تستطيع الحلقة المستشهَد بها تطبيقه على صمام مغلق في هذه الوحدة، وهل كل مكوّن في المقطع المحصور مصنَّف لذلك، بما في ذلك الخرطوم، والمقياس، وغلاف السخّان.

الضغط المسدود حدث حراري أيضًا. الحرارة في حجم مغلق هي الطريقة التي يصل بها فرط الحرارة وفرط الضغط معًا. سيقول فصل الحالة الآمنة إن الحرارة يجب أن تنقطع. ويجب ألا يجعل فصل السائل الحجم المحصور المسار العادي. إن استطاع ترتيب صمامات حبس السخّان بين صمامين مغلقين، فتعشّقه أو أنذر به أو أزل ذلك الترتيب. «سيعرف المشغّلون» ليس تعشيقًا.

## الحسّاسات في السائل

حسّاسات درجة الحرارة والضغط جزء من مسار السائل لأن مآخذها تغيّر المسار. نتوء، ووصلة ثلاثية، وبئر حراري، وخط دفع طويل: كل منها يستطيع التسريب، أو حبس الهواء، أو قراءة جيب. ضع المآخذ على المخطط. خطوط دفع قصيرة. والنقاط العالية منفَّسة. والآبار الحرارية في التيار، لا في جذع يغادر التيار. الجذع سيقرأ درجة حرارة الساعة الماضية وستعاير عليه.

تحتاج مقاييس التدفق هدوءًا قبلها وبعدها، أو تحتاج نوعًا لا يحتاج ذلك، ويجب أن تعرف أيهما اشتريت. المقياس المحشور على كوع سيكون قابل التكرار وخاطئًا. الخطأ القابل للتكرار هو النوع الخطِر، لأن القبول «سيجتاز» المقارنة مرة ثم ستشارك كل ساعة لاحقة الانحياز. إن لم تستطع توفير الطول المستقيم الذي يتطلبه المقياس داخل الهيكل، فانقل المقياس أو اختر نوعًا مختلفًا قبل Gate 3. لا تعاير الانحياز إلى الداخل وتسمِّه الحامل.

كل مأخذ يحتاج عزلًا إن كان نزع الجهاز سيريّق الحلقة، إلا إذا كان الجهاز ملحومًا وقال القيد إنه غير قابل للصيانة. الأجهزة القابلة للصيانة التي تريّق الحلقة لن تُصان. ستُترك فاشلة، وستُستخدم القراءة الفاشلة.

## ما تحتويه مواصفة حمل سائل لمورّد فعلًا

في ملف العمل مواصفات مورّد لوحدات حمل سائل، واحدة أصغر وواحدة أكبر. إنها وثائق منتج، لا معيار، ولا تُعاد طباعتها هنا. ما تحتويه، وما ينبغي أن تستطيع ورقتك قوله بالتالي، هو هذا.

الأنبوب المبلّل معدن مسمّى، لا «معدن». في تلك المواصفات هو رتبة فولاذ مقاوم للصدأ، مذكورة، لا مضمرة. قبل أن تغادر الوحدة، يُنظَّف داخل الأنبوب وتُغطى الأطراف، كي لا يكون الملء الأول شطفًا لنشارة آلة إلى حلقة شخص آخر. إن لم تستطع وحدتك قول ما هو الأنبوب، ولم تستطع قول إنها شُحنت مغطاة ونظيفة، فليس لدى Gate 1 ما ينظر إليه.

الوصلة الخارجية عائلة، مع افتراض وملاحظة بأن عائلة أخرى يمكن صنعها. الافتراض في وثيقة مورّد ليس عائلة تزاوجك. عائلة تزاوجك ما زالت تأتي من مواصفة الحامل النافذة آنذاك. النمط المفيد هو أن الوصلة مسمّاة، وأن تغيير الوصلة مراجعة، لا مفاجأة ورشة خراطيم.

يجلس العزل عند المنافذ. ويمكن بيان التدفق، لا استنتاجه فحسب. وحدة أكبر في ذلك الملف محدَّدة بوصلة واحدة في الخدمة وواحدة محجوزة جاهزة، وبصمامات تستطيع إغلاقها من دون كسر الوصلة. ذلك هو نمط الاحتياطي والعزل الموجود أصلًا في هذا الفصل، مرئيًا في مواصفة حقيقية لا بوصفه نصيحة فقط.

تُشغَّل كل وحدة بالقدرة وبالماء قبل أن تُسمّى منجزة، مدة تكفي لأن تظهر فرصة لتسريب بارد ووصلة حارة. يستخدم نصهم تشغيلًا لا يقل عن نصف ساعة. استخدم ذلك شكل سطر مصنع: ماء داخل، وحرارة تعمل، ومدة ثبات، ونظرة، وسجل. لا تنسخ جهدهم، ولا مقاس مشبكهم، ولا نطاق تدفقهم إلى خلية واجبك. تلك الأرقام تخص ذلك المنتج. خليتك تستشهد بواجهتك، أو تبقى فارغة.

دليل بنك حمل متوسط الجهد لاختبار مولّد موجود أيضًا في الملف. إنه آلة مختلفة. يسخّن هواءً، أو كومة مقاومات، لتحميل مولّد. ولا يقوم مقام حلقة سائل حامل. لا تستعر مخطط تمديده لإنهاء وحدة سائلة.

## التآكل، والأوساخ، وما لن تدّعي تغطيته

كيمياء المبرّد تستطيع إتلاف وحدة اجتازت اختبار ماء. لا يصبح هذا الكتاب دليل كيمياء. وهو يتطلب فحص قائمة المواد، والخرطوم، والحشيات، والمعادن في المسار المبلّل، مقابل المبرّد في المواصفة المستشهَد بها. الفحص صف: المواد مدرجة، والمبرّد مستشهَد به، ولم يجد من يملك الواجهة عدم توافق، والتاريخ. إن لم يوقّع ذلك الشخص، فليس لديك توافق. لديك أمل.

الأوساخ شبيهة. متطلب نظافة لا تستطيع اختباره شعار. إما أن تحدّد شطفًا وطريقة عينة ستجريها فعلًا قبل Gate 3، أو تحدّد مصفاة وفحصًا، أو تكتب أن النظافة مفترضة من حلقة المنضدة وليست ادّعاء مسلَّمًا. النظافة المفترضة يجب ألا تُباع لاحقًا بوصفها نتيجة عن القاعة.

## مركّب: الاحتياطي الذي كان ثقبًا

يُظهر رسم نموذج أولي منفذين. واحد فقط ممدَّد. والثاني نتوء بسدادة، أُضيف كي يطابق الرسم جملة أعجب بها أحد. عند القبول تُسمّى السدادة الاحتياطي. ليس لها صمام، ولا خرطوم، ولا مسار عبر قسم الحرارة. الجملة «واحد في الخدمة، وواحد احتياطي» صحيحة تقنيًا وباطلة عمليًا. الإصلاح هو التعريف السابق في هذا الفصل. إن لم يكن ممدَّدًا إلى الواجب نفسه، فليس الوصلة الاحتياطية. سمِّه سدادة، وتوقف عن أخذ الفضل.

## مركّب: الخرطوم الذي اجتاز فارغًا

تُقبل وحدة أخرى في ورشة والخراطيم ملفوفة فوقها، فارغة، لأن المشعب لم يكن هناك. يبدو الملف أنيقًا. في الموقع تُجبر الخراطيم نزولًا على جانب الحامل. يتسطّح أحدها. ينهار التدفق عند الطرف العالي من النطاق. ترتفع درجات الحرارة. يُلام السخّان. الخرطوم المتسطّح مرئي لمن ينظر، وغير مرئي لمن يحدّق في شاشة القدرة. كان Gate 1 بالتسيير الذي ستستخدمه فعلًا، مكرَّرًا عند الضغط، سيلتقطه. الملف على منضدة ليس تسييرًا.

## ما يجوز للتصميم أن يقرره، وما لا يجوز

يجوز للتصميم اختيار الهيكل، والانحناء الدقيق، وعلامة الصمام ضمن العمل الذي حددته، وطريقة ترتيب الكابلات، بشرط ألا يخلق الترتيب انثناءً أو يسد مدى وصول. ولا يجوز للتصميم حذف العزل لتوفير وصلة. ولا يجوز له تحويل الاحتياطي إلى سدادة والإبقاء على الادعاء. ولا يجوز له نقل حسّاس إلى جذع لأن التيار كان مزدحمًا. ولا يجوز له إضافة مهايئ يغيّر عائلة التزاوج وإخفاؤه في ملاحظة. تلك تغييرات متطلب. تمر عبر قاعدة المراجعة.

إن قال لك صانع إن صمام العزل لن يتسع، فتلك معلومة مفيدة. الأجوبة هي: غيّر الغلاف، أو غيّر هندسة الصمام، أو غيّر المتطلب في وضح النهار وخسر الادعاء الذي لم تعد تستطيع دعمه. ليس هناك جواب رابع اسمه «سيكون الأمر حسنًا».

## مصادر عامة لهذا الفصل

لا يتفق الناشرون على كلمتي أولي وثانوي، والكلمتان تتحركان بين الطبعات. يُبقي هذا الكتاب جانب الحامل وجانب وحدة توزيع المبرّد. جانب الحامل هو الحلقة المغلقة التي كانت ستخدم تقنية المعلومات. وجانب وحدة توزيع المبرّد هو حلقة رفض حرارة المبنى. المبادل الحراري هو الحد المعتاد، لأن ماء المبنى وماء الحامل لا يُفترض أنهما متبادلان في الكيمياء، أو الأوساخ، أو درجة الحرارة. ذلك حد هندسي، مذكور بكلمات هذا الكتاب. عناوين التبريد السائل في ASHRAE TC 9.9، ومادة الخادم المبرَّد بالماء، وDatacom Encyclopedia هي حيث تتحقق من الأسماء المنشورة الحالية والإرشاد الحالي في جودة الماء والمواد. اقرأ الطبعة المرخَّص لك قراءتها. لا تلصق جداولها في ملاحظات المخطط. اكتب معجمًا من سطر: كلمتهم، وكلمتك، والطبعة. إن تخطيت المعجم، فستُشترى وصلة محدَّدة لحلقة واحدة للحلقة الأخرى.

مواصفات التبريد السائل في Open Compute Project، إن كان مالك الواجهة قد تبنّى واحدة، تُستشهَد بالمراجعة وتُستخدم بموجب ذلك الترخيص. ولا تلغي مواصفة الحامل النافذة آنذاك إلا إذا قال مالك الواجهة إنها تلك المواصفة.

## قرارات تُسجَّل

- جملة الحد والمخطط أحادي الخط، مع تسمية التيارات.
- أي جانب من حد وحدة توزيع المبرّد تشغله الوحدة، وما إذا كانت تشمل مضخة.
- أجهزة العزل، بما في ذلك الاحتياطي والتصريف والتنفيس، مع الحالة المرئية.
- ماذا يعني «احتياطي»، وما إذا كان اختبار على المسار الاحتياطي صالحًا.
- محظورات تسيير الخرطوم، وفئة المادة مقابل المبرّد المستشهَد به، ومديات الوصول التي سيلمسها Gate 1.
- أعمال الوصلات، مع العائلات متروكة استشهادات. المهايئات مرسومة، لا مضمرة.
- تسلسل الملء، وحالة الحجم المحصور التي صممتها خارجًا أو عشّقتها.
- صف المواد مقابل المبرّد، موقَّعًا أو مفتوحًا صراحة.
