ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 4. مسار الحرارة والوحدات النمطية

الحرارة هي المنتج. ومسار السائل يحملها فحسب. عاملهما تصميمين منفصلين يجب أن يتفقا عند نقطة الواجب. مشعب جميل بسخّان لا يكون إلا مطفأ أو عاملًا تجميعة صمامات. وسخّان كبير بلا مسار أمين للحرارة إلى السائل المتحرك سخّان غرفة يتفق أن له وصلات.

يقرر هذا الفصل كيف تُقسَّم الحرارة، وكيف تُدرَّج، وكيف تعمل زيادة مفاجئة، وكيف تخرج وحدة نمطية، وكيف يبقى العطل محليًا. ولا يقرر خريطة كيلوواط لوحدة نمطية من أي نموذج أولي رأيته. تلك الخرائط بقايا مشروع. والأنماط ليست كذلك.

## إلى أين يجب أن تذهب الحرارة

لكل واط تأمر به وجهة. إلى تيار السائل الذي تقيسه. وإلى معدن سيعيد الحرارة لاحقًا، وذلك تخزين، لا تسليم. وإلى الغرفة، عبر الغلاف. وإلى جيب سائل ليس في التدفق المقيس. يهم القبول الأولى. والأخريات أخطاء، أو تأخيرات، أو فقد. لست بحاجة إلى مختبر مسعر لاحترام التمييز. أنت بحاجة إلى العادة، المذكورة أصلًا في فصل الواجب، بمقارنة القدرة الكهربائية بقصة الحرارة في السائل بعد مدة ثبات.

يتبع التصميم تلك العادة. يجب أن يرى السطح المنتج للحرارة التيار الذي تقيسه، لا فرعًا جانبيًا، ولا خزانًا يختلط ببطء، ولا صفيحة تواجه الهواء من جانب وقطرة من الجانب الآخر. إن لم تستطع الهندسة وضع السطح في التيار، فغيّر الهندسة قبل أن تجادل عن التحكم. لا يستطيع التحكم دفع الحرارة إلى سائل غير موجود.

الكتلة الحرارية ليست واقعية مجانية. الكتلة الثقيلة ستجعل كل خطوة تبدو بطيئة وستجعل الحمل الزائد يبدو آمنًا مدة، لأن المعدن يمتص ما لم يأخذه السائل. إن كان يُراد لقائم مقامك أن يقدّم الحرارة بسرعة، فالكتلة تشويه. وإن كان يُراد له أن يشبه عطالة الحامل الحرارية، فالكتلة ادّعاء، ويجب أن تُكتب ادّعاءً بسبب. لا تدع الكتلة تحدث لأن مورّد العنصر باع تجميعة سميكة. اكتب ما إذا كانت الاستجابة السريعة أو العطالة هي الهدف. لبنك حمل عمله تمرين سلسلة تبريد، السريع والقابل للقياس يغلب عادة العطالة العَرَضية. العطالة العَرَضية تخفي التدفق الفاشل.

## توازن القدرة الحرارية والحرارة النوعية للمائع: PG25 في مقابل ماء منزوع الأيونات (DI)

الحقيقة الديناميكية الحرارية الأساسية لبنك الحمل هي معادلة توازن القدرة الحرارية المنغلقة:

$$Q = \dot{m} \cdot C_p \cdot \Delta T = \rho \cdot Q_v \cdot C_p \cdot (T_{\text{return}} - T_{\text{supply}})$$

حيث:
- Q هي الحرارة المنقولة إلى مسار السائل (kW).
- ṁ هو معدل التدفق الكتلي (kg/s)، وQ_v هو معدل التدفق الحجمي (m³/s أو L/min).
- ρ هي كثافة سائل التبريد (kg/m³).
- C_p هي السعة الحرارية النوعية (kJ/(kg·K)).
- ΔT = T_return - T_supply هو الارتفاع في درجة الحرارة عبر بنك الحمل (K).

تحدد الخصائص الفيزيائية لسائل التبريد نظام التدفق المطلوب لامتصاص القدرة الاسمية. في التبريد السائل لمراكز البيانات، تقوم الحلقات الثانوية في الغالب بتدوير إما بروبيلين غليكول 25% بالحجم (PG25) أو ماء منزوع الأيونات (DI) معالج:
- **سائل تبريد PG25 (@ 40°C متوسط الكتلة)**: الكثافة ρ = 1025 kg/m³، الحرارة النوعية C_p = 3.980 kJ/(kg·K).
- **ماء DI (@ 40°C متوسط الكتلة)**: الكثافة ρ = 992 kg/m³، الحرارة النوعية C_p = 4.179 kJ/(kg·K).

نظرًا لأن PG25 لديه سعة حرارية نوعية أقل بنحو 5% من الماء النقي، فإن امتصاص حمل حراري قدره 120.0 كيلوواط عبر ΔT قدرها 10.0 كلفن يتطلب معدل تدفق كتلي قدره 3.015 kg/s (176.5 L/min لـ PG25) مقارنة بـ 2.871 kg/s (172.2 L/min لماء DI).

إذا افترض مشغّل الاختبار ثوابت الماء النقي (4.18 kJ/(kg·K)) أثناء تدوير PG25، فإن الحرارة المحسوبة ستتجاوز الواقع بنسبة ~5%، مما يولد تباينًا زائفًا في التوازن بين الكهرباء والحرارة. يجب أن يستشهد كل حساب في ورقة القبول بخليط المائع المحدد وخصائصه المعتمدة على درجة الحرارة.

## الخطوات هضاب، لا مقبض

تحتاج حرارة مدرَّجة. يحتاج التشغيل التجريبي والقبول كلاهما إلى رؤية الآلة تتحرك عبر كسور من نقطة الواجب وتجلس هناك مدة تكفي لتصديقها. سمِّ الهضاب على الورقة قبل أن يقاس أحد الملامسات: خطوة منخفضة، وخطوة وسطى، وخطوة عالية، وكامل، وصفر. يجوز أن تضيف واحدة أخرى إن احتاجها اختبار حقيقي. ولا يجوز أن تضيف عشرًا لأن للمتحكّم حقل نسبة مئوية.

كل هضبة تحتاج تعريفًا لا يعتمد على مزاج الشاشة. الأفضل: هذه الهضبة قدرة كهربائية مأمور بها، ولا تكون صالحة إلا حين تكون المجموعة السائلة داخل النطاق الذي استشهدت به لتلك الهضبة. إن لم تكن لديك نطاقات بعد، فالهضبة ما زالت قدرة مأمور بها مثبتة طوال مدة الثبات، والمجموعة السائلة تُسجَّل لا تُحكَم. التسجيل بلا حكم مقبول مبكرًا. والحكم بلا تسجيل ليس مقبولًا. وتسمية موضع مقبض هضبة ليست هذا ولا ذاك.

مدة الثبات تخص الهضبة. اذكرها. مدة الثبات التي تنتهي حين يمل أحد ستكون قصيرة في اليوم الذي تنتظر فيه الشاحنة وطويلة حين يسير العرض جيدًا. ولا واحدة منهما قياس.

العودة إلى الصفر هضبة بذاتها. أمر الحرارة عند الصفر، والتدفق ما زال قابلًا للقراءة، ودرجات الحرارة تنخفض لسبب تستطيع رؤيته. الوحدة التي لا تستطيع الجلوس عند الصفر من دون إطفاء القدرة كلها قد تبقى مقبولة، لكن «الصفر» يعني حينئذ «إيقاف آمن»، ويجب أن تقول الورقة إن الصفر المخطَّط والإيقاف الطارئ الحالة نفسها. إن كانا كذلك، فلا تستطيع أخذ قراءة هيدروليكية عند حمل صفري بلا ترتيب خاص. اكتب ذلك القيد أو أعطِ نفسك حالة حرارة صفرية حقيقية مع بقاء المضخات والصمامات في حالة الاختبار.

## الزيادة المفاجئة

تثبت الهضاب أنك تستطيع التثبيت. وتثبت الزيادة المفاجئة أنك تستطيع التحرك بلا منحدر سرّي لا يستطيع المشغّل تجاوزه. قد يُحكَم على تحكم التبريد في الاختبار الحقيقي بحسب رد فعله على تغيّر. بنك الحمل الذي يزحف فقط لن يقدّم ذلك التغيّر قط. حدّد زيادة واحدة، من هضبة مسمّاة إلى هضبة مسمّاة أعلى، بأمر سريع بالنسبة إلى الاستجابة الحرارية التي تهمك. لست مضطرًا إلى نشر ملي ثانية. عليك أن تقول «ليس منحدرًا بطيئًا»، وعليك أن تقول ماذا يعني البطيء في ورقتك: مثلًا، يبلغ الأمر القيمة الجديدة قبل أن تنتهي درجات حرارة السائل من الحركة. إن استغرق الأمر نفسه مدة الاستقرار الحراري، فلم تشترِ زيادة مفاجئة. اشتريت منحدرًا ثانيًا.

الزيادة المفاجئة ليست دعوة إلى ضرب الوحدة في فصل للتسلية. هضبة المقصد يجب أن تكون واحدة يُسمح لك بتثبيتها. إن أردت نبضة فوق التصنيف، فتلك زيارة الحمل الزائد، بمدة ثبات ومخرج، لا ضربة بلا اسم.

امتثال زائف: منزلق برمجي برسوم متحركة، بينما تُدرَّج الملامسات على تتابع طويل لم يوثّقه أحد. الترحيل يمكن أن يكون ممارسة كهربائية جيدة. والترحيل المخفي منحدر. وثّق أزمنة المراحل. إن كان مجموع أزمنة المراحل هو المقياس الزمني الحراري، فسمِّه منحدرًا وتوقف عن تسميته مفاجئًا.

الدليل: يُظهر التصدير قفز الأمر، ثم القدرة، ثم درجات الحرارة، على خط زمني واحد. إن كانت الثلاثة في ملفات مختلفة بساعات غير متزامنة، فليس لديك دليل. لديك ثلاث قصص.

## الوحدات النمطية

الوحدات النمطية هي الطريقة التي تحصل بها على الخطوات، والتكرار، والصيانة بلا عنصر واحد لا يكون إلا عاملًا أو مطفأ. القواعد التي تهم هي الصيانة واحتواء العطل. العلامة لا تهم. ووسم كيلوواط من وحدة سابقة لا يهم.

ينبغي أن تخرج الوحدة النمطية من دون تحريك جاراتها ومن دون تصريف المشعب كله إن ادّعيت تلك القابلية للصيانة. إن تطلّب النزع تصريفًا، فقل ذلك، وضع إجراء التصريف في الملف. متطلبات التصريف المخفية هي الطريقة التي لا تُنزَع بها الوحدات النمطية قط وتُترك العناصر الفاشلة في العد. يشمل القبول نزع وحدة نمطية واحدة، أو ما يعادله مُثبَتًا إن كانت الوحدة النمطية خلف وصلة يُسمح لك بكسرها، يُفعل مرة واحدة، مع بقاء مديات الوصول من فصل السائل صحيحة بعده. إن أعدت التجميع وذهب مدى وصول، فقد أخفق بيان الصيانة.

عطل في وحدة نمطية واحدة ينبغي ألا يصبح عطلًا في الحلقة. إخفاق العنصر المفتوح ينبغي أن يزيل حرارة تلك الوحدة النمطية، لا أن يقصر التغذية على جاراتها. التسريب عند وصلة وحدة نمطية ينبغي أن يكون قابلًا للعزل إن ادّعيت العزل، أو أن يكون حدث «صَرِّف الوحدة» معلنًا إن لم تفعل. ما لا يجوز أن يكون لديك هو شيء ثالث غير موصوف، حيث يُجبر التسريب على اختيار لم يكتبه أحد بينما تبقى السخّانات عاملة.

انحياز التصميم نحو حالة آمنة. فقدان التحكم يزيل الحرارة. ولا يثبّت الحرارة عاملة. فقدان اتصال وحدة نمطية يزيل حرارة تلك الوحدة النمطية. ولا يترك الأمر الأخير ممسوكًا إلا إذا كان الإمساك حالة محلية مقصودة مرئية اختبرها القبول. الحرارة الممسوكة بمتحكّم ميت نمط إخفاق يجب أن تكتب له اختبارًا، أو أن تصممه خارجًا. فضّل التصميم خارجًا.

كم وحدة نمطية. ما يكفي لبناء الهضاب التي سمّيتها من دون الاعتماد على عنصر واحد للحمل الكامل، إلا إذا قبلت صراحة أن إخفاق عنصر واحد فقدان كلي للحرارة وما زلت تستطيع الإيقاف بأمان. الحمل الكامل بعنصر واحد أبسط وأهش. وعدة عناصر أكثر تمديدًا وأيسر تدريجًا. اختر مقابل الهضاب وقاعدة الحالة الآمنة، لا مقابل صورة لداخل شخص آخر.

التوازن بين الوحدات النمطية يهم حين تتشارك مسار سائل. إن أخذت وحدة نمطية معظم التدفق وأخذت أخرى قليلًا، فالقدرة الكهربائية المتساوية درجة حرارة سطح غير متساوية. الوحدة النمطية المجوَّعة تفصل أو تتدهور بينما تبدو درجات حرارة المجمّع حسنة. هذه مشكلة سوء التوزيع من فصل الواجب، منظورة من جانب الحرارة. إما أن تصمّم الفروع لتتقاسم عبر نطاق التدفق، أو تقيس الفروع، أو لا تدّعِ أن قراءات المجمّع تصف صحة الوحدة النمطية. الادعاء الذي لا تستطيع قياسه قيد. اكتبه. لا تكتشفه رائحة احتراق.

## التجميع وما يجب أن يجيب عنه الاختبار اللاحق

حلقة واحدة تمثّل حاملًا كاملًا بسيطة. وهي أيضًا عمياء عن سوء التوزيع داخل الحامل الذي لا تختبره فعلًا. عدة حلقات تمثّل مجموعات من المسارات الثانوية تخبرك أكثر وتكلف مزيدًا من الصمامات والمقاييس والخراطيم. اختر مقابل السؤال الذي يجب أن يجيب عنه الاختبار اللاحق.

إن لم يحتج كتاب المشروع إلا إلى «كان الطلب على جانب الحامل حاضرًا عند المشعب»، فقد تكفي حلقة واحدة مجهَّزة جيدًا. بناء ست حلقات لتبدو جادًا هو الطريقة التي تختفي بها الميزانيات في الوصلات. إن وجب على المشروع أن يُظهر أن مشعبًا يغذّي أكثر من مسار، وأن تلك المسارات يمكن تحميلها على نحو مختلف، فيجب أن يقدّم بنك الحمل أكثر من مسار، بسلطة حرارة وتدفق على كل مسار ستأمر به على استقلال. مشعب سدادات وهمية ليس حملًا متعدد المسارات. إنه زي.

اكتب السؤال في جملة واحدة في أعلى قسم مسار الحرارة من ملفك. «يجب أن تتيح لنا هذه الوحدة أمر حرارتين مختلفتين على فرعين يتشاركان مدخلًا». أو: «هذه الوحدة فرع واحد، وأي ادّعاء عن التوزيع الداخلي للحامل خارج النطاق». كلاهما صالح. والحالة الباطلة ثلاثة فروع في التصيير وسخّان واحد في الهيكل.

كل فرع ستأمر به على استقلال يحتاج الوظائف الست، أو مجموعة فرعية مكتوبة. الفرع الذي له حرارة وبلا قراءة تدفق فرع ستروي عنه قصصًا خاطئة. إن أسقطت المجموعة الفرعية وظيفة، فالإسقاط قيد على ذلك الفرع، وأي نتيجة اختبار من ذلك الفرع ترث القيد. النتائج لا تعلو على الورقة.

## المجرى الجانبي، والضبط، ومن يُسمح له بتحريك التدفق

تلتقي الحرارة والتدفق عند السلطة. بنك الحمل الذي لا يستطيع خفض التدفق إلا بإغلاق المسار الوحيد سيقاتل وحدة توزيع المبرّد، أو سيضغط مضخة ضغطًا مسدودًا، أو سيفصل على درجة الحرارة لأن الصمام نفسه الذي ضبط التدفق حبس الحرارة أيضًا. قل، نثرًا، ما يُسمح له بالتحرك.

صمام ضبط على بنك الحمل، على التوالي مع قسم الحرارة، مع مجرى جانبي حول قسم الحرارة كي يبقى التدفق الكلي عند واجهة الحامل عاليًا بينما يُلطَّف تدفق قسم الحرارة. هذا تصميم حقيقي، ويحتاج قصتي تدفق أو بيانًا واضحًا بأنك تقيس واحدة منهما فقط. إن قست التدفق الكلي فقط، فلا تعرف التدفق الذي يلامس السخّانات. وإن قست تدفق السخّان فقط، فلا تعرف ما يراه المشعب. يجب أن تقول مجموعة الواجب أي تدفق هو تدفق القائم مقام. الأفضل قياس الاثنين إن كان كلاهما يستطيع التحرك.

المجرى الجانبي الثابت، غير المتحكَّم فيه، مسار تسريب للحرارة. سيجعل ارتفاع درجة الحرارة يبدو صغيرًا. وهو مقبول فقط إذا كان مرسومًا، ومقيسًا عن قصد، ومدرَجًا في قصة الحرارة.

طلب عائد إلى وحدة توزيع المبرّد لتغيير التدفق. مسموح بوصفه منهج مشروع. وغير مسموح بوصفه اعتمادًا مخفيًا للنموذج الأولي. إن لم تستطع الوحدة بلوغ نطاق التدفق بلا أمر لوحدة توزيع المبرّد لا تملكه، فليس للوحدة تدفق قابل للضبط. لوحدة توزيع المبرّد هو. ضع ذلك في القيود أو غيّر الوحدة.

بلا ضبط على الإطلاق، التدفق تضبطه الحلقة الخارجية، والحرارة تضبطها أنت. مسموح أيضًا، وأبسط غالبًا، بشرط أن تستطيع الحلقة الخارجية يوم القبول ضبط التدفقات فعلًا، وبشرط ألا تدّعي ضبط تدفق لا تملكه الوحدة. طلبت قائمة المتطلبات في الفصل 1 تدفقًا قابلًا للضبط. إن قررت الآن أن الضبط يعيش خارج الوحدة، فراجع ذلك السطر. لا تترك الادعاءين نافذين معًا.

اكتب جملة السلطة: «التدفق عند الواجهة يضبطه أ. والتدفق عبر قسم الحرارة يضبطه ب. والحرارة يضبطها ج». إن كان أ وب وج الصمام نفسه، فقل ذلك، واقبل الاقتران قيدًا. السلطة المقترنة تعني أنك لا تستطيع السير بالحرارة والتدفق على استقلال. بعض الاختبارات تحتاج السير بهما على استقلال. إن كان اختبارك كذلك، فالصمام الواحد التصميم الخطأ.

## أنماط إخفاق تستحق الكتابة

قدرة كهربائية كاملة، وارتفاع صغير في درجة الحرارة. إما أن التدفق أعلى بكثير من النقطة التي تظنها، أو أن الحرارة ليست في السائل، أو أن حسّاسات درجة الحرارة ليست في التيار. الرد ليس إضافة قدرة. الرد فحص المجموعة: التدفق، وموضع الحسّاس، وما إذا كان مجرى جانبي يسرق الارتفاع. يُخفق القبول الهضبة إن لم تطابق قصة الحرارة ولم يستطع أحد تفسير وجهة الواطات.

ارتفاع درجة الحرارة مع انهيار التدفق. انسداد، أو انثناء، أو صمام ليس حيث تظن، أو مصفاة نسيتها، أو هواء. ينبغي أن تنقطع الحرارة إن انهار التدفق دون النقطة التي سمّيتها حدًا أدنى للحرارة الآمنة. ذلك الحد الأدنى حماية، لا هدف أداء. سمِّه أو استشهد به. الوحدة التي تُبقي الحرارة الكاملة في تدفق منهار تتسلق نحو إيقاف فرط الحرارة، وقد تخسر السباق.

وحدة نمطية واحدة حارة، والجارات خاملة، والقدرة الكلية «صحيحة». توزيع داخل الوحدة. قراءات المجمّع لن تراه إلا إذا وُجد حسّاس وحدة نمطية أو تدفق فرع. إن لم يكن لديك أي منهما، فلا تستطيع ادّعاء صحة الوحدة النمطية. نمط الإخفاق حينئذ: ستعمل هكذا ساعات. الإصلاح حسّاس أو قيد يمنع الحمل الكامل دون مراقبة. فضّل الحسّاس إن كان الحمل الكامل هو المنتج.

فصل بلا إنذار. تخسر الاختبار والسبب معًا. محظور أصلًا في المتطلبات. يُكرَّر هنا لأن تصميم مسار الحرارة ينفّذ الفصل غالبًا في ملامس والإنذار في برمجيات لا ترى الملامس. صل الإنذار بالشيء الذي أزال الحرارة فعلًا، أو اقبل أن الإنذار إشاعة.

حرارة عاملة، والأمر مطفأ. ملامس ملحوم، أو مرحّل ممسوك، أو ترتيب قدرة تحكم يغذّي عكسيًا. هذا اختبار الحالة الآمنة. أمر بالصفر واقتل قدرة التحكم على حدة. يجب أن ينتهي كلاهما بحرارة مطفأة. إن كان قتل قدرة التحكم يشغّل الحرارة، فتوقف. تلك الوحدة ليست نموذجًا أوليًا يُسمح لك بإنهائه بكتابة إجراء. غيّر الدارة.

تسريب بطيء للحرارة إلى الغرفة. قصة السائل تكاد تطابق، وتسخن الغرفة، و«يصحّح» أحد توازن الحرارة بمعامل. المعامل يمكن أن يكون حد فقد أمين إن قسته. والمعامل المكتوب ليُغلق الجدول غش ضد نفسك. إما أن تقيس فقد الغلاف أو تُبقِ النطاق واسعًا بما يكفي لئلا تدّعي دقة سرقها الغلاف. لا تنشر كفاءة زائفة.

خطوات غير متساوية. الهضبة الوسطى ليست بين المنخفضة والعالية، لأن الوحدات النمطية غير متساوية أو لأن مرحلة فشلت والمتحكّم ما زال يقول النسبة المئوية. الدليل قدرة مقيسة، لا حقل النسبة المئوية. ضع القدرة المقيسة في التصدير. النسبة المئوية بلا واط طلب، لا نتيجة.

## التحكم، بقدر ما تتطلب الحرارة فقط

للتحكم في هذا الفصل عمل واحد: جعل الهضاب والزيادة المفاجئة صحيحتين، وجعل الحالة الآمنة صحيحة. سيتحدث الفصل التالي عن البيانات. لا تبنِ منظومة تحكم تحتاج فصل البيانات كي تطفئ الحرارة. المحلي، والممل، والقابل للاختبار يغلب المتشابك والذكي لمسار الإيقاف. يجوز للشبكة أن تطلب هضبة. ويجب ألا تكون الشبكة الشيء الوحيد الذي يُبقي الملامسات مفتوحة. إن تعارضت تلك الجملة مع منتج يعجب مورّدك، فالمنتج لا يستوفي المتطلب. اكتب التعارض. لا تدع عرض لوحة متابعة يحسمه.

الوضع اليدوي يهم. يجب أن يستطيع شخص على الأرض أمر الصفر من دون تسجيل الدخول إلى شيء. الإيقاف المحلي الذي يوقف الشاشة فقط ليس إيقافًا. وسِم التحكم المحلي بالهضاب التي لديك فعلًا، أو بالإطفاء وطلب للبعيد. الأزرار غير الموسومة تصبح موروثًا شفهيًا.

التعشيقات التي تخص هنا: لا حرارة إن كان التدفق دون الحد الأدنى الذي سمّيته، ولا حرارة إن كانت صمامات العزل مغلقة، ولا حرارة إن فشلت حسّاسات السائل المطلوبة للحماية. كل تعشيق يحتاج سلوكًا حين يفشل الحسّاس الذي يغذّيه. حسّاس التدفق الفاشل ينبغي أن يزيل الحرارة، لا أن يتجاوز التعشيق. التعشيق المتجاوَز وصلة عبور. وصلات العبور ليست وضعًا. إن احتاجت الصيانة وصلة عبور، فهي تعطيل مضبوط، مسجَّل، والحرارة ممنوعة أو محدودة بصرامة، ويستحيل تركها في موضعها بلا بطاقة مرئية. يحاول القبول ترك تعطيل معشَّق ويتحقق من أن الوحدة ترفض أن تبدو عادية.

## ما لا يُرسم

لا تضع رسم تصنيع في ملف التسليم وتسمِّه أساس التصميم. الرسم سيجمّد مقاسات الثقوب ولن يجمّد جملة السلطة. جملة السلطة أهم. لا تنشر خريطة وحدة نمطية لكيلوواطات كهربائية منسوخة من وحدة أخرى. لا تنشر مخطط تحكم بديلًا عن اختبار الحالة الآمنة. المخططات يمكن أن تكون خاطئة بالطريقة التي تهم، وهي الطريقة التي تسير بها الأسلاك فعلًا. الاختبار هو السلطة. والمخطط ملاءمة إن طابق الاختبار.

لا ترسم وحدة توزيع المبرّد داخل مسار حرارتك لتجعل الصورة تبدو منظومة. لحظة تكون وحدة توزيع المبرّد داخل رسمك، سيُسند إليك الناس إخفاقاتها. أبقِ الحد.

## مركّب: النسبة المئوية التي كذبت

يقدّم متحكّم من واحد في المئة إلى مئة. يجلس القبول عند النصف لأن النص يقول خمسين. القدرة الكهربائية المقيسة ليست قريبة من نصف الكامل، لأن النصف في البرمجيات نصف الوحدات النمطية مفعَّلة، واثنتان من تلك الوحدات فاشلتان مفتوحتين، والبرمجيات لا تعد الواطات. يتفق ارتفاع درجة حرارة السائل مع القدرة الأصغر، لا مع النسبة المئوية. الوحدة ليست بالضرورة غير آمنة. تعريف الهضبة خاطئ. أصلح التعريف إلى القدرة المقيسة، وأصلح الوحدات النمطية الفاشلة، وتوقف عن كتابة النصوص بالنسبة المئوية حتى يكون للنسبة معايرة واط فحصتها.

## مركّب: القتال مع المغذّي

تضبط وحدة التدفق بالصمام نفسه الذي يغذّي السخّانات، وبلا مجرى جانبي. عند الطرف عالي التدفق من النافذة المستشهَد بها يكون الصمام شبه مفتوح وعديم الفائدة ضبطًا. وعند الطرف منخفض التدفق يكون شبه مغلق وتفصل السخّانات. يضيف الفريق منحدرًا برمجيًا «للاستقرار». يخفي المنحدر أن التحكم المستقل في الحرارة والتدفق لم يكن ممكنًا قط. جملة السلطة، المكتوبة مبكرًا، كانت ستُجبر على مجرى جانبي أو على مراجعة ادّعاء التدفق القابل للضبط. البرمجيات لن تخلق مسارًا هيدروليكيًا.

## مصادر عامة لهذا الفصل

يضع الوصف العام لـ NVIDIA حرارة هذه الفئة من الحوامل في حامل مبرَّد بالسائل، لا في هيكل مبرَّد بالهواء تستطيع محاكاته بسخّان غرفة. ذلك يدعم جملة التجميع: الوحدة تقوم مقام الحرارة على جانب الحامل. ولا يدعم خريطة وحدة نمطية، أو تقسيم كيلوواط، أو ادّعاءً بأن ترتيب سخّانك يطابق ترتيبهم. لا تفتح ورقة بيانات وتنسخ رقم قدرة إلى قائمة الهضاب. قائمة الهضاب قدرة مقيسة ستجلس عليها، مستشهَد بها أو مختارة. مادة ASHRAE عن تصميم معدات تقنية المعلومات وعن تقنيات التبريد يمكن أن تفيد في ما إذا كانت كتلتك واستجابتك ادّعاءً أو عرَضًا. استشهد بالعنوان. لا تُعد رواية الفصل. جملة السلطة تبقى لك. لن تكتبها لك ورقة بيضاء.

## قرارات تُسجَّل

- أين يُطلب أن تذهب الحرارة المأمور بها، وما إذا كانت الكتلة الحرارية ادّعاءً أو عرَضًا.
- الهضاب، ومدة الثبات، وتعريف الهضبة الصالحة.
- اختبار الزيادة المفاجئة، متميّزًا عن منحدر وعن الحمل الزائد.
- صيانة الوحدة النمطية والعطل الذي يجب أن يبقى محليًا.
- السؤال بجملة واحدة الذي يجب أن يجيب عنه التجميع.
- جملة السلطة لتدفق الواجهة، وتدفق قسم الحرارة، والحرارة.
- اختبارات الحالة الآمنة: أمر الصفر، وقتل قدرة التحكم.
- التعشيقات، والسلوك حين تفشل حسّاساتها.
