ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 6. السلامة

السلامة في هذا الكتاب قائمة إيقافات، لا خطة طوارئ لموقع. يستطيع كتاب المشروع حمل أرقام الهاتف، ومسالك الخروج، ومن يُتصل به في قاعة معينة. يمسك هذا الكتاب الإيقافات التي يجب أن تكون صحيحة في الوحدة حيثما وُصلت، بما في ذلك منضدة، بما في ذلك رصيف شاحنة، بما في ذلك غرفة تكون فيها الشبكة إشاعة.

للإيقاف حسّاس أو سبب منفصل، وإجراء يزيل الخطر أو يحتويه، وبيان محلي، وسجل، وسلوك حين يفشل الشيء الذي كان يُفترض أن يكشف الخطر. إن لم تستطع ملء تلك الخمسة، فليس لديك إيقاف. لديك وسم تحذير.

الإيقافات الخمسة التي يتطلبها هذا الفصل بالاسم هي فرط الحرارة، وفرط الضغط، والتسريب، والعطل الكهربائي من الأنواع التي تشعل الأشياء أو تصدم شخصًا، والصمام الخطأ. يجوز أن تضيف غيرها. ولا يجوز أن تسقط هذه وتستبدل بها بتًا واحدًا «النظام سليم».

## فرط الحرارة

منتج الوحدة حرارة. وإخفاق ذلك المنتج حرارة في السائل، أو على سطح، أو في طرف لم يُرد له أن يكون مصرف الحرارة. يجب أن تزيل حماية فرط الحرارة الحرارة من دون أن تطلب من شخص ملاحظة اتجاه. الاتجاهات لكتاب البيانات. والإيقافات للعتاد ولبرمجيات ما زالت تعمل حين تنهار شاشة الاتجاه.

قل أي حسّاس يُسمح له بإنشاء الإيقاف. حسّاس سائل في التيار المقيس هو الذي يطابق الواجب. وحسّاس سطح على العنصر هو الذي يطابق تشغيلًا جافًا أو حريق فرع مجوَّع. تحتاج غالبًا الاثنين، لأن درجة حرارة السائل يمكن أن تبدو مقبولة بينما يُطهى فرع مجوَّع، ويمكن أن يبدو حسّاس السطح مقبولًا بينما يكون سائل الخروج قد تجاوز الحد إن كان الحسّاس على الوحدة النمطية الخطأ. إن لم يكن لديك إلا واحد، فاكتب البقعة العمياء على صفحة القيود ولا تدّعِ تشغيلًا دون مراقبة في تلك البقعة العمياء.

قل ماذا يحدث إن فشل ذلك الحسّاس. الفشل يعني مفتوحًا، أو مقصورًا، أو خارج النطاق، أو متقادمًا. الإجراء إزالة الحرارة. والإجراء غير المقبول تجاهل الحسّاس والإبقاء على آخر نقطة ضبط. تجاهل حسّاس حماية فاشل هو الطريقة التي تصبح بها المنظومات «المتكررة» منظومات واحدة بإنذار زينة. إن كان لديك حسّاسان وفشل واحد، فقل ما إذا كان الباقي كافيًا أو ما إذا انقطعت الحرارة حتى يصح الاثنان. أي القاعدتين يمكن الدفاع عنها. والصمت لا يمكن.

العتبة رقم مشروع أو استشهاد. وليست رقمًا سيخترعه هذا الكتاب. يجب أن تجلس بعيدًا بما يكفي عن أعلى هضبة مقبولة كي لا يفصل الثبات العادي، وقريبًا بما يكفي كي لا يتسع لحدث فقدان التدفق وقت لتدمير الوحدة قبل الإيقاف. إن لم تستطع وضعها، فلم تعرف بعد المقياس الزمني الحراري. جد ذلك على المنضدة مع منع الحرارة أو بخطوة صغيرة، لا بالمقامرة عند الحمل الكامل. سجّل العتبة على الورقة استشهادًا أو اختيارك. سمِّ أيهما.

اختبر بلا تدمير. دخل محاكى، أو مقاومة اختبار، أو حقن اختبار برمجي هو نفسه مُنذَر ولا يمكن تركه معشَّقًا، أو اختبار تدفق منخفض مضبوط عند حرارة منخفضة بما يكفي للاقتراب من الحد ببطء بينما يراقب أحد. إن كان الاختبار الوحيد «شغّله حتى يفصل»، فلن تجري الاختبار قط، والإيقاف موروث شفهي. أضف طريقة الاختبار إلى ورقة القبول الآن، بينما ما زال رخيصًا إضافة طرف.

فرط حرارة الغرفة ليس هذا الإيقاف. الغرفة الحارة مشكلة تهوية. لا تدع حسّاس غرفة يحل محل حسّاس سائل. يفصلان لأسباب مختلفة ويعلّمان المشغّل الدرس الخطأ إن تشاركا مصباحًا.

## فرط الضغط

الحلقة التي يستطيع بنك الحمل التأثير فيها تحتاج حدًا لا يعتمد على لباقة وحدة توزيع المبرّد. إن كانت الحماية الوحيدة «ستلتقطها وحدة توزيع المبرّد»، فاكتب ذلك الافتراض في القيود المعروفة، بحبر، ولا تدّعِ أن الوحدة آمنة على مضخة منضدة ليس لها مثل تلك اللباقة. مضخات المنضدة هي حيث تموت النماذج الأولية، لأن مضخة المنضدة قادرة غالبًا على ضغط أعلى من حلقة القاعة، في صمام مغلق لم تكن حلقة القاعة لتغلقه.

سمِّ أعلى ضغط تعتقد أن الحلقة المستشهَد بها، وحلقة المنضدة، تستطيعان تطبيقه. قارنه بأضعف مكوّن مبلّل: الخرطوم، والحشية، والمقياس، وغلاف السخّان، وجسم المقياس، وجسم الصمام. الأضعف هو التصنيف الذي يهم. الغلاف القوي لا ينقذ مقياسًا ضعيفًا. المقاييس تفشل حادة. ضع نطاق المقياس وصمام عزل المقياس على المخطط إن كان المقياس الفاشل يستطيع الرش.

التنفيس هو التصميم الأمين حين يمكن ضغط مقطع محصور بعد ذلك التصنيف الأضعف. مسار التنفيس يحتاج وجهة: خزانًا، أو عودة، أو موضعًا ليس وجه شخص وليس غلافًا كهربائيًا. التنفيس الذي ينفّس على الأرض بلا سجل تسريب قصدته. وما زال يحتاج إنذارًا أو خطوة فحص بعد أي حدث، لأن التنفيس الذي ارتفع قد لا يكون قد أعاد الجلوس.

إن اخترت عدم تركيب تنفيس، لأن كل مصدر ضغط خارجي ومتحكَّم فيه، فاكتب الافتراض والضبط الإداري: هذه الوحدة لا تُوصَل بمصدر غير منظَّم. ثم اجعل تلك الجملة مستحيلة الإغفال في الملف الذي يحصل عليه غريب. الضوابط الإدارية أضعف من التنفيس. وهي أحيانًا كل ما لديك. وليست قط سببًا لتخطي الجملة.

يتفاعل فرط الضغط والحرارة في حجم مغلق. حرّم فصل مسار الحرارة السخّانات المحصورة بين صمامات مغلقة، أو تطلّب تعشيقًا. يكرّر هذا الفصل النتيجة: جهاز التنفيس ليس بديلًا عن الحرارة في حجم محصور، لأن السائل الذي يغادر عبر التنفيس قد يكون حارًا، وقد يبقى العنصر في تشغيل جاف بعد مغادرة السائل. التعشيق أولًا. والتنفيس ثانيًا. والإجراء ثالثًا. لا تعكس ذلك الترتيب لأن صمام تنفيس كان أسهل شراءً من مفتاح موضع صمام.

اختبر قصة فرط الضغط بحذر. لست بحاجة إلى سوق الوحدة إلى التدمير. أنت بحاجة إلى إظهار أن جهاز الكشف، إن كان لديك واحد، يُنذر عند ضغط محاكى، وأن للتنفيس، إن كان لديك واحد، شهادة أو اختبار منضدة من صانعه قد أودعته، وأن وجهة التنفيس هي التي على المخطط. التنفيس الموجَّه إلى لوحة تغيّرت، لأن اللوحة تحركت بعد الرسم، بند Gate 1 فاشل. انظر إلى حيث يشير، والغلاف مغلق، من الموضع الذي سيشغله شخص.

## التسريب

التسريب إخفاق سائل وأحيانًا إخفاق كهربائي، بذلك الترتيب في الزمن وبالترتيب المعكوس في الشدة إن كان السائل موصلًا وبلغ جزءًا حيًا. صمّم بحيث لا يكون للسائل مسار إلى الغلاف الكهربائي. شفاه تقطير، وفصل، وموصلات تواجه الأسفل، ولا كتل أطراف في مستوى التقطير. هذه واجبات تصميم. وهي أيضًا نظرات Gate 1. التصيير لن يُظهر المسار الذي يأخذه التقطير فعلًا. كوب ماء، يُستخدم عمدًا على خارج القسم السائل بينما القسم الكهربائي مفتوح ومطفأ القدرة، سيُظهره. افعل ذلك قبل أن تخلط الكهرباء والمبرّد. إنه اختبار رخيص ويُحرج الرسوم، وهو ما تريده.

الكشف، إن رُكّب، يجب أن يسبّب إجراءً. الحد الأدنى للإجراء: إزالة الحرارة والإنذار محليًا. والأفضل: إغلاق ما تستطيع إغلاقه أيضًا، إن لم يحبس الإغلاق سخّانًا ما زال حارًا. فكّر في ذلك التسلسل. إغلاق الصمامات، ثم إطفاء الحرارة، الترتيب الخطأ إن كان الإغلاق يحبس الحرارة. إطفاء الحرارة، ثم العزل، هو الترتيب الصحيح عادة. اكتب الترتيب.

إنذار التسريب الذي لا يوجد إلا على شاشة في غرفة أخرى تقرير. وليس حماية للشخص الواقف إلى جانب الوحدة. يجب أن يعمل البيان المحلي والشبكة ميتة. مصباح، أو بوق، أو راية. اختر واحدًا يمكن سماعه أو رؤيته في الغرفة التي ستستخدمها فعلًا. ثم اختبره بالمحاكاة. اختبار بلل على مجس حسّاس، يُفعل بحيث لا يبلغ السائل الأجزاء الحية، أفضل من بت برمجي إن كان الحسّاس هو الشيء الذي سيفشل في الخدمة. البتات البرمجية لا تبتل.

غياب حسّاس تسريب قيد مسموح لنموذج أولي لا يُترك وحده قط ويُستخدم على منضدة فقط مع شخص عمله المراقبة. وهو قيد ضعيف لوحدة ستُترك عند هضبة بينما ينظر الناس إلى وحدة توزيع مبرّد. طابق القيد بطريقة استخدام الوحدة. إن تغيّر الاستخدام، وجب إعادة فتح القيد. القيود ليست هبات دائمة.

## الكهربائي: المغذيات المزدوجة 2N وعتبات تحمل العزل الكهربائي

العزل الكهربائي والتأريض الوقائي من بنود القبول، وليسا فقرة في دليل لا يفتحه أحد. في تدشين بنوك الأحمال الصناعية، "قال الكهربائي إنه موافق" ليس سجلاً للاختبار.

معياران كهربائيان يحكمان قبول Gate 2:
1. **مقاومة العزل (اختبار ميغر، Megger)**: تطبيق جهد تيار مستمر DC 1000V لمدة دقيقة واحدة بين دائرة القدرة الرئيسية وهيكل الشاسيه المؤرض وقائيًا (PE). يجب أن تكون مقاومة العزل المقاسة ≥ 10 MΩ. أي مقاومة أقل تشير إلى تسرب الرطوبة، أو تلف عزل الموصلات، أو تسرب سائل التبريد الداخلي.
2. **اختبار تحمل الجهد العالي (هايبوت، Hipot)**: إخضاع الدائرة الرئيسية لجهد تيار متردد بتردد القدرة 1.5 kV AC لمدة دقيقة واحدة مع عدم حدوث أي انهيار للعزل أو وميض قوسي (flashover) أو فصل.

علاوة على ذلك، تستخدم مراكز بيانات الذكاء الاصطناعي ذات المهام الحرجة **معمارية طاقة مزدوجة التغذية 2N (Feed A وFeed B)**. تكون الخزانات مزودة بسلكي تغذية، حيث يتم تغذية كل مخرج من خطوط UPS وPDU مستقلة في المنبع. يجب أن يعكس النموذج الأولي لبنك الحمل السائل هذا الواقع المزدوج:
- **فصل المغذيات**: المغذي A يغذي بنكي التسخين 1 و2؛ والمغذي B يغذي بنكي التسخين 3 و4. يحتوي كل مغذٍ على قاطع دائرة مصبوب (MCCB) قابل للقفل خاص به (CB-101A وCB-101B).
- **بقاء قدرة التحكم**: يجب تغذية مصدر طاقة التحكم الداخلي 24VDC بشكل مزدوج عبر وحدة تكرار ثنائية الصمام (diode-OR).
- **اختبار إسقاط فقد المغذي الفردي (Single-Feed Loss Drop Test)**: أثناء اختبار Gate 3 عند حمل 100%، يقوم المشغل عمدًا بفصل المغذي A. يجب على بنك الحمل إسقاط البنكين 1 و2 فورًا دون التسبب في تعثر المغذي B بسبب تيار زائد أو تيار بدء مفاجئ. والأهم من ذلك، يجب ألا يتعرض ناقل التحكم، أو PLC، أو مقياس التدفق، أو حساسات الحرارة لأي انقطاع كهربائي ولو لميكروثانية واحدة. وإذا تسبب فقدان مغذٍ واحد في إعادة تشغيل وحدة التحكم أو تجميد التصدير، فإن الوحدة تفشل في قبول 2N. (انظر الشكل 04 للمخطط التخطيطي للمغذي المزدوج وناقل التحكم).

المبرّد الموصل والتسريب إلى أطراف التوصيل هو الإخفاق المركّب. اختبار التنقيط واختبار التأريض هما وسيلتك لتقليل تكلفة ذلك المزيج. لا تنتظر "لترى ما إذا كان المبرّد موصلًا حقًا." افترض أن التسريب يمكن أن يصبح صدمة أو فصلاً، وحافظ على فصل السائل عن الأجزاء الحية. وإذا كان التصميم لا يستطيع إبقاءهما منفصلين، فهو لم يكتمل بعد.

## الصمام الخطأ

سيُوجد المنفذ الاحتياطي، والمجرى الجانبي، وصمامات العزل في الحالة الخطأ. هذا ليس طعنًا في المشغّلين. إنه عد للمقابض. كل مقبض سيُترك، في لحظة ما، حيث احتاجه آخر عمل.

وسِم المقابض بالوظيفة، بكلمات يستطيع غريب مطابقتها بالمخطط أحادي الخط. «V3» ليست وظيفة. «عزل العودة» وظيفة. إن احتجت الاثنين، فاستخدم الاثنين، واجعل الوظيفة النص الكبير. الوسوم التي تواجه الجدار تُخفق Gate 1. والوسوم التي تسقط تُخفق Gate 1. يشمل القبول يدًا على كل صمام ومقارنة بالمخطط، لا لمحة إلى قائمة.

الصمام الخطأ مشكلة تعشيق أيضًا حيث يستطيع الصمام حبس الحرارة أو ضغط مسار قلت إنه محمي ضغطًا مسدودًا. مفاتيح الموضع على تلك الصمامات هي الطريقة التي يصبح بها التعشيق حقيقيًا. بلا مفاتيح، التعشيق إجراء. الإجراءات فحوص بوابة وفحوص تشغيل. وهي أضعف من المفاتيح. إن اعتمدت على إجراء، فيجب أن تشمل ورقة القبول وورقة التشغيل كلتيهما سطر الصمام، والسطر الفائت بدء فاشل، لا لحظة توجيه. اكتب ذلك.

إدخال الاحتياطي الخدمة بلا إعادة اختبار حدث صمام خطأ من نوع خاص. تغيّر المسار الهيدروليكي ولم يتغير السجل. قال فصل السائل أصلًا إن التبديل يتطلب شخصًا مسمّى وإعادة اختبار. هنا نتيجة السلامة: المسار الاحتياطي غير المجهَّز يمكن أن يضع حرارة كاملة عبر مسار بلا قراءة تدفق. امنع الحرارة على احتياطي غير مجهَّز، بإجراء أو بمفتاح، أو جهّزه. لا تترك التركيب متاحًا وبلا اسم.

## ما يبقى خارج هذا الفصل

أرقام الهاتف، وأسماء الغرف، وخرائط الخروج، وخطط مناولة المواد الكيميائية لقاعة معينة، والنصيحة الطبية. تلك حقيقية، وليست خصائص لبنك الحمل. وضعها هنا سيجعل الكتاب يبدو مكتملًا ويجعل الوحدة تبدو محدَّدة وهي ليست كذلك. أشر إلى كتاب المشروع. ثم تحقق من أن وحدتك لا تفترض زمن استجابة لا تستطيع توفيره إلا قاعة واحدة. الإيقاف الذي يحتاج وصول أحد في دقيقة واحدة ليس إيقافًا على الوحدة. إنه أمل في المبنى. حوّله إلى إيقاف على الوحدة، أو اكتب الاعتماد قيدًا يمنع الحرارة دون مراقبة.

واجهات إخماد الحريق، إن تطلّبها مبنى، واجهة مشروع. مساهمة الوحدة تلامس يعني «الحرارة مأمور بها» أو «عطل»، إن احتاجه المشروع، يُختبَر كأي منفصل آخر. لا تدّعِ أن هذا الكتاب يصمّم منظومة الإخماد.

## مركّب: وحدة توزيع المبرّد اللطيفة

يُختبَر نموذج أولي دائمًا بعد وحدة توزيع مبرّد تفصل عند ضغط معقول. ليس للوحدة تنفيس ولا مفتاح ضغط. ولا تحصل صفحة القيود قط على الجملة عن المصادر غير المنظَّمة. على منضدة، تلتقي مضخة مؤقتة وصمام عزل مغلق. يفشل أضعف مقياس. لا يُصاب أحد لأن المقياس يتفق أنه يشير إلى لوحة. ثم يُعاد تصميم اللوحة، ويُستبدَل المقياس بالنطاق نفسه، والجملة ما زالت غائبة. الإصلاح هو الجملة، والمقارنة بمصدر المنضدة، وتنفيس أو مفتاح ضغط لا يحتاج وحدة توزيع المبرّد. والإصلاح ليس لوحة جديدة.

## مركّب: الحد البرمجي

فرط الحرارة رقم في متحكّم. ويدفع الملامسَ لوح مختلف يُمسك آخر حالة عند فقدان الاتصال. يُعاد إقلاع المتحكّم أثناء هبوط ويعود ببطء. يبقى الملامس داخلًا. الحد البرمجي ليس نافذًا في الدقيقة التي تهم. كان اختبار الحالة الآمنة، قتل قدرة التحكم، والاختبار المنفصل، قتل الوصلة بين المتحكّم والملامس، سيُظهرانه. تلك الاختبارات اختبارات قبول. وهي مملة. وهي الفصل.

## مصادر عامة لهذا الفصل

التحكم الكهربائي استشهادان، لا مادة منسوخة واحدة. التغذية يحكمها كود المباني الذي تبنّته القاعة: NFPA 70، الكود الكهربائي الوطني، في الولايات المتحدة، في الطبعة المتبنّاة، أو التبنّي المحلي لـ IEC 60364 أو قواعد التمديدات الوطنية. والوحدة يحكمها معيار معدات. IEC 60204-1، المعدات الكهربائية للآلات، هو المرجع الدولي المعتاد لسخّان بدارة تحكم وفاصل. العلامة التي يدّعيها البنّاء، إن وُجدت، تسمّي معيار سلامة المنتج. اكتب الطبعتين على الورقة. لا تنسخ نص الكود إلى البوابة. نسخ كود مشكلة حقوق نشر ومشكلة صيانة، لأن الطبعة المتبنّاة ستتحرك.

السلوكيات التي يتطلبها هذا الكتاب خاصة به، وهي التي تختبرها البوابات. فاصل قابل للقفل لا يستطيع الأمر البعيد إلغاءه. وتيار زائد يزيل الحرارة، مع معرفة حالة تغذية التحكم. وتأريض وقائي مختبَر. وفقدان قدرة التحكم يزيل الحرارة. والإيقاف لا يسأل الشبكة. والسائل لا يتتبع إلى الأجزاء الحية. حيث تحدّد الطبعة المستشهَد بها طريقة اختبار، استخدم تلك الطريقة واستشهد بها. وحيث لا تفعل، اكتب الطريقة. لا تخترع رقم بند.

نشرة ASHRAE المعنونة «Data Center Power Equipment Thermal Guidelines and Best Practices» عن البيئة الحرارية لمعدات القدرة. استشهد بها إن احتاج المشروع ذلك الموضوع. وليست كود التمديدات، ولا تُستخلَص هنا.

## قرارات تُسجَّل

- لكل من الإيقافات الخمسة: الحسّاس أو السبب، والإجراء، والبيان المحلي، والسجل، وسلوك الحسّاس الفاشل.
- العتبات مستشهَد بها أو موسومة بأنها اختيارك. لا أرقام عامة مخترَعة.
- طريقة اختبار غير مدمّرة لكل حماية، مكتوبة قبل أن يسخن النموذج الأولي.
- قدرة التحكم في مقابل قدرة السخّان، واختبار القاطع المفتوح.
- وسوم الصمامات وأي الصمامات إجراء فقط في مقابل مبدَّلة.
- القيود التي تمنع الحرارة دون مراقبة، إن غاب الكشف أو التنفيس.
- تأكيد أن خطط طوارئ القاعة لم تُستخدم بديلًا عن إيقاف وحدة.
