ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 7. اقبل النموذج الأولي

هذا هو الفصل الذي من أجله بقية الكتاب. النموذج الأولي غير المقبول التزام بلوحة اسمية. والنموذج الأولي المقبول ضد عرض شرائح الالتزام نفسه، بإضاءة أفضل.

القبول تسلسل بوابات. التسلسل هو المنهج. تفشل الفرق حين تبدأ التشغيل الحراري لأن الشاحنة تنتظر، بينما ما زال صمام لا يمكن بلوغه، أو تتنازل عن مخرج البيانات لأن الشاشة المحلية بدت حسنة. تستطيع الشاحنة الانتظار. بنك الحمل الذي يسرّب عند الوصلة لا يحصل على تشغيل حراري كي يستطيع الجدول قول إن التشغيل الحراري حدث. التشغيل الحراري على وحدة تسرّب ليس دليل واجب. إنه دليل على أنك كنت مستعجلًا.

أربع بوابات، بالترتيب. الساكن والصنعة. والقدرة والاتصالات. وخطوات الحمل. والحمل الزائد. لا تبدأ البوابة التالية لإنقاذ اليوم على إخفاق سابق. لا تشغّلها بالتوازي على الوحدة نفسها لتوفير عصر. البوابات المتوازية تخفي نمط الإخفاق الذي تحتاج إليه أكثر، وهو وحدة تبدو حية كهربائيًا وغير منتهية هيدروليكيًا.

الورقة التي تدخل بها هي الورقة من الفصول السابقة، معلَّمة المراجعة، والمجهولات إما مملوءة أو محوَّلة إلى قيود صريحة. إن بقيت مجهولات جوهرية في خلية لا يُشحن إذا، فلست عند القبول. أنت عند مراجعة تصميم. اعقد المراجعة. لا تُعد تسميتها قبولًا لحفظ التاريخ.

## الأدوار

سمِّ أربعة أدوار، حتى إن حملها شخصان جميعًا. مالك الورقة، الذي لا يجوز له تحرير شرط إيقاف بهدوء أثناء اليوم. والمشغّل، الذي يأمر بالهضاب وليس الشخص نفسه الذي بنى منطق الملامس، إن استطعت ترتيب ذلك. والمسجِّل، الذي يكتب ما حدث، بما في ذلك الاجتيازات المملة. والغريب، الذي لم يكن في البناء والذي سيُسلَّم التصدير. إن كان فريقك شخصًا واحدًا، فيجب أن يكون الغريب مع ذلك شخصًا آخر، حتى إن كان لساعة فقط. القبول الذاتي هو الطريقة التي تنجو بها البيانات المتقادمة.

سمِّ من يجوز له إعفاء بوابة. الافتراض لا أحد في اليوم. الإعفاء مراجعة للورقة، يوقّعها مالك الورقة ومن وقّع النطاق، مع إضافة قيد، ومع تخفيض الادعاء ليطابق. الإعفاء الذي يُبقي الادعاء ويُسقط الدليل ليس إعفاءً. إنه قرار بشحن إشاعة. اكتب تلك الجملة في أعلى الورقة كي تكون في الغرفة.

## التهيئة ليست بوابة، وما زالت تستطيع إيقافك

قبل Gate 1، سجّل التهيئة. أي حلقة موصولة. وما تستطيع امتصاصه. وما تستطيع إيصاله. وأي تغذية موصولة. أي مراجعة من الورقة تستخدم. أي مراجعة من مواصفة الواجهة المستشهَد بها، إن كان استشهاد قيد اللعب. هوية الوحدة: رقم تسلسلي أو وسم ورشة سيظل يعني شيئًا بعد سنة. إن لم تكن للوحدة هوية، فأعطها واحدة قبل أن تبدأ. قبول هيكل بلا اسم سيُودَع خطأ على خليفته.

إن لم تستطع الحلقة المؤقتة امتصاص أطول مدة ثبات أو لم تستطع إيصال التدفق الذي تنوي طلبه، فلا تدخل Gate 3. ما زال يجوز أن تفعل Gate 1 وGate 2. اكتب «Gate 3 لم يُبدأ، الحلقة غير كافية» وتوقف. تلك الجملة استخدام ناجح للمنهج. وليست نموذجًا أوليًا فاشلًا. النموذج الأولي الفاشل هو الذي أعلنته مجتازًا ضد حلقة غير كافية.

الصور مسموحة. وليست السجل. السجل هو الورقة مع اجتياز، أو إخفاق، أو لم يُبدأ على كل سطر، موقَّعة، مع إرفاق التصدير للبوابات التي تنتج بيانات. صورة مصباح أخضر تذكار.

## Gate 1. الساكن والصنعة

قارن الكائن المادي بورقة المتطلبات وبمخطط P&ID (الشكل 02)، لا بذاكرة عرض CAD ثلاثي الأبعاد. (انظر الشكل 06 لآلة الحالة التسلسلية للبوابات وقواعد حاجز الإخفاق المنغلق fail-closed).

افحص مسافات الوصول والوصلات:
- **التحقق من الفصل السريع Danfoss FD83**: افحص وصلتي FD83 للتوريد والراجع. تحقق من أن التعشيق المزدوج الميكانيكي يعمل بسلاسة: مع عدم وجود ضغط في السائل، يجب أن تتعشق الوصلة ويثبت دبوس قفل الأمان بإحكام في موضعه. تحقق من أنه لا يمكن تدوير مقبض الصمام الكروي الداخلي إلى وضع "مفتوح" أثناء الفصل، وأنه لا يمكن سحب الجلبة إلى وضع "فصل" أثناء فتح الصمام. الوصلة التي بها دبوس قفل منحنٍ، أو جلبة عالقة، أو وجه إحكام مخدوش تفشل فورًا في Gate 1.
- **مسار الخرطوم ونصف قطر الانحناء**: تحقق من أن خراطيم EPDM/المقواة تحافظ على الحد الأدنى لنصف قطر الانحناء R ≥ 6D في ظل هندسة التشغيل الفعلية. لا التواءات، ولا احتكاك بحواف الصفائح المعدنية، ولا وزن خرطوم معلق على عنق الوصلة، ولا تدلٍ للخرطوم يعيق الوصول إلى الحاوية الكهربائية أو إزالة الوحدات.
- **المجرى الجانبي للغسيل قبل التدشين**: تحقق من تركيب وتوصيل مصفاة المجرى الجانبي المضمنة بحجم 50 ميكرون (حلقة V-105). قم بإجراء غسيل أولي بالماء البارد عبر المجرى الجانبي؛ افحص سلة المصفاة بحثًا عن برادة التصنيع أو قشور الأنابيب قبل السماح بدخول السائل إلى قلب السخان الرئيسي.
- **تثبيت الضغط الهيدروستاتيكي وتفتيش تسريب الوصلات**: اضغط الوحدة إلى 1.5× من ضغط التشغيل الاسمي (مثل 9.0 بار ماء بارد) واحتفظ به لمدة 30 دقيقة. تسريب مرئي صفري عبر جميع أسنان NPT/BSP، وأطواق التثبيت الصحية tri-clamp، وجذوع الصمامات.
- **اختبار مسار التنقيط**: مع إيقاف تشغيل القسم الكهربائي وفتح باب الكابينة، اسكب كوب ماء متعمدًا فوق الجزء الخارجي من قسم السائل. تحقق من أن مياه الصرف تصب بالكامل في صينية الاحتواء السفلية دون أن تتسرب قطرة واحدة إلى مقصورة الكهرباء ذات الجهد العالي. وإذا تسرب السائل إلى الحاويات الحية، فتوقف. ينتهي اليوم كيوم إعادة تصميم ميكانيكي.

تفشل Gate 1 على وضع الإغلاق (fails closed). أي شيء تكتشفه بخلاف ذلك عندما تكون الحلقة ممتلئة وشاحنة التدشين تنتظر بالخارج هو توقف تلقائي.

## Gate 2. القدرة، واختبار ميغر، والقياس عن بُعد

المغذي يطابق سطر واجهة القدرة. يجب ألا تعتمد الاختبارات الكهربائية على تأكيدات شفهية عابرة:
- **مقاومة العزل بميغر**: تطبيق DC 1000V لمدة 60 ثانية بين قضبان التوزيع الرئيسية والتأريض الوقائي (PE) للشاسيه. يجب أن تكون المقاومة المقاسة ≥ 10 MΩ. سجّل القيمة الدقيقة في ورقة القبول.
- **تحمل الجهد العالي (Hipot)**: إخضاع الدوائر الرئيسية لجهد تيار متردد 1.5 kV AC بتردد القدرة لمدة دقيقة واحدة دون حدوث وميض قوسي أو انهيار.
- **فصل دائرة التوقف في حالات الطوارئ (E-Stop) السلكية**: اضغط على زر الفطر اليدوي لـ E-Stop وتأكد من فصل كونتاكتورات القدرة الرئيسية خلال 20 مللي ثانية بفعل ارتداد النابض. تأكد من بقاء طاقة التحكم (24VDC) حية للحفاظ على تسجيل الإنذارات.
- **تعشيق قفل مفتاح الفصل المحلي**: افتح مفتاح الفصل الرئيسي القابل للقفل. حاول إرسال أمر تشغيل برمجي عن بُعد عبر Modbus. تأكد من عدم إمكانية تنشيط السخانات تحت أي تجاوز برمجي.


## Gate 3. خطوات الحمل

لا تدخل إلا من Gate 2 مجتاز وحلقة كافية. ابدأ من اصطفاف الصمامات المسجَّل. ابدأ التصدير أولًا. إن لم يكن التصدير يعمل، فالخطوة لا تُحتسب. الخطوة التي حدثت في الغرفة لا في الملف لم تحدث.

التسلسل شكل، وخطط النموذج الأولي في ملف العمل تستخدم واحدًا أصلًا. القدرة تعمل. والفحص الذاتي، مسجَّل، لا شاشة بداية تصدّقها. والتهيئة: الحرارة ما زالت مطفأة، والتدفق قابل للقراءة، ولا حماية ممسوكة. ثم اجلس عند أرباع الواجب: ربع، ونصف، وثلاثة أرباع، وكامل. ثم صفر. ثم إيقاف. يغطي السجل المسار كله. الإنذار غير المفسَّر يُخفق المسار. تسلسل الأرباع هذا افتراض صالح للاستعمال حين لا يكون للورقة استشهاد آخر. وليس قانونًا. إن تطلّب استشهاد واجبك خطوات مختلفة، فاستخدم تلك، وقل لماذا لم تكفِ الأرباع.

ثم تقوم الخطط نفسها بزيارة منفصلة فوق الكامل، وتعود إلى الصفر. تستخدم أوراقها خطوة قصيرة فوق النقطة المقرَّرة. لا تنسخ نسبتها المئوية إلى ورقتك بوصفها حملًا زائدًا للصناعة. وانسخ الشكل: سمِّ المستوى، وسمِّ مدة الثبات، وسجّله، وغادره. الزيارة التي تمدّدها لأنها تبدو هادئة لم تعد الزيارة على الورقة.

يستخدم إجراء اختبار منظومة سائلة في الملف نفسه متحكّم بنك الحمل للسير بتلك الخطوات بينما يسجّل الآخرون وحدة توزيع المبرّد، على جانبي مبادلها الحراري، وينظرون إلى الأطراف الكهربائية بكاميرا حرارية. ذلك الإجراء كتاب لاحق. والمتطلب الذي يضعه على هذه الوحدة ليس كذلك. يجب أن يستطيع المتحكّم تثبيت كل خطوة مدة تكفي لأخذ تلك القراءات الأخرى، ويجب أن يُظهر التصدير أن الخطوة كانت الخطوة التي يظنون أنهم سجّلوها. إن كان المتحكّم لا يمكن دفعه إلا باليد، فإجراؤهم وبوابتك كلاهما خيال.

يستمر التسلسل. تُدرَج الزيادة المفاجئة حيث تقول الورقة، بين هضبتين، وليست بديلًا عن الجلوس على هضبة المقصد بعدها. ما زلت تجلس. القفزة ليست مدة الثبات.

يُدرج اختبار إسقاط فقد المغذي الفردي 2N (single-feed loss drop test) عند هضبة 100%. في مراكز بيانات 2N ذات المهام الحرجة، قد تفشل تغذيات الطاقة. مع تشغيل الوحدة بثبات عند حمل 100%، يقوم المشغل يدويًا بفصل قاطع الدائرة الرئيسي على المغذي A (CB-101A). يجب على بنك الحمل إسقاط بنوك السخان المخصصة له على الفور دون تأخير. يجب أن يستمر المغذي B في حمل نصف حمله دون تعثر قاطعه في المنبع بسبب تيار البدء المفاجئ. والأهم من ذلك، يجب ألا يمر مصدر طاقة التحكم الداخلي 24VDC عبر هذا التحويل إلا بسلاسة تامة: صفر إعادة تشغيل لـ PLC، صفر إطارات Modbus مفقودة، صفر إعادة ضبط للساعة، وعدم وجود تنشيط زائف لإيقاف الطوارئ. إذا أدى فصل مغذٍ واحد إلى إيقاف تصدير البيانات أو إعادة تشغيل وحدة التحكم، تفشل Gate 3 في سطر تكرار الطاقة.



عند كل هضبة، يسجّل المسجِّل وقت البداية، والقدرة المأمور بها، وما إذا كانت المجموعة السائلة تُحكَم أو تُسجَّل فقط. إن كانت تُحكَم، فالنطاقات هي التي على الورقة، لا نطاقات جديدة مخترَعة لأن الهضبة الأولى أخطأت. إخطاء النطاق إخفاق أو قيد، لا دعوة لتحرير النطاق. ولا «يدفع» المشغّل صمامًا قالت جملة السلطة إنه ثابت، إلا إذا سمحت الورقة بالدفع وسُجّل الدفع. الدفعات غير المسجَّلة هي الطريقة التي تصبح بها هضبتان غير قابلتين للمقارنة.

الإنذارات التي تظهر يجب أن تُفسَّر في السجل أو تُخفق البوابة. التفسير يعني: السبب، وما إذا طابق الإجراء الورقة، وما إذا أصبحت الهضبة باطلة نتيجة لذلك. الإنذار الذي يمسح نفسه وليس في التصدير تصميم إنذار فاشل، مكتشف متأخرًا. توقف وأصلح الخروج. لا تجادل بأن المصباح ومض فحسب.

قصة الحرارة عند كل هضبة محكومة: ينبغي أن يستطيع الغريب رواية القدرة الكهربائية ودرجات حرارة السائل والتدفق في فقرة واحدة، بعد الواقعة، من دونك. إن كان الارتفاع صغيرًا لأن التدفق عالٍ، فينبغي أن تقول الفقرة ذلك، وأن تقول إن درجة الحرارة وحدها لم تُستخدم لاجتياز النقطة. إن اختلف الارتفاع والقدرة بقدر يغيّر الاستنتاج، فتفشل الهضبة حتى تُوجد وجهة الواطات. مجرى جانبي، أو فقد إلى الغرفة، أو حسّاس في جذع، أو تدفق متقادم: جد أيها. لا تطبّق معاملًا.

نقاط المقارنة، إن كانت مؤقتة، تُركَّب قبل الهضبة الأولى وتُترك. تحريك مجس بين الهضاب يكسر المجموعة. إن وجب تحريك مجس، فتلك الهضبة تهيئة مختلفة وتُوسَم كذلك. لا تحسب متوسطها في الأخريات.

الزيادة المفاجئة: يبلغ الأمر القيمة الجديدة على مقياس زمني سمّته الورقة مفاجئًا، وتتبع القدرة، ويُظهر التصدير الترتيب، ولا تفصل حماية إلا إذا كان المقصد غير مشروع. إن حوّله تتابع مخفي إلى منحدر، فاكتب «منحدر، لا مفاجئ» وأخفق سطر الزيادة المفاجئة حتى يُوثَّق التتابع ويُقبَل منحدرًا أو يُزال. لا تجتزه لأن الهضبة النهائية كانت حسنة. الهضبة النهائية سطر مختلف.

عُد إلى الصفر وتأكد أن الحرارة مطفأة بينما يبقى التدفق قابلًا للقراءة، إن كان ذلك التصميم، أو تأكد من حالة الإيقاف الآمن إن كان الصفر يعني الإطفاء. أوقف. أُغلق التصدير كما ينبغي، وخُزّن الملف، وفُتح الملف على آلة لم تجرِ الاختبار. اختبار الغريب، مرة أخرى، على ملف يحتوي هضابًا. هذا هو اختبار الغريب الحقيقي. والخامل كان بروفة.

يُخفق Gate 3 إن لم يمكن تثبيت هضبة، أو إن كان السجل ناقصًا، أو إن ظهرت بيانات متقادمة داخل مدة ثبات، أو إن انطلق إنذار وهو غير مفسَّر، أو إن كانت الزيادة المفاجئة منحدرًا لم يكن مسموحًا لك تسميته مفاجئًا، أو إن لم يستطع الغريب إعادة بناء الأمر وقصة الحرارة. ولا يُخفق Gate 3 لأن الحلقة المؤقتة انحرفت، بشرط أن تكون قد كتبت انحراف الحلقة حد تهيئة وكانت نقاط الوحدة نفسها أمينة. إن لم تستطع تمييز انحراف الوحدة من انحراف الحلقة، فنقاط المقارنة غير كافية. ذلك إخفاق للتهيئة، ويُبطل الهضاب المحكومة. يجوز أن تبقى الهضاب المسجَّلة فقط. ولا يجوز أن تبقى الهضاب المحكومة.

الوحدة التي لا تكون إلا مطفأة أو كاملة لم تجتز هذه البوابة، مهما قالت اللوحة الاسمية. لا تقبل وعدًا بأن الخطوات ستُضاف في البرمجيات لاحقًا. البرمجيات لاحقًا وحدة مختلفة. اقبل الوحدة في الغرفة.

## Gate 4. الحمل الزائد

لا تدخل إلا بعد أن يصفو Gate 3. الحمل الزائد على وحدة لا تستطيع تثبيت هضابها المقرَّرة لا يثبت شيئًا إلا الجرأة. عرّف المستوى ومدة الثبات على الورقة قبل اليوم، استشهادًا أو اختيارك، موسومًا. عرّف المخرج: العودة إلى هضبة مسمّاة أو إلى الصفر، ثم الإيقاف. والبيانات ما زالت مسجَّلة. الحمل الزائد زيارة، لا تصنيف جديد.

تبحث عن الاستقرار وعن مغادرة الحرارة عبر المسار الذي صممته. الاستقرار يعني لا فصل، ولا تذبذب سمّته الورقة غير مقبول، ولا صيد صمام إن كانت الصمامات مشغَّلة بالقدرة، ولا بيانات متقادمة، ولا موصل يسخن، ولا خرطوم يغيّر شكله إلى انثناء. ومغادرة الحرارة عبر المسار المصمَّم تعني أن قصة السائل ما زالت تفسّر القدرة، ضمن النطاق الأوسع الذي كان ينبغي أن تكتبه لهذه الزيارة القصيرة. إن لم تكتب نطاقًا، فتسجّل ولا تدّعي اجتيازًا مكمَّمًا. ما زال يجوز أن تُخفق الزيارة لفصل، أو تسريب، أو سجل متقادم، أو إخطاء حالة آمنة.

راقب الشخص، لا الشاشة فقط. الحمل الزائد هو حين سيعلن خرطوم، أو تنفيس، أو رائحة خطأ تصميم تتأخر عنه الحسّاسات. عمل أحدهم النظر إلى الوحدة، لا إلى الرسم. أعطه السلطة لضرب الإيقاف المحلي بلا اجتماع. الثقافة التي تتطلب إذنًا لإيقاف حمل زائد ثقافة ستتأخر يومًا.

ثم غادر. عُد إلى الصفر. تأكد أن الإنذارات الممسوكة، إن وُجدت، مفهومة. تأكد أن الوحدة لا تجلس الآن عند أمر مستمر أعلى لأن أحدًا أعجبه رقم الحمل الزائد. أعد ضبط أي تجاوز مؤقت. التجاوز المتروك معشَّقًا بوابة فاشلة حتى إن كانت الزيارة جميلة.

لا تنسخ نسبة مئوية من تقرير نموذج أولي وتسمِّها الحمل الزائد للصناعة. القاعدة في هذا الكتاب أصغر وأشد: يجب أن تسمّي الورقة الحمل الزائد ومدة الثبات، والآلة التي لا تستطيع أداء النقطة المسمّاة لا تُشحن آلة تستطيع. إن احتجت الشحن على أي حال، فشحن والادعاء بالحمل الزائد مزال، لا مع الادعاء وقصة.

اجتياز Gate 4: الزيارة المسمّاة اكتملت، والمخرج اكتمل، والسجل مكتمل، ولا إنذار غير مفسَّر، ولا تسريب جديد، والإيقاف المحلي مثبت إن استخدمته أو مثبت على حدة إن لم تحتجه. إخفاق Gate 4: فصل لا تستطيع تفسيره، أو حرارة بقيت عاملة بعد أمر الصفر، أو بيانات تقادمت في اللحظة الوحيدة التي همّت، أو زيارة مددتها لأنها كانت تسير جيدًا. تمديد مدة الثبات بعد الورقة اختبار مختلف. لا تُعد تسميته اجتيازًا للأصل.

## إيقاف الحمل الزائد، ممارَسًا

إن لم يحتج Gate 4 قط إلى الإيقاف المحلي، فما زلت تمارسه مرة، عند هضبة منخفضة، قبل الزيارة أو بعدها. أمر بهضبة، ثم اضرب الإيقاف المحلي، بما في ذلك بينما يُصر أمر بعيد على الهضبة. الحرارة مطفأة. والإنذار أو البيان كما حُدّد. ويُظهر التصدير الإيقاف. وإعادة الضبط لا تستأنف الحرارة إلا إذا أمر بها شخص مرة أخرى. هذه الممارسة ليست اختيارية. الوحدات التي لا تُوقَف قط وحدات مسار إيقافها رسم.

ومارس أيضًا فقدان قدرة التحكم عند هضبة منخفضة، مرة واحدة. تطابق النتيجة فصل الحالة الآمنة. إن خفت فعل هذا، فأنت خائف من التصميم. أصلح التصميم قبل الزيارة العالية في Gate 4. الخوف معلومة.

## ما تكتبه في اليوم

كل سطر: اجتياز، أو إخفاق، أو لم يُبدأ. والزمن. والأحرف الأولى. وللإخفاق، جملة واحدة عما لوحظ، لا عما أُمل. أرفق اسم ملف التصدير وهوية الآلة التي خزّنته. لاحظ مراجعة الورقة. لاحظ أي إعفاء بمراجعته الخاصة، لا باستطراد شفهي. لاحظ من كان الغريب. لاحظ الحلقة والتغذية. لاحظ أي شيء فاحت رائحته، أو رشح، أو تغيّر شكله، حتى إن لم يلتقطه رقم.

لا تكتب «كما هو متوقع» المحتوى الوحيد لسطر. المتوقع هو الورقة. ينبغي أن يقول السطر ما لوحظ بطريقة يستطيع قارئ لاحق مقارنتها. «ثُبّتت الهضبة الوسطى طوال مدة الثبات، ملف التصدير س، وأعاد الغريب بناء الأمر والارتفاع» سطر. و«حسن» ليس سطرًا.

## بعد إخفاق

أصلح، ثم كرّر السطر الفاشل وكل سطر كان يمكن للإصلاح أن يزعجه. الإصلاح البرمجي يكرّر اختبار البيانات المتقادمة في Gate 2، لا الشاشة التي كنت تنظر إليها فقط. وإصلاح الخرطوم يكرّر مديات الوصول ونظرة التسريب. وإصلاح الحسّاس يكرّر اختبار الغريب. لا تعلن الوحدة مقبولة لأن آخر إصلاح بدا صغيرًا. للإصلاحات الصغيرة أبناء عمومة كبار.

إن لم تستطع الإصلاح، فخفّض الادعاء أو ارفض الوحدة. يذهب الادعاء المخفَّض على صفحة القيود في اليوم نفسه، لا في بريد لاحق. يستشهد سجل القبول بالادعاء المخفَّض. الوحدة ذات الادعاء المخفَّض يمكن أن تبقى مفيدة. والوحدة ذات الادعاء الكامل وسر مخفَّض لا يمكن.

## كيف يبدو الاجتياز، وكيف لا يبدو

الاجتياز ممل. النقاط توجد. والخطوات جُلس عليها. والسجل مكتمل. والإنذارات التي انطلقت مفسَّرة. والإيقافات تعمل والشبكة ميتة. والغريب يستطيع إعادة بناء اليوم. وصفحة القيود تطابق ما رأيته فعلًا، بما في ذلك «الحمل الزائد ليس تصنيفًا جديدًا» وأي بقعة عمياء لحسّاس ما زلت تحملها.

ولا يبدو الاجتياز حماسًا. ولا يبدو جولة. ولا يبدو صورة واحدة للحمل الكامل. ولا ينتقل إلى وحدة ثانية بالشبه. تحصل الوحدة الثانية على سجلها. التوائم ليست الوحدة نفسها حتى تقول البوابات إنها كذلك.

اجتياز هذا النموذج الأولي لا يقبل القاعة، ولا وحدة توزيع المبرّد، ولا حامل تقنية المعلومات. يقبل القائم مقام، عند الواجب المستشهَد به، ضمن القيود المكتوبة. من يستخدم السجل لادّعاء أكثر يكتب كتاب المشروع من دون عمل المشروع. ذلك سوء الاستخدام ليس سببًا لإضعاف البوابات. إنه سبب لإبقاء جملة الادعاء في أعلى السجل، بكلمات قصيرة.

## مركّب: الشاحنة

الشاحنة عند الرصيف. وجد Gate 1 منفذًا احتياطيًا ليس إلا سدادة، وخرطومًا ينثني حين يُسيَّر إلى موضع المشعب الحقيقي. يقترح أحد تسجيل الاثنين بنود تشغيل تجريبي وتشغيل Gate 3 على ملف المنضدة كي يمكن عقد اجتماع القبول. كان الاجتماع سيقبل حينئذ وحدة لم تُرَ في تسييرها الحقيقي، ضد ادّعاء احتياطي باطل. جواب المنهج ممل. أصلح ادّعاء الاحتياطي أو المنفذ. سيّر الخرطوم كما سيُستخدم. كرّر الأسطر المزعوجة. تنتظر الشاحنة. والبديل سجل سيُستخدم، لاحقًا، للمجادلة بأن المشعب «لا يستطيع أخذ التدفق»، بينما لم يكن المشعب قط هو المنثني.

## مركّب: النطاق المحرَّر

تخطئ الهضبة الوسطى نطاق درجة حرارة بمقدار صغير. مالك الورقة، وهو أيضًا المشغّل اليوم، يحرّر النطاق ويستمر. التصدير حسن. والقصة حسنة. وقاعدة المراجعة ميتة. الشهر القادم سيُحرَّر إخطاء مختلف أيضًا، وستكون مجموعة الواجب قد هاجرت إلى ما تستطيع الوحدة فعله، بينما ما زال الاستشهاد يسمّي نافذة لم تعد الوحدة تمثّلها. جواب المنهج: الإخطاء إخفاق أو إعفاء بادعاء مخفَّض. الشخص الذي يحرّر ويشغّل ويوقّع هو السبب في تقسيم الأدوار. إن لم يمكن تقسيمها، فالمسجِّل على الأقل يكتب «حُرّر النطاق أثناء التشغيل» في جملة سيراها الغريب. الخجل ضبط ضعيف. وهو أفضل من الصمت.

## مصادر عامة لهذا الفصل

البوابة تستشهد بوثيقة. ولا ترفق الوثيقة. في ترويسة القبول، استشهاد الواجهة هو ورقة بيانات NVIDIA أو مواصفة الحامل النافذة آنذاك، بالعنوان والمراجعة، أو هو مجهول وتبقى أسطر الواجب المحكومة في Gate 3 لم تُبدأ. تجلس طبعة كود المباني وطبعة معيار المعدات على ترويسة Gate 2. ويجلس عنوان ASHRAE على ثبت المراجع إن اعتمدت عليه خلية مواد أو فئة، وما زالت الخلية تحمل قيمة مشروعك، لا جدولًا ملصوقًا. إن وصل أحد بورقة بيضاء مطبوعة وأراد توقيع سطر بالإشارة إلى فقرة، فارفض. يجتاز السطر حين يستوفي الشيء الورقة. والورقة ليست الشيء. الفصل 19 هو القاعدة إن استمر الجدال.

## قرارات تُسجَّل

- الأدوار الأربعة، وقاعدة الإعفاء، قبل اليوم.
- كفاية تهيئة الحلقة والتغذية، أو Gate 3 لم يُبدأ.
- كل مدى وصول في Gate 1 ونتائج الملء والتسريب والتقطير.
- إثبات البيانات المتقادمة واسم الغريب.
- نتائج الهضاب مربوطة بأسماء ملفات التصدير، لا بالذاكرة.
- مستوى الحمل الزائد، ومدة الثبات، والمخرج، والإيقاف المحلي الممارَس.
- القيود المراجَعة في اليوم نفسه لأي ادّعاء مخفَّض.
