ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 8. الملف الذي يجب أن تسلّمه

بنك الحمل المسلَّم بلا ملف جهاز مستعمل. الشخص الذي يستلمه لا يستطيع قبوله، ولا تشغيله، ولا تفسير ساعة سيئة، ولا إخبار مراجعة لاحقة لمواصفة الحامل ما إذا كانت الوحدة ما زالت تنطبق. يستطيع تشغيله. ذلك ليس تسليمًا.

الملف قصير عن قصد. القصير يعني أن غريبًا يستطيع إيجاد الادعاء، والإيقافات، والقيود في جلسة واحدة. والقصير لا يعني الغائب. الملف السميك الذي يخفي جملة السلطة في ملحق ملف رقيق زائد عبء. ضع الجمل التي تستطيع إيقاف ادّعاء سيئ في الأمام. وضع سجلات الاختبار خلفها، موسومة كي تستطيع الصفحة الأولى الإشارة إلى اسم ملف.

يسرد هذا الفصل ما في الملف وما ليس فيه. إنه قائمة تعبئة للمعرفة. قائمة تعبئة الآلة وثيقة مشروع. لا تدمجهما. لقائمة الصندوق ومجموعة الواجب قراء مختلفون، وأحدهما سيُرمى حين يفرغ الصندوق.

## الهوية والمراجعة

تسمّي الصفحة الأولى الوحدة. وسم الورشة أو الرقم التسلسلي، ووصفًا يستطيع شخص مطابقته بالهيكل من دون فتح رسم: ما هي تقريبًا، لا شعار. وتسمّي مراجعة الملف والتاريخ. وتسمّي مراجعات الورقة التي استخدمها القبول. إن تغيّرت الوحدة بعد القبول، تتغير مراجعة الملف في اليوم نفسه. الوحدة المتغيّرة بملف غير متغيّر وحدة غير مقبولة يتفق أن لها تاريخًا.

قفزتان تعيدان بناء التاريخ. يستشهد سجل القبول بمراجعة الورقة. وتستشهد الورقة بمواصفة الواجهة بالعنوان والمراجعة. لست بحاجة إلى قفزة ثالثة عبر صندوق بريد. إن وُجدت حقيقة في صندوق بريد فقط، فليست في الملف. انسخها إليه أو توقف عن الاعتماد عليها.

تجلس جملة الادعاء تحت الهوية. ما يُسمح لهذه الوحدة أن تمثّله. وما لا يُسمح لها أن تمثّله. الادعاء هو الجملة نفسها التي كتبتها في الجلسة الأولى، محدَّثة بما أجبرتك البوابات على تخفيضه. إن نما الادعاء أثناء المشروع، فالبوابات التي تبرر النمو مستشهَد بها. الادعاءات لا تنمو بالصفة.

## ورقة المتطلب

أدرج قائمة المتطلبات من الفصل الفني الأول، معلَّمة المراجعة، مع الوظائف الست وأسطر الواجهة الثلاثة. خلايا الدليل وخلايا لا يُشحن إذا مملوءة. المجهولات الباقية مؤرَّخة ومملوكة، وهي مكرَّرة على صفحة القيود كي يراها قارئ لا يقرأ إلا القيود. المتطلب «المفتوح» والقيد الذي لا يذكره سيُفوَّتان. قله مرتين، في هذين الموضعين، ولا في موضع آخر بصيغة متناقضة.

أدرج قاعدة المراجعة وقاعدة الإعفاء. يحتاج القارئ اللاحق إلى معرفة كيف سُمح لخلية أن تتغير. إن تغيّرت خلية أثناء القبول، فالإعفاء مرفق، لا ملخَّص من الذاكرة. للمرفقات أسماء. «انظر البريد» ليس اسمًا.

## مجموعة الواجب

أدرج نقطة التشغيل مجموعة، كل خلية مستشهَد بها أو موسومة بأنها اختيار المشروع. وأدرج المواضع التي زارها القبول ولماذا. وأدرج الحمل الزائد زيارة، مع البيان الصريح بأنه ليس تصنيفًا مستمرًا جديدًا إلا إذا أثبتت بوابة ذلك فعلًا، وهو ما لم تفعله شبه قطعًا.

أدرج جمل القصة الزائفة. تعلّم المشغّل التالي ما لا يستنتجه من رقم جميل واحد. الملف الذي لا فيه إلا أرقام سيُقرأ نتيجة. والقصص الزائفة تعيده قياسًا.

أدرج الحدود الدنيا للحلقة المؤقتة التي افتُرضت عند القبول، كي لا يخلط أحد سعة حلقة المنضدة بسعة الوحدة. حلقة قاعة لاحقة أضعف من المنضدة مشكلة مشروع. ينبغي أن يجعل الملف تلك المقارنة ممكنة من دون الاتصال بك.

## المخطط أحادي الخط

أدرج المخطط الذي يستطيع غريب إعادة رسمه. الحد، والتيارات، والعزل، والاحتياطي، والضبط أو المجرى الجانبي إن وُجدا، ومواضع الحسّاسات، ووجهة التنفيس إن وُجد تنفيس، وجملة السلطة: من يضبط تدفق الواجهة، ومن يضبط تدفق قسم الحرارة، ومن يضبط الحرارة. إن اختلف المخطط وجملة السلطة، فالملف غير جاهز. لا تشحن خلافًا وتسمِّه تفصيلًا.

لا يشمل المخطط مخطط موقع، ولا شعار عميل، ولا رقم غرفة، ولا صورة لمشعب حقيقي تعرّف مكانًا. تلك تخص المشروع، إن خصّت أي موضع. ينبغي أن يبقى مخطط الوحدة مفهومًا إن نُقلت الوحدة.

## قائمة النقاط

وظائف، لا سجلات. كل نقطة: الاسم كما في التصدير، وموضع المخطط، ووحدة القياس، وما إذا كانت تستطيع إزالة الحرارة، وما إذا كانت القيمة المتقادمة تُخفق هضبة. حالات الصمام مدرجة. وأسماء الإنذار مدرجة، مع الإجراءات. تطابق ترويسات أعمدة التصدير هذه القائمة تمامًا. إن لم تفعل، فلم يُجتز Gate 2 حقًا. أصلح الترويسات أو أصلح القائمة قبل أن تسمّي الملف مسلَّمًا.

خريطة السجلات، إن استخدم مشروعك ناقلًا، يمكن أن تكون ملحقًا لمن يجب عليهم صيانة الناقل. وليست قائمة النقاط. قائمة النقاط قابلة للقراءة بلا الناقل. إن اختلفت الخريطة والقائمة، فالقائمة والتصدير يغلبان، والخريطة خاطئة. قل ذلك في الملحق كي لا «يصحّح» فنّي لاحق التصدير ليطابق خريطة متقادمة.

## سجل القبول

أدرج السجل من البوابات: اجتياز، أو إخفاق، أو لم يُبدأ على كل سطر، والأزمنة، والهويات، وأسماء ملفات التصدير، واستنتاج الغريب، ومعرّفات الإعفاء، وقيود اليوم نفسه. وأدرج المحاولات الفاشلة التي أصلحتها، ونتائج التكرار. السجل الذي يبدأ عند الاجتياز النهائي ويغفل الإخفاق إعلان. الإخفاق هو الطريقة التي تُبنى بها الوحدة التالية أسرع. وهو أيضًا الطريقة التي تتذكر بها أي إصلاح كان حاملًا.

أدرج الإيقاف المحلي الممارَس وقتل قدرة التحكم، لا الهضاب الجميلة فقط. القارئ الذي لا يرى إلا هضابًا سيفترض أن مسار الإيقاف لم يُثبَت قط. لا تجعلهم يفترضون.

خزّن ملفات التصدير مع السجل، أو خزّن إحالة دائمة لا تعتمد على حاسوب شخص واحد. إن ماتت الإحالة، مات القبول معها. السجل الذي يستشهد بملف لا تستطيع فتحه قصة. عامل تخزين الملف جزءًا من التسليم، لا معروفًا من تقنية المعلومات.

## القيود المعروفة

هذه الصفحة ليست اعتذارًا. إنها حد على الاستخدام. اكتب القيود في الصورة: هذه الوحدة لا تفعل، وبالتالي يجب ألا تفعل أنت. أمثلة على الصورة، عامة: هذه الوحدة لا تقيس تدفق الفرع، وبالتالي يجب ألا تدّعي توازن الوحدة النمطية من المجمّع. زيارة الحمل الزائد لهذه الوحدة ليست تصنيفًا مستمرًا، وبالتالي يجب ألا تأمر بذلك المستوى لتشغيل طويل. لم تُختبر هذه الوحدة تسريبًا إلا عند درجة الحرارة في السجل، وبالتالي يجب ألا تدّعي الطرف الحار من نافذة لم تختبرها. ليس لهذه الوحدة كشف تسريب، وبالتالي يجب ألا تترك الحرارة دون مراقبة.

لكل قيد مالك وتاريخ مراجعة، حتى إن كان تاريخ المراجعة «قبل أي استخدام بعد المنضدة». القيود بلا تواريخ مراجعة تصبح دائمة بالإهمال، بما في ذلك التي لم تكن صحيحة إلا للنموذج الأولي مدة شهر. إن أزلت قيدًا بتعديل، فأعد تشغيل البوابات التي يلمسها التعديل وأزل الجملة. لا تترك الجملة وتضيف «أُصلح» بخط اليد لن يثق به القارئ التالي.

القيود التي تمنع تمثيل مراجعة الواجهة الحالية، لأن المراجعة تحركت، تبقى حتى تُعدَّل الوحدة أو يُسقط الادعاء. لا تحذفها لأنها مربكة في اجتماع.

## ملاحظة المستخدم

أدرج ملاحظة تتيح لغريب فحص كل وظيفة مقابل الملف بلا جولة. الملاحظة إجراء لهضبة واحدة، وإيقاف، وتصدير، مكتوبة بحيث يستطيع شخص لم يبنِ الوحدة فعل تلك الثلاثة الثلاثة والتعرّف على نتيجة سيئة. تشير إلى المخطط وقائمة النقاط. ولا تدخل نقاط ضبط جديدة ليست على ورقة الواجب. ملاحظة المستخدم التي تحتوي واجبًا ثانيًا غير رسمي هي الطريقة التي يتحلل بها الواجب الرسمي.

تشمل الملاحظة كيفية الإيقاف، وكيفية قتل قدرة التحكم، وكيف يبدو «الآمن» بعده. وتشمل قصة الملء والتصريف، أو البيان بأن المستخدم لا يصرّف. وتشمل اصطفاف الصمامات. ولا تشمل الموروث الشفهي: الركلة التي تُجلس صمامًا، والقائمة التي لم يوثّقها أحد، والحاسوب المحمول الذي يجب أن يكون حاضرًا. إن لزمَت ركلة، فقد أخفقت الوحدة القبول. لا تُخلّد الركلة في الملاحظة.

إن كانت الطريقة الوحيدة لتعلّم الآلة أن تكون قد كنت في الغرفة حين بُنيت، فلم تسلّمها. سلّمت آلة واحتفظت بالمعرفة. يبدو ذلك الترتيب كفؤًا حتى يكون الشخص الذي يحتفظ بالمعرفة في مكان آخر يوم ينثني الخرطوم. الملف هو الطريقة التي تنجو بها الوحدة من ذلك اليوم.

## ما تتركه خارجًا

اترك عروض الأسعار، والعقود، ومعدلات الإيجار، وكشوف الحضور، وفواتير الشحن. تلك تقرر ما إذا حدث مشروع. ولا تقرر ماذا يعني الاجتياز، وتحتوي غالبًا أسماء وشروطًا تجارية ليس من شأنك نسخها إلى ملف فني سيُحال.

اترك رسوم الموقع، وقوائم النقاط من مبنى، والصور التي تعرّف عميلًا أو قاعة. ينبغي أن تكون الوحدة قابلة للوصف من دونها. إن لم يمكن وصف تفصيل تزاوج بلا رسم سرّي، فاستشهد بعنوان الرسم ومراجعته وأبقِ الرسم في منظومة المشروع المسموح لها بحمله. لا تلصقه هنا لتكون مفيدًا.

اترك سرد تصميم ثانٍ يناقض جملة السلطة. قصة واحدة. إن أعجبتك قصة بديلة، فليست في هذا الملف حتى تكون قد حلّت محل الأولى عبر قاعدة المراجعة.

اترك تفريغات خام من متحكّم لم يربطها أحد بقائمة النقاط. التفريغات غير المربوطة تبدو مستوفية ولا تستطيع الإجابة عن أسئلة الغريب. ستُحال كأنّها دليل. خزّنها مادة تنقيح إن لزم، موسومة تنقيحًا، لا موسومة قبولًا.

## التسليم

التسليم اجتماع يستخدم فيه المستلم الملف، لا اجتماع تتحدث فيه بينما يومئ. يجد الادعاء. ويجد قيدًا ويعيد صوغه. ويشير إلى الإيقاف المحلي على الوحدة وعلى المخطط. ويفتح التصدير الذي أرشفته ويجيب عن أسئلة الغريب. ويجد استشهاد الواجهة. إن لم يستطع فعل أحد هذه، فالملف غير مسلَّم. أصلح الملف أو علّم الخريطة الغائبة، ثم اجعله يفعله. التوقيع بلا التمرين مراسم.

سجّل التسليم: من استلم، وأي مراجعة ملف، وأي هوية وحدة، وما استطاع فعله بلا مساعدة. ذلك السجل هو الصفحة الأخيرة. وهو أيضًا الصفحة الأولى من مسؤولية شخص آخر. اجعله يطابق.

إن كنت البنّاء والمستلم معًا، فما زال التمرين يتطلب شخصًا ثانيًا لجزء الغريب. مشاريع الشخص الواحد تُخفق الملف في السر وتكتشف الإخفاق في العلن. استعر الشخص الثاني لساعة. إنه أرخص من ادّعاء خاطئ.

## مركّب: المجلّد السميك

يسلّم فريق مجلّدًا بتصيير، وعرض سعر، وجدول كابلات، وفصل من أوصاف تسويقية من مورّد مكوّن. جملة السلطة غائبة. وسجل القبول توقيع على الصفحة الأخيرة من عرض السعر. بعد أشهر لا أحد يستطيع قول ما إذا كان المنفذ الاحتياطي حقيقيًا. كان المجلّد ثقيلًا. وكان الملف فارغًا. الوزن ليس اكتمالًا. قائمة التعبئة في هذا الفصل هي الاختبار. إن غاب بند مطلوب، فالمجلّد لا يعوّض.

## مركّب: نقطة الضبط غير الرسمية

تقول ملاحظة المستخدم إن الوحدة تُشغَّل «عادة» عند أمر ملائم ليس على ورقة الواجب، لأن ذلك الأمر صنع ارتفاعًا لطيفًا في درجة الحرارة على المنضدة. يتبع المشغّلون الملاحظة. تصبح ورقة الواجب زينة. الإصلاح حذف نقاط الضبط غير الرسمية من الملاحظة، أو إضافتها إلى ورقة الواجب عبر قاعدة المراجعة وقبولها. نقطة التشغيل السرّية نقطة تشغيل غير مقبولة. وستكون هي المستخدمة.

## مصادر عامة لهذا الفصل

يحمل ملف التسليم ثبت مراجع، لا مكتبة. كل مدخل عنوان، ومنظمة، وطبعة أو مراجعة، وتاريخ القراءة، والخلية التي أفادها. صفحة منتج NVIDIA وورقة البيانات، إن استُخدمتا. وعناوين ASHRAE، إن استُخدمت. وطبعات الكود، إن استُخدمت. لا ملف PDF لدليل مرخَّص. ولا لقطة شاشة لجدول ورقة بيانات. ولا جدول جودة ماء أُعيدت كتابته «للملاءمة». القارئ الذي يحتاج الجدول يستخدم الطبعة التي يسمّيها الثبت، بموجب الترخيص الذي يحمله. بيان ASHRAE نفسه هو أن محتوى منشوراتها ليس مدخلًا لأداة ذكاء اصطناعي وأن الأعمال المشتقة بالذكاء الاصطناعي تحتاج إذنًا مكتوبًا. الملف الذي يتضمن إعادة صياغة نموذج لفصل ASHRAE هو الملف الخطأ. استبدل بالاستشهاد إعادة الصياغة.

## قرارات تُسجَّل

- مراجعة الملف تطابق هوية الوحدة يوم التسليم.
- جملة الادعاء والقيود تتفقان مع البوابات، بما في ذلك الادعاءات المخفَّضة.
- ملفات التصدير تُفتح بلا حاسوب البنّاء المحمول.
- أتم المستلم تمرين التسليم بلا جولة.
- لم تُلصق مادة تجارية ومادة موقع خارج النطاق لجعل الملف يبدو منجزًا.
