ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 10. الورقتان، سطرًا بسطر

قالت الفصول الأولى أن تُخرج قائمة متطلبات وورقة قبول. هذا الفصل يجلس معك وأنت تفعل ذلك. لا يملأ الأرقام. يملأ عبارات التوجيه، ويقول كيف تبدو الإجابة الضعيفة حتى ترفض مسودتك الأولى قبل أن يفعل المورّد ذلك عنك.

انسخ العناوين إلى ملفك. اترك خلايا الاستشهاد فارغة حتى يكون لديك عنوان ومراجعة. لا تلصق هذا الفصل في أمر شراء. إنه مرشد، لا مواصفة. أمر شراء يقتبس مرشدًا هو الطريق الذي يصبح به كتاب عقدًا بالخطأ.

## الترويسة

هوية الوحدة، أو «غير مخصّص» إن لم يوجد المعدن بعد. مراجعة الملف. التاريخ. مالك الورقة. موقّع النطاق. مالك الواجهة، وقد يكون دورًا لا شخصًا في الغرفة. جملة الادعاء، شقان: يمثّل، ولا يمثّل. عنوان مواصفة الواجهة ومراجعتها، أو «مجهول، الاستحقاق في» وتاريخ. استشهاد المبرّد، على النمط نفسه. استشهاد التغذية الكهربائية، على النمط نفسه.

ترويسة بلا تاريخ استحقاق على المجهولات ترويسة تخطط أن تبقى جاهلة. ضع التاريخ. إن انزلق التاريخ، راجع الترويسة. لا تدع التاريخ القديم يقف زينة.

ترويسة ضعيفة: «بنك حمل NVL72، مواقع متعددة، مبرّد قياسي.» لا مبرّد قياسي في هذا الكتاب. هناك استشهاد لم تجلبه بعد.

## صف: تدفق قابل للضبط

البيان: المشغّل المسمّى في ورقة القبول يستطيع تحريك التدفق عبر النطاق في ورقة الواجب، وإمساك كل نقطة تدفق معلنة طوال مدة الثبات، من دون إعادة بناء الخرطوم ومن دون حيلة خاصة. أين يُلاحَظ: المسار الذي تسمّيه جملة السلطة بوصفه تدفق القائم مقام. الدليل: التدفق المبيَّن وطريقة فحص، كلاهما مسجَّل، عند ما لا يقل عن نقطتين معلنتين. لا يُشحن إذا: تحرّك الأمر أو المقبض ولم يتحرك التدفق المبيَّن، أو تحرك التدفق المبيَّن ولم يثبت، أو لم يستطع استعادة النقطة إلا من بنى الوحدة. المالك: مالك الورقة. الحالة: مكتوب، أو مجهول، أو مؤجَّل، أو مستشهَد به.

اكتب جملة السلطة تحت الصف إن كانت قصيرة. إن كان ضبط التدفق خارج الوحدة، وجب أن يقول هذا الصف ذلك، ووجب أن تمنع القيود ادّعاء الضبط على الوحدة. لا تترك الصف يقول قابلًا للضبط بينما تقول جملة السلطة إن وحدة توزيع المبرّد تفعل ذلك. ذلك التناقض ورقة فاشلة، لا فارقًا دقيقًا.

صف ضعيف: «يشمل التحكم في التدفق.» أين يُشمَل. كيف يُبيَّن. كيف يُخفق. إن لم تستطع الإجابة، فالصف سطر كتيّب. احذف الصفة وابدأ من جديد.

## صف: درجات الحرارة

البيان: درجة حرارة الإمداد ودرجة حرارة العودة، كما يسمّيهما المخطط، مقروءتان لشخص في الغرفة وللتصدير. أين يُلاحَظ: المآخذ على المخطط، لا «في المنظومة». الدليل: القيمتان في التصدير عند الفترة المعلنة، مع الوحدات والجودة، ومقارنة فحص لا تغيّر قصة الحرارة أو تكون مفسَّرة. لا يُشحن إذا: لم توجد إلا درجة حرارة واحدة، أو استطاع التصدير تكرار درجة حرارة متقادمة بختم زمني جديد، أو كان المأخذ في ساق ميتة تخرج عن التيار. المالك. الحالة.

أضف سطرًا فرعيًا لأي حسّاس، إن جاز لأي منهما، يُسمح له بإزالة الحرارة. إن لم يُسمح لأي منهما بإزالة الحرارة، فقل أي حسّاس آخر يفعل ذلك. صف درجة حرارة بلا طريق إلى إيقاف هو صف عرض. صفوف العرض لا تستوفي وظيفة الحماية. يجوز أن توجد. يجب ألا تكون قصة الحرارة الوحيدة.

صف ضعيف: «درجة حرارة عالية الدقة.» الدقة بلا اسم، والموضع بلا اسم، وسلوك البيانات المتقادمة بلا اسم. «عالٍ» ليست مواصفة. إنها مزاج.

## صف: التدفق مقروء

البيان: التدفق على مسار القائم مقام موجود في التصدير في الأوقات نفسها التي توجد فيها درجات الحرارة. أين يُلاحَظ: موضع مقياس التدفق على المخطط، مع افتراضات التركيب مكتوبة، بما فيها هل الأطوال المستقيمة مستوفاة. الدليل: القراءة حاضرة، والجودة معلَّمة، وطريقة الفحص مسماة عند نقطة الواجب وعند نقطة مخفَّضة واحدة. لا يُشحن إذا: كان المقياس على مجرى جانبي وموسومًا بأنه تدفق السخّان، أو كان «التدفق» الوحيد استنتاجًا من منحنى مضخة لم تعلنه قيدًا. المالك. الحالة.

إن كان لديك أكثر من فرع وستنحكم فيها استقلالًا، كرّر الصف لكل فرع. صف واحد لادّعاء متعدد الفروع هو كيف يبيّض مقياس واحد ثلاثة مسارات.

صف ضعيف: «مقياس تدفق، علامة جيدة.» العلامة ليست دليلًا. علامة جيدة في كوع سيئ قراءة سيئة.

## صف: الضغط

البيان: الضغوط الكافية لتكوين الضغط التفاضلي في مجموعة الواجب مقروءة في المواضع على المخطط. أين يُلاحَظ: الجانب العالي والجانب المنخفض مسمّيان. الدليل: كلاهما في التصدير مع التدفق، أو جهاز تفاضلي مرسومة منافذه. لا يُشحن إذا: كان مقياس واحد بلا اتجاه هو الضغط الوحيد، أو كانت المآخذ مقفلة بصمام وما زالت تُبلّغ. المالك. الحالة.

أضف سؤال تحمّل الضغط المطلق سطرًا فرعيًا، لا هدف أداء: أضعف مكوّن مبلّل مقابل أعلى مصدر ستوصله، بما في ذلك المنضدة. ذلك السطر الفرعي يصل هذا الصف بإيقاف فرط الضغط. إن كان فارغًا، فـ Gate 1 ليس جاهزًا.

صف ضعيف: «مراقبة الضغط.» المراقبة بلا جانب كلمة.

## صف: حرارة بخطوات

البيان: الوحدة تستطيع الجلوس عند الهضاب المسماة، معرَّفة بأنها القدرة الكهربائية المقيسة ما لم تعرّفها صراحة على نحو آخر، طوال مدد الثبات المسماة، وتستطيع تنفيذ الزيادة المفاجئة بين الهضبتين اللتين سميتهما. أين يُلاحَظ: القدرة في التصدير، وأمر الحرارة في التصدير، ومجموعة السائل في التصدير. الدليل: سجل Gate 3. لا يُشحن إذا: كانت الوحدة إيقافًا أو حملًا كاملًا فقط، أو لم تطابق النسبة المئوية القدرة المقيسة وما زلت تكتب الإجراء بالنسبة المئوية، أو كانت الزيادة المفاجئة تتابعًا مرحليًا غير موثّق. المالك. الحالة.

اذكر الهضاب هنا بالاسم وبنوع الرقم: كسر من الواجب المستشهَد به، أو اختيار المشروع. لا تُدرج دستة. إن كان في القائمة بند لن تجلس عليه أي بوابة، فاحذفه الآن. الهضاب غير المستخدمة تصبح لاحقًا نقاط ضبط غير رسمية، وذلك أسوأ من عدم وجودها.

صف ضعيف: «قابل للضبط من 0–100%.» ذلك الصف لم يُخفق وحدة قط ولن يفعل. لا يستطيع إخفاق وحدة. استبدله.

## صف: حماية فرط الحرارة والإنذار

البيان: فرط الحرارة يزيل الحرارة ويُمسك إنذارًا يقول فرط الحرارة، محليًا، والشبكة ميتة. أين يُلاحَظ: الحسّاس الذي سميته، في الموضع الذي رسمته. الدليل: طريقة اختبار غير إتلافية مسماة، تُجرى عند Gate 2 وتُؤكَّد من حيث المعنى عند هضبة منخفضة. لا يُشحن إذا: كان الفصل الوحيد صامتًا، أو كان الإنذار الوحيد رمزًا بلا كلمات، أو واصل حسّاس فاشل آخر نقطة ضبط. المالك. الحالة.

سمِّ سلوك الحسّاس الفاشل في الصف، لا في قسم فلسفة. أقسام الفلسفة تُتخطى في اليوم. الصفوف لا تُتخطى.

صف ضعيف: «لديه حماية.» كل الوحدات غير الآمنة لها شريحة تقول هذا.

## سطر واجهة: السائل

البيان: عائلة التزاوج وفق المواصفة المستشهَد بها، ومالك الخرطوم مسمّى، والاحتياطي معرَّف بأنه ممدَّد أو غير مدّعى، والعزل على الإمداد والعودة والاحتياطي. أين يُلاحَظ: الحد على المخطط. الدليل: وصولات Gate 1، وفحص تركيب وفك أو فحص وصلة بما يناسب العائلة. لا يُشحن إذا: لم تطابق العائلة الاستشهاد، أو كان الاحتياطي سدادة بينما يُدّعى أنه وصلة، أو لزم انثناء الخرطوم لبلوغ موضع المشعب. المالك: مالك الواجهة للعائلة، ومالك الورقة للتسيير. الحالة.

اترك العائلة فارغة بدل التخمين من المشروع السابق. الفراغ سؤال. والتخمين قطعة زائفة.

سطر ضعيف: «متوافق مع NVL72.» «متوافق» هي الكلمة التي يستخدمها المورّدون حين تكون العائلة غير محسومة. اجعلهم يسمّون العائلة في مقابل الاستشهاد، أو سمّها أنت وتحمّل الخطر في القيود.

## سطر واجهة: القدرة

البيان: الوحدة المسلَّمة تتطلب التغذية التي استشهدت بها؛ وتغذية القبول هي تلك التغذية أو فرق مكتوب. أين يُلاحَظ: لوحة البيانات ونقطة القابس أو التوصيل الثابت. الدليل: نتائج التأريض والعزل الكهربائي وفق القواعد التي استشهدت بها، واختبار الفاصل المحلي، واختبار فتح القاطع. لا يُشحن إذا: هزم مهايئ التأريض، أو جرى القبول على تغذية لن تشحن إليها والفرق غير مكتوب. المالك. الحالة.

سطر ضعيف: «قدرة قياسية.» سمِّ الاستشهاد. إن اختلفت القاعة والمنضدة، فالسطر سطران. لا تحسب متوسطهما.

## سطر واجهة: المرافق المبرَّد بالهواء

البيان: إما «خارج النطاق» أو ورقة مصغّرة منفصلة فيها خطوات، وإنذار، وقدرة، وليست صراحة جزءًا من بوابات السائل. الدليل: لا شيء، إن كان خارج النطاق. لا يُشحن إذا: استُخدمت أعطال المرافق لإعفاء بوابة سائل، أو أُعفيت أعطال السائل لأن الوحدة الهوائية بدت سليمة. المالك. الحالة.

سطر ضعيف: فراغ قد يعني خارج النطاق وقد يعني منسيًا. اكتب «خارج النطاق» إن كان ذلك هو القرار. الفراغات في النطاق هي كيف يعود النطاق أثناء القبول صندوقًا مفاجئًا.

## كتلة الواجب

مجموعة اسمية واحدة. الأعمدة: الكمية، وجانب الحد، والقيمة أو «مستشهَد به، غير منسوخ هنا»، وعنوان المصدر ومراجعته، والقصة الزائفة إن غاب، ولماذا يوجد موضع القبول. الصفوف: الحرارة الداخلة إلى السائل، والتدفق، والضغط التفاضلي، ودرجة حرارة الإمداد، ودرجة حرارة العودة، والقدرة الكهربائية. ثم قائمة قصيرة بمواضع أخرى: مخفّض، ووسط، وكامل إن لم يكن الكامل هو الاسمي، وصفر، وزيارة الحمل الزائد. لكل موضع مدة ثبات وسبب.

أضف صفًا للتدفق الأدنى المسموح معه بالحرارة. ذلك الصف مدخل حماية، لا مباهاة أداء. إن غاب، فليس لتعشيق انخفاض التدفق ما يقارن به.

كتلة واجب ضعيفة: رقم كيلوواط واحد بالخط العريض، وخمس خلايا سائل معلَّمة يُحدَّد لاحقًا لستة أشهر. رقم الكيلوواط سيُتذكر. و«يُحدَّد لاحقًا» سيُنسى. إن كانت خلايا السائل مجهولة، فرقم الكيلوواط ليس واجبًا. علّم المجموعة كلها مجهولة بدل أن تدع خلية واحدة تبدو منتهية.

## كتلة القيود، تُبدأ مبكرًا

افتح هذه الكتلة في اليوم الذي تفتح فيه الورقة، لا بعد الإخفاق. ابذرها بحالات الرفض التي تعرفها أصلًا: لا وصلة عامة يخترعها هذا المشروع، ولا حمل زائد بوصفه تصنيفًا، ولا ادّعاء على سلوك وحدة توزيع المبرّد، ولا ادّعاء على أداء معدات تقنية المعلومات، ولا حرارة بلا رقابة إن غاب كشف التسريب. أضف قيود العتاد كلما كسبتها. كتلة قيود تظهر الليلة السابقة للشاحنة تفاوض، لا سجل.

كل قيد: لا يفعل، إذن يجب ألا تفعل، والمالك، وتاريخ المراجعة. إن لم تستطع أن تكتب «إذن يجب ألا تفعل»، فالجملة قلق، لا قيد. القلق يذهب إلى دفتر. والقيود تذهب إلى الملف.

## ترويسة ورقة القبول

هوية الوحدة مطابقة لترويسة المتطلبات. مراجعة المتطلبات المستخدَمة. وصف الحلقة، وهل تستوفي الحدود الدنيا. وصف التغذية. الأدوار: مالك الورقة، والمشغّل، والمدوّن، والغريب. سلطة الإعفاء، مكتوبة اسمًا أو «لا أحد في اليوم». موضع التصدير. التاريخ.

إن لم تطابق مراجعة المتطلبات في هذه الترويسة الملف الذي تظن أنك تستخدمه، فتوقف. أنت على وشك قبول الوثيقة الخطأ. يحدث هذا حين يحرّر شخصان نسختين. نسخة واحدة تفوز، بقاعدة المراجعة، قبل أن يُمس أي صمام.

## سطور Gate 1

اكتب هذه سطورًا تستطيع تأشيرها، لا فقرة تستطيع الإعجاب بها.

المخطط يطابق الشيء في التيارات المسماة. وصول عزل الإمداد، والملصق، والحالة المرئية. عزل العودة، بالمثل. الاحتياطي يطابق التعريف. التصريف والتنفيس، أو قيد موقَّع أصلًا. تسيير الخرطوم في وضع الاستخدام، ونظرة والضغط قائم، ولا انثناء، ولا احتكاك. عائلة الوصلات تطابق الاستشهاد، والمهايات مرسومة. صف المواد مقابل المبرّد موقَّع. إخراج الوحدة النمطية وإعادة تركيبها، أو قيد القسم المختوم موقَّع. الوصولات تُعاد بعد إعادة التركيب. الملصقات مقروءة والخراطيم مركّبة. اتجاه الإغاثة، إن كانت مركّبة. مسار التقطير لا يدخل القسم الكهربائي. إجراء الملء منفَّذ من الملف والمؤلف صامت. اختبار التسريب عند الشرط المستشهَد به، والادعاء مخفَّض إن كان الشرط ألطف من النافذة. ترتيب الصمامات مسجَّل.

كل سطر: اجتياز، أو إخفاق، أو لم يبدأ. سطر بلا صندوق سيُتخطى حين تتعب. الصناديق هي الطريقة.

أضف سطرًا: لم تُحرَّر أي خلية «لا يُشحن إذا» أثناء هذه البوابة. ذلك السطر يحمي قاعدة المراجعة حين يقف الجميع.

## سطور Gate 2

التغذية تطابق، أو الفرق مكتوب. التأريض والعزل الكهربائي مسجَّلان مقابل المعايير. الفاصل المحلي يمنع أمر الحرارة البعيد. سلوك فتح القاطع يطابق الرسم. الهوية مُدخلة في الخدمة، ومكتوبة هنا. النقاط الدنيا حاضرة مع الوحدة، والزمن، والجودة. إثبات البيانات المتقادمة منفَّذ، والنتيجة مرفقة. الغريب طابق الأعمدة مع المخطط في الخمول. إنذار حماية واحد بالمحاكاة، والفعل والإمساك مؤكَّدان. اختبار فقدان الشبكة، والحالة الناتجة حرارة مطفأة. دورة إعادة القدرة والبعيد صامت، والحالة الناتجة ليست حملًا كاملًا افتراضيًا. المحلي والتصدير لا يختلفان بلا قيد موقَّع.

إن تعذّر تنفيذ سطر لأن الوحدة بلا شبكة، فأعد كتابة السطر إلى ما يوجد، وقيد الادعاء بالاستخدام المحلي. لا تؤشّر سطر شبكة اجتيازًا لأنه لم يكن هناك ما يُخفق. لم يبدأ، مع قيد، هو العلامة الصادقة. الاجتياز ادّعاء بأن اختبارًا حدث.

## سطور Gate 3

التصدير بدأ قبل الأمر الأول. الفحص الذاتي مسجَّل أو «لا فحص ذاتي» موجود أصلًا على الورقة. حالة الجاهزية والحرارة مطفأة. كل هضبة: الأمر، والقدرة المقيسة، ومدة الثبات، وقصة الحرارة مروية أو للتسجيل فقط صراحة، والإنذارات مفسَّرة. الزيادة المفاجئة مميَّزة من المنحدر. مجسات المقارنة لم تُحرَّك أثناء الهضاب المحكومة. العودة إلى الصفر. الغريب أعاد بناء هضبة من الملف بلا توجيه. لم يُحرَّر النطاق أثناء التشغيل، أو كُتب معرّف الإعفاء.

أدرج سطرًا لجملة السلطة: لم يضبط أحد ضبطًا دقيقًا مسارًا كان يُفترض أن يبقى ثابتًا، أو كانت الضبوط الدقيقة هي المسموح بها وسُجّلت. الضبوط الدقيقة غير المسجَّلة تُخفق البوابة حتى لو بدت الأرقام ناعمة. النعومة يسهل شراؤها بيد على صمام ومدوّن صامت.

## سطور Gate 4

مستوى الحمل الزائد ومدة ثباته هما ما على الورقة، لا تمديد. الخروج إلى الحالة المسماة اكتمل. لا تسريب جديد، ولا انثناء جديد، ولا بيانات متقادمة أثناء الزيارة. الإيقاف المحلي ممارَس عند هضبة منخفضة وأمر بعيد يُصرّ. قطع قدرة التحكم ممارَس عند هضبة منخفضة. التجاوز مُزال بعد ذلك. جملة الادعاء ما زالت تقول إن الزيارة ليست تصنيفًا مستمرًا.

سطر للشخص الذي كان عمله النظر إلى الوحدة لا إلى المنحنى: سمّه. إن لم تستطع تسميته، فالدور لم يُشغل. لا تترك ضمنيًا أن «الجميع كان يراقب». الجميع كان يراقب الشاشة. هكذا تغيّر الخراطيم شكلها خارج الإطار.

## سطور الإغلاق

صفحة القيود تطابق البوابات، في اليوم نفسه. التصدير يُفتح على آلة لم تجرِ الاختبار. مراجعة الملف تُرفع إن تغيّرت الوحدة أو الادعاء. تمرين التسليم تم، أو لم يُسلَّم بعد صراحة. الوحدة الثانية، إن وُجدت، لا تُعلَن مقبولة بالشبه.

الإغلاق هو الموضع الذي يتخطاه الناس لأن الجزء المثير انتهى. الإغلاق هو التسليم. Gate 4 كامل مع تصدير مفقود في الشهر التالي قصة لن تستطيع إعادة روايتها. أشّر الإغلاق بجدية الحمل الزائد نفسها.

## كيف يُستخدم سطر فاشل

اكتب الملاحظة في جملة واحدة. اكتب السطور المضطربة التي يجب أن تعيدها. لا تكتب العلاج اجتيازًا. العلاج محاولة جديدة. رقّم المحاولات. المحاولة 1 إخفاق، والمحاولة 2 اجتياز، على السطر نفسه، تاريخ. اجتياز واحد مع محو الإخفاق كتيّب. أبقِ الاثنين.

إن أخفق السطر نفسه مرتين لسببين مختلفين، فالتصميم يكلمك. إخفاقان في الخرطوم ليسا حظًا سيئًا. إنهما تسيير غير مثبَّت. توقف وغيّر متطلب التسيير، أو غيّر العتاد، قبل محاولة ثالثة. ثلاث محاولات على السطر نفسه بلا تغيير في التصميم هي كيف يصبح القبول حملة لإرهاق المدوّن.

## جولة وهمية، والأرقام موسومة بأنها زائفة

تخيّل ورقة تقول كل خلية رقمية فيها «الاستشهاد محجوب، والقيمة ليست في هذا الكتاب». ما زال على الفريق أن يتدرب على الحركات. يعلّمون التدفق الاسمي مستشهَدًا به. يعلّمون تدفقًا مخفَّضًا اختيار مشروع عند «كسر تسمّيه الورقة»، من دون أن أخبرك بالكسر. يجلسون عليه. التصدير يُظهر ثباتًا. يقول الغريب: كان الأمر الهضبة المخفَّضة، وثبت التدفق، وتحركت درجات الحرارة في الاتجاه الذي تسببه الحرارة، وبقيت الجودة جيدة. تلك الجملة سطر اجتياز ولا تحتوي رقمًا مسروقًا. إن تعذّر كتابة سطرك الحقيقي بلا رقم لا تملكه، فاكتب الجملة وأرفق الرقم في ملف مشروعك، لا في مثال عام.

تدرّب على تلك الجملة مرة بكلماتك قبل اليوم. الفرق التي لم تقل قط سطر اجتياز بصوت عالٍ ستكتب OK حين يحين الوقت. الجملة مهارة. والبوابات لا تخلق إلا المناسبة.

## جدول 1: ورقة المتطلبات الهندسية لبنك الحمل السائل

| البند / الوظيفة | المعلمة الهندسية والهدف | الواجهة / الموقع | طريقة التحقق | حدود عدم الشحن (Do-Not-Ship) |
|---|---|---|---|---|
| وصلة واجهة السائل | Danfoss FD83-2051 (فصل سريع كامل التدفق بتعشيق مزدوج مقاس 2 بوصة، C_v ≥ 12.5)، أنثى عند التوريد، ذكر عند الراجع | منافذ التوريد/الراجع بمجمع الخزانة | فحص مادي، اختبار تعشيق السقاطة، اختبار منع التدفق عند الفصل | استخدام وصلات غير FD83، استخدام خراطيم مهايئة UQD لنصال الخوادم لاختبار الخزانة، تعطل التعشيق الميكانيكي |
| الواجب الحراري الاسمي | تصريف حراري P_thermal = 120.0 kW في مسار السائل (ΔT = 10.0 K، التوريد 35.0°C، الراجع 45.0°C) | حلقة سائل التبريد الأولية | توازن حراري للمائع منغلق: Q = ṁ C_p ΔT مقارنة بالقدرة الكهربائية | فرق توازن الحرارة بين الكهرباء والسائل > ± 3% على الهضبة المستقرة |
| معدل التدفق وسلطة الصمام | Q_v = 80.0–220.0 L/min (اسمي PG25 176.5 L/min)، صمام تعديل خطي بمحرك (TCV) | خط سائل التوريد الداخلي | مقياس تدفق كهرومغناطيسي / كوريوليس مدمج مقابل مقياس مرجعي للخزانة | عدم القدرة على الحفاظ على تدفق مستقر ± 2.0 L/min؛ تذبذب الصمام (hunting) |
| مقاومة التدفق الهيدروليكية | فرق ضغط اسمي ΔP_nominal = 115 kPa ± 10% (103.5–126.5 kPa) عند 176.5 L/min PG25 | عبر منافذ وصلات التوريد والراجع | مرسل ضغط تفاضلي (DPT) معاير بدقة ≤ 0.1% من النطاق | ΔP > 140 kPa عند التدفق الاسمي؛ انسداد داخلي بالشوائب |
| المجرى الجانبي للغسيل الأولي | مصفاة مجرى جانبي مضمنة 50 ميكرون (حلقة V-105) مع مؤشر مرئي لفرق الضغط ΔP | حلقة مجرى جانبي تعزل وعاء السخان الرئيسي بالكامل | غسيل بالماء البارد لمدة 15 دقيقة وفحص بصري لسلة المصفاة | إهمال غسيل مصفاة 50 ميكرون؛ إدخال سائل غير مصفى إلى السخان الرئيسي |
| الحمل المرافق المبرَّد بالهواء | حرارة محسوسة 15.0 kW في هواء قاعة البيانات (نسبة تقسيم الحرارة سائل إلى هواء 80:20) | عناصر ملف مروحة طرد الحرارة في أعلى/خلف الشاسيه | مقياس شدة الريح بالسلك الساخن ومسح ΔT للهواء عبر شبكة الطرد | حرارة الهواء > 25 kW أو < 10 kW؛ فشل تعشيق المروحة |
| هامش أمان نقطة الندى | درجة حرارة التوريد T_supply ≥ T_dp + 2.0 K (تعشيق أمان تلقائي) | قياس RTD للتوريد مرتبط برطوبة/نقطة ندى القاعة | اختبار حقن نقطة ندى برمجي والتحقق من فصل كونتاكتور التسخين | السماح بتشغيل حرارة التوريد تحت T_dp + 2.0 K؛ تكثف قطرات على الخراطيم |
| معمارية القدرة | مغذٍ مزدوج 2N (المغذي A والمغذي B، 400V/480V 3 أطوار، قواطع CB-101A/B قابلة للقفل) | كتل أطراف دخل مزدوجة وقواطع دوائر رئيسية | اختبار إسقاط فقد المغذي الفردي عند حمل تشغيل 100% | تعثر الوحدة بالكامل عند فصل المغذي A؛ انقطاع أو إعادة تشغيل PLC/القياس |
| مقاومة العزل بميغر | تطبيق DC 1000V لمدة 60 ثانية؛ مقاومة العزل R_iso ≥ 10 MΩ | قضبان التوزيع الرئيسية 3 أطوار إلى هيكل التأريض الوقائي (PE) | جهاز فحص مقاومة العزل ميغر معاير | R_iso < 10 MΩ؛ دليل على دخول الرطوبة أو تدهور العزل |
| تحمل الجهد العالي (Hipot) | تطبيق 1.5 kV AC بتردد القدرة لمدة 60 ثانية | دوائر القدرة الرئيسية إلى أرضي الشاسيه | جهاز اختبار الجهد العالي معاير مصنعيًا/على المنضدة | حدوث وميض قوسي، أو انهيار للعزل، أو تيار تسريب > 5 mA |
| التوقف في حالات الطوارئ (E-Stop) | ترحيل سلكي يفصل الكونتاكتورات الرئيسية في غضون ≤ 20 ms؛ بقاء قدرة 24VDC | زر فطر محلي ثنائي القناة وحلقة طوارئ عن بُعد | تسجيل بأوسيلوسكوب عالي السرعة عند الضغط على زر الطوارئ | استغراق الكونتاكتور > 20 ms ليفتح؛ قطع E-stop لسجلات القياس |
| القياس الصناعي عن بُعد والتصدير | سجلات تثبيت وملفات Modbus-TCP / RTU؛ تصدير ملف CSV مسطح مع قناع بتات الجودة | منافذ RJ45 Ethernet / RS-485 وذاكرة فلاش مدمجة | نصوص استطلاع آلية واختبار تدقيق الغريب على ملف في وضع الخمول | تكرار قيم راكدة دون علامة جودة؛ تعذر قراءة البيانات عبر Modbus |

## جدول 2: قائمة التحقق لقبول بنك الحمل السائل عبر البوابات (Gates)

| البوابة / الخطوة | إجراء الفحص والاختبار | المعايير الهندسية وحدود الاجتياز | القياس الميداني المسجل | النتيجة | توقيع الشاهد |
|---|---|---|---|---|---|
| Gate 1.1 | التحقق من التعشيق المزدوج لوصلة Danfoss FD83 | استقرار دبوس الأمان في موضعه؛ إغلاق محكم للصمام الكروي عند الفصل | [ تم التحقق من تعشيق السقاطة / قفل الصمام ] | اجتاز / أخفق | [ ] |
| Gate 1.2 | فحص مسار الخرطوم والحد الأدنى لنصف قطر الانحناء | نصف قطر انحناء التشغيل R ≥ 6D؛ لا التواءات، لا إجهاد على الوصلات | [ نصف القطر المقاس: ___ mm (D = 38 mm) ] | اجتاز / أخفق | [ ] |
| Gate 1.3 | الغسيل الأولي قبل التدشين ومصفاة 50 ميكرون | غسيل بالماء البارد 15 دقيقة عبر V-105؛ نظافة السلة، ΔP ≤ 10 kPa | [ التحقق من خلو سلة المصفاة من الشوائب ] | اجتاز / أخفق | [ ] |
| Gate 1.4 | تثبيت الضغط الهيدروستاتيكي ونزاهة الوصلات | ثبات هيدروستاتيكي بارد عند 1.5× ضغط التشغيل (9.0 بار) لـ 30 دقيقة | [ تثبيت 30 دقيقة: 9.0 بار $\to$ ___ بار (تسريب صفري) ] | اجتاز / أخفق | [ ] |
| Gate 1.5 | اختبار مسار التنقيط لعزل السائل عن الكهرباء | سكب 250 مل ماء فوق قسم السائل؛ تصريف 100% للصينية، 0 قطرة للكهرباء | [ تصريف الصينية: 100% / تسرب لمقصورة الكهرباء: 0 قطرة ] | اجتاز / أخفق | [ ] |
| Gate 2.1 | اختبار مقاومة العزل بميغر | تطبيق DC 1000V لمدة 60 ثانية بين الأطوار وPE؛ R_iso ≥ 10 MΩ | [ القيمة المقاسة: ___ MΩ ] | اجتاز / أخفق | [ ] |
| Gate 2.2 | اختبار تحمل الجهد العالي (Hipot) | تطبيق AC 1.5 kV لمدة 60 ثانية بين دوائر القدرة وشاسيه الأرضي | [ تيار التسريب: ___ mA (لا انهيار) ] | اجتاز / أخفق | [ ] |
| Gate 2.3 | استجابة فصل كونتاكتور E-Stop السلكي | الضغط على زر الطوارئ أثناء الخمول؛ فصل الكونتاكتور خلال ≤ 20 ms وبقاء 24VDC | [ زمن الفصل: ___ ms / بقاء طاقة PLC سليمة ] | اجتاز / أخفق | [ ] |
| Gate 2.4 | تعشيق قفل مفتاح الفصل المحلي | فتح وقفل CB-101؛ إرسال أمر بدء عبر Modbus؛ منع تشغيل السخانات بالكامل | [ منع التجاوز البرمجي: تم التحقق ] | اجتاز / أخفق | [ ] |
| Gate 2.5 | إثبات قياس Modbus والبيانات الراكدة | فصل حساس التدفق لـ 60 ثانية؛ ضبط بت رداءة الجودة، عدم تكرار القيمة القديمة | [ تم التحقق من علم الجودة / لا تكرار للقيمة القديمة ] | اجتاز / أخفق | [ ] |
| Gate 2.6 | تدقيق بيانات الخمول بواسطة الغريب | تسليم ملف CSV في وضع الخمول للغريب؛ فحص رؤوس الأعمدة، والوحدات، والتوقيت | [ أكد الغريب قائمة النقاط دون مساعدة ] | اجتاز / أخفق | [ ] |
| Gate 3.1 | هضاب خطوات الحمل المتتالية (25%, 50%, 75%, 100%) | تثبيت 15 دقيقة عند 30، 60، 90، 120 kW؛ توازن الحرارة Q = ṁ C_p ΔT ضمن ± 3% | [ 30kW: __% / 60kW: __% / 90kW: __% / 120kW: __% ] | اجتاز / أخفق | [ ] |
| Gate 3.2 | اختبار إسقاط فقد المغذي الفردي 2N | عند حمل 120 kW، فصل CB-101A؛ إسقاط البنكين 1-2 فورًا، استمرار المغذي B، لا إعادة تشغيل لـ PLC | [ عمل المغذي B باستقرار / لا انقطاع في PLC ] | اجتاز / أخفق | [ ] |
| Gate 3.3 | استجابة الخطوة المفاجئة مقابل المنحدر الخفي | أمر خطوة من 60 kW $\to$ 120 kW؛ أمر فوري، τ ≈ 45 s، لا تأخير للكونتاكتور | [ تأكيد الاستجابة المدرجة في ملف CSV ] | اجتاز / أخفق | [ ] |
| Gate 4.1 | تثبيت إجهاد سعة الحمل الزائد | تثبيت عند 135 kW (112.5% من الاسمي) لمدة 5 دقائق بالضبط؛ لا فرط حرارة، لا انتفاخ خراطيم | [ اكتمال تثبيت 5 دقائق / العودة الآمنة إلى 0 kW ] | اجتاز / أخفق | [ ] |
| Gate 4.2 | الإغلاق النهائي وتدقيق حزمة البيانات الكاملة بواسطة الغريب | تسليم ملف CSV الكامل للغريب؛ إعادة بناء قصة توازن الحرارة دون مساعدة الكاتب | [ إعادة بناء قصة الحرارة بنجاح / اكتمال التوقيعات ] | اجتاز / أخفق | [ ] |

## ما ليسته الورقتان

ليستا مصفوفة مخاطر بأيقونات حمراء وخضراء. سيُستخدم اللون لإخفاء إخفاق داخل صف أخضر في معظمه. ليستا مخطط غانت. الجدول لا يُجتاز به بوابة. ليستا بطاقة درجات مورّد بأوزان. الأوزان هي كيف يصبح اختبار بيانات متقادمة فاشل عشرة في المئة من درجة ويُغلَب بالتصويت أمام الطلاء. خلية «لا يُشحن إذا» لا تُغلَب بالتصويت. إنها توقف الادعاء الذي تنتمي إليه.

إن كانت منظمتك تتطلب بطاقة درجات، فأرفقها خلف الورقتين ولا تدعها تحرّرهما. إن اختلفت بطاقة الدرجات والورقة، فالورقة تفوز. اكتب ذلك على بطاقة الدرجات حتى لا تصبح العملية المطلوبة بهدوء هي العملية الحقيقية.

## مصادر عامة لهذا الفصل

خلايا الاستشهاد على الورقة تستخدم الشكل في الفصل 19: العنوان، والطبعة، وتاريخ القراءة، والخلية التي تُعلِمها. فراغ يقول «انظر NVIDIA» يُخفق الشكل. فراغ يقول «انظر ASHRAE» يُخفق الشكل. كود المباني ومعيار المعدات صفان، لا كلمة واحدة: كهرباء. لا تلصق جدول فئات في كتلة الواجب لتجعلها تبدو منتهية.

## قرارات تُسجَّل

- ملف متطلبات فيه صفوف هذا الفصل، والفراغات مؤرَّخة.
- ملف قبول فيه صندوق على كل سطر، لا سرد بدل الصناديق.
- قاعدة بأن اللون، والجدول، والدرجات الموزونة لا تُجتاز بها سطرًا فاشلًا.
- جملة اجتياز واحدة متدرَّب عليها لا تحتوي رقمًا لا تستطيع الاستشهاد به.
