ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 11. قراءة عرض، والمنضدة التي تقبل عليها

معظم بنوك الحمل السيئة تبدأ عرضًا معقولًا ومنضدة مريحة. يجيب العرض عن سؤال لم تسأله، بوحدة لم تعرّفها. وتجعل المنضدة تلك الوحدة تبدو ناجحة بعجزها عن إجهادها. هذا الفصل كيف تقرأ الاثنين قبل أن يتصلبا معدنًا وعادة.

## ما يُسمح للعرض أن يكونه

العرض ادّعاء بأن تصميمًا سيجعل ورقتك صحيحة، زائد قائمة استثناءات. ليس ورقة بديلة. إن أرسلت إلى مورّد طلب تصيير بدل ورقة، فستحصل على عرض تصيير. ذلك خطؤك. أرسل الورقة. اطلب الاستثناءات بالشكل الذي تستخدمه كتلة قيودك أصلًا: لا نفعل، إذن يجب ألا تفعل. استثناء مكتوب «قد يختلف الأداء النموذجي» ليس استثناء. إنه ضباب. أعده.

اطلب جملة السلطة بكلمات المورّد. إن لم يستطيعوا قول من يضبط التدفق ومن يضبط الحرارة، فليس لديهم تصميم بعد. لديهم بند فهرس وأمل بأن تتعاون حلقتك. بنود الفهرس يمكن أن تكون الجواب الصحيح. ما زالت تحتاج الجملة. بند فهرس لا يعمل إلا حين يُضبط صمام خارجي غير مسمّى ضبطًا تامًا هو مكوّن، لا بنك حمل يستوفي صف التدفق القابل للضبط.

اسأل أين يجلس كل حسّاس، في رسم يستخدم أسماء تياراتك. إن استخدم رسمهم مفردات خاصة، فاصنع جدول ترجمة وأرفقه. المفردات غير المترجمة هي كيف يصبح «مخرجهم» «إمدادك» في التصدير. أصلحه على الورق قبل أن يُصلَح في كابل.

اطلب سلوك البيانات المتقادمة في جملة واحدة. أنت تصغي إلى «نكرر آخر قيمة». تلك الجملة إخفاق للمخرج، تُقال مبكرًا، وهي هدية. لا تثنهم عن الاعتراف. اكتبه استثناء وقرر هل يستطيع المشروع تمويل الإصلاح. إن لم يستطع، فقرر هل تشتري سخّانًا. لا تقرر لاحقًا، عند Gate 2، حين يكون المعدن لك وتذهب الرافعة.

اطلب مسار الإيقاف رسمًا للقدرة، لا مخطط بنية برمجيات. من أين يأخذ ملف الملامس إذنه. ماذا يحدث إن قُطع سلك الإذن. ماذا يحدث إن أعاد المتحكّم الإقلاع. المورّدون الذين لديهم مسار إيقاف حقيقي يجيبون عن هذا بلا ورشة. المورّدون الذين لديهم لوحة متابعة يجيبون بورشة ووعد. فضّل الجواب الممل.

اطلب إخراج الوحدة النمطية في فقرة: ما يخرج، وما يبقى ممتلئًا بالسائل، وما الأداة، وماذا يفعل الجيران. «تصميم نمطي» ليس فقرة. إنه صفة. الصفات لا تجتاز Gate 1.

اسأل أي هضابك يستطيع عتادهم الجلوس عليها فعلًا، بالقدرة المقيسة، وأيها خيال برمجي. اسأل ماذا تفعل الزيادة المفاجئة في الزمن بالنسبة إلى تدريج الملامسات. اطلب منهم تعليم أي هضبة يريدون منك إسقاطها. مورّد يريد إسقاط صف يتفاوض على النطاق. ذلك مسموح. مورّد يقول إن كل الصفوف سهلة ويكتشف التدريج عند Gate 3 ينفق قبولك مختبر تطوير له. يجوز أن تختاره بعد. ستفعل ذلك وعيناك مفتوحتان إن سألت.

## استثناءات ينبغي أن تتوقعها

توقع طلبًا بمعاملة الاحتياطي نتوءًا مغطى. قرر. إن وافقت، تغيّر الادعاء. لا توافق شفهيًا وتترك الورقة تقول وصلة احتياطي.

توقع طلبًا بتخطي نقاط مقارنة جانب الحامل لأن حسّاساتهم «دقيقة بما يكفي». الدقة ليست المسألة. الموضع هو المسألة. ارفض، أو اقبل قيدًا يمنع الادعاءات عن المشعب بوصفه متميزًا من الوحدة.

توقع طلبًا بإثبات الخطوات بفيديو مصنع. الفيديو ليس Gate 3. يمكن أن يكون سببًا للزيارة. لا يمكن أن يكون سجلًا. إن كانت المسافة حقيقية، فأرسل الورقة واطلب التصدير من تشغيل مصنعهم، ثم أعد البوابات على حلقتك على كل حال. حلقات المصنع منضدات أيضًا. لها الحافز نفسه أن تكون لطيفة.

توقع طلبًا باستبدال شاشة نسبة مئوية بالقدرة المقيسة. ارفض. النسبة طلب. أنت تشتري نتيجة.

توقع سعرًا يفترض مبرّدًا، ووصلة، وتدفقًا لم تستشهد به. فكّ الافتراض. سعر مبني على العائلة الخطأ ليس سعرًا. إنه أمر تغيير لاحق يلبس عرض سعر.

لست مضطرًا إلى العداء. أنت مضطر إلى الاستثناءات كتابة قبل الترسية. ترسية تقول «وفق العرض» بلا إرفاق قائمة الاستثناءات قبلت الضباب للتو. أرفق القائمة. علّم كل استثناء مقبولًا، أو مرفوضًا، أو مقبولًا بادعاء مخفَّض. تلك القائمة المعلَّمة جزء من مراجعة متطلباتك يوم الترسية. ليست خطابًا جانبيًا لن يجده أحد.

## ما لا تطلب من مورّد أن يخترعه

لا تطلب منهم أن يخبروك بنافذة التدفق الحالية للحامل إن كان على مالك الواجهة أن يستشهد بها. سيخمّنون، ويدخل التخمين العرض كأنه متطلبك، وتقبل مقابل تخمينهم. أعطهم الاستشهاد أو قل لهم إن الخلية مجهولة ويجب أن يُظهر تصميمهم كيف ستُؤكَّد قبل Gate 3. تصميم لا يستطيع انتظار استشهاد تصميم جمّد تذكارًا أصلًا.

لا تطلب منهم نسخ قائمة نقاط من مبنى لمسوه مرة. سترث مئة نقطة وتفوت الخمس التي تحتاجها. أعطهم المجموعة الدنيا في هذا الكتاب بأسمائك.

لا تطلب منهم مصفوفة امتثال مقابل معيار لا يستطيعون تسميته بالمراجعة. المصفوفات مقابل معايير غير مسماة خضراء افتراضًا. اسألهم أي اختبارات سيجرون، مقابل أي معايير مكتوبة، وأين ستجلس النتائج في قائمة بواباتك. اختبار لا يُطابَق مع بوابة مسرح اختياري. يجوز أن تسمح به. لا يجوز أن تدعه يحل محل بوابة.

## المنضدة قطعة من معدات الاختبار

الحلقة المؤقتة ليست خلفية محايدة. إنها جهاز بانحيازات. إن لم تستطع امتصاص حرارة أطول مدة ثبات، فستصعد كل درجة حرارة وستدين الوحدة أو، وهو أسوأ، «تنهي مبكرًا» وتسمّي الصعود اجتيازًا. إن لم تستطع إيصال نطاق التدفق، فستقبل عند تدفق لطيف وتكتشف الوحدة عند المشعب. إن استطاعت إيصال ضغط أعلى مما تستطيع الوحدة تحمّله في صمام مغلق، فستكتشف أضعف مقياس.

اكتب حدود المنضدة الدنيا على ورقة القبول قبل أن تبني المنضدة، لا بعد أن توجد المنضدة مصادفة. امتصاص حرارة أدنى على أطول مدة ثبات، موصوفًا قدرة، لا علامة مبّرد. تدفق أدنى عند أعلى النطاق الذي تنوي زيارته. أقصى ضغط تستطيع المنضدة تطبيقه، مقارنًا بأضعف مكوّن مبلّل في الوحدة. مسار ملء وتنفيس لا يعتمد على كون تنفيسات الوحدة نفسها تامة. موضع لمجسات المقارنة. تغذية تطابق واجهة القدرة أو فرق مكتوب.

إن لم تستطع منضدتك استيفاء حد أدنى، فلديك ثلاثة خيارات صادقة. غيّر المنضدة. خفّض الادعاء واقبل فقط النطاق الذي تستطيع المنضدة بلوغه، والقيد يصرخ. أخّر Gate 3. لا خيار رابع اسمه «ينبغي أن يكون سليمًا لاختبار قصير». الاختبارات القصيرة هي كيف تُجرى زيارات الحمل الزائد على مصارف غير كافية. تبدو الزيارة مستقرة لأنها كانت قصيرة. ثم يوحي الملف باستقرار كان المصرف يستعيره من كتلته الحرارية. سمِّ كتلة المصرف قيدًا أو أخرجها من القصة.

## تدفق المنضدة وجملة السلطة

إن لم يكن يُفترض أن تضبط الوحدة التدفق، وجب أن تضبطه المنضدة، على نحو قابل للتكرار، وتسجّل ما ضبطته. صمام منضدة لا يستطيع وضعه إلا فنّي واحد هو الإثم نفسه لصمام وحدة بلا تدريج، منقولًا فحسب. سجّل حالة صمام المنضدة أو، وهو أفضل، قس التدفق وكفّ عن الاعتماد على المقبض.

إن كان يُفترض أن تضبط الوحدة التدفق، وجب ألا تضبطه المنضدة سرًا أيضًا. صمام منضدة نصف مغلق، منسي، سيصبح «الوحدة لا تستطيع بلوغ التدفق». ابدأ كل بوابة من ترتيب منضدة مسجَّل. الترتيب جزء من التهيئة. منضدة بلا رسم ترتيب منضدة ستتغير تحتك.

المضخات تضيف حرارة. عند تدفق عالٍ وحرارة مأمور بها منخفضة، يمكن أن تكون حرارة المضخة كسرًا كبيرًا من قصة السائل. ستظن أن السخّانات تسرّب واطات إلى السائل والمضخة هي المصدر. إما أن تقيس قدرة المضخة وتعترف بها، أو لا تحكم قصة الحرارة عند هضبة تهيمن فيها حرارة المضخة. هذه مشكلة منضدة تلبس زي وحدة. اكتبها حين تختار الهضبة المنخفضة. إن كانت حرارة الهضبة المنخفضة مقاربة لحرارة المضخة المتوقعة، فالهضبة المنخفضة موضع سيئ للحكم وموضع جيد للتسجيل. علّمها للتسجيل فقط سلفًا، لا بعد أن تُحرج الأرقام أحدًا.

## عادات المنضدة الكهربائية

الكابلات المؤقتة، والمهايات المؤقتة، والقواطع المؤقتة هي كيف يُهزَم التأريض وكيف يصبح تيار العطل حكاية خرافية. إن وجب استخدامها، فهي جزء من وصف التهيئة، وتقيد الادعاء الكهربائي بـ«تصرّف على هذه التغذية المؤقتة». ذلك القيد غالبًا غير مقبول لوحدة مسلَّمة. إذن التغذية المؤقتة ليست تغذية قبول. إنها اختبار دخان. سمّها اختبار دخان. لا تودعها بوصفها Gate 2.

منضدة لا تستطيع إجراء اختبار الفاصل المحلي واختبار قطع قدرة التحكم ليست منضدة. تلك الاختبارات لا تحتاج تدفقًا عاليًا. إن «لم تستطع إجراءها هنا»، فأنت تقول إن الوحدة مركّبة أصلًا بطريقة تمنع إثبات الإيقاف. ذلك التركيب مبكر. أزل العائق. أثبت الإيقاف. ثم ركّب.

التغذيات المشتركة مع أحمال ورشة أخرى ستهبط حين تخطو. هبوط يفصل الوحدة ليس بالضرورة عيب وحدة، وهبوط تتجاهله الوحدة ليس بالضرورة فضيلة. سجّل أن التغذية كانت مشتركة، أو لا تشاركها أثناء الهضاب المحكومة. التغذيات المشتركة طريقة جيدة للصق النقاط. وهي طريقة سيئة للقبول.

## قبول المصنع في مقابل بواباتك

اختبار مصنع المورّد يمكن مطابقته مع بواباتك إن أصررت على المطابقة في الشراء. اختبارات المصنع غير المطابقة طقوس. اختبارات المصنع المطابقة ما زالت لا تحل محل البوابات على حلقتك، إلا إذا كانت حلقتك هي المصنع وكنت قد قررت أصلًا أن حلقة المصنع هي الواجب. لقائم مقام على جانب الحامل، نادرًا ما يملك المصنع موضع مشعبك، أو تسيير خرطومك، أو نقاط مقارنتك. استخدم المصنع لما يجيده: صنعة تفضّل أن تراها تُخفق قبل الشحن، وسلوك البيانات المتقادمة، ومسار الإيقاف، وإخراج الوحدة النمطية. استخدم بواباتك للتسيير في الموضع، ومجموعة الواجب على حلقة تستوفي الحدود الدنيا، واختبار الغريب على الملف الذي ستحتفظ به فعلًا.

لا تدفع لطقس مصنع لن تشهده ولن تتلقاه بيانات. إن لم تستطع شهوده، فاطلب التصدير والورقة سطرًا بسطر، موقَّعة، والإخفاقات مشمولة. شهادة تقول «اجتاز FAT» تذكار. ورقة فيها سطور سجل. يُسمح لك أن تطلب السجل. إن لم يستطع مورّد إنتاجه، فصدّقه. لا يستطيع إنتاجه.

## الشحن وما يفعله باجتياز

وحدة اجتازت Gate 1 في اتجاه واحد قد تصل وخرطومها أُعيد تسييره بيد شخص احتاج أن يلائمه في صندوق. الفعل الأول بعد التسليم ليس Gate 3. إنه إعادة للوصولات، وترتيب الصمامات، ونظرة تسريب. الشحن اضطراب. تنطبق عليه قاعدة السطور المضطربة. الفرق التي «قبلته أصلًا في المصنع» تتخطى هذا وتبدأ الحرارة. ثم تفسّر انثناءً على أنه مشكلة موقع.

اكتب «إعادة وصولات Gate 1 بعد الشحن» في خطة المشروع شرطًا لاستخدام سجل المصنع أصلًا. إن أخفقت تلك الإعادة، فسجل المصنع تاريخي. ليس وصفًا للشيء الموجود الآن في الغرفة. هذا ليس إهانة للمصنع. الصناديق مقنعة. تقنع الخراطيم بأشكال سيئة.

## الوحدة الثانية

إن كنت ستبني أكثر من واحدة، فالوحدة الأولى المقبولة ليست شهادة نوع. إنها هوية واحدة بملف واحد. الوحدة الثانية تأخذ البوابات نفسها. يجوز أن تقصّر سطرًا فقط حيث لديك سبب مكتوب بأن السطر لا يمكن أن يختلف بين الوحدات، وحتى حينئذٍ فحص عيّنة أحكم من التخطي. الخراطيم تختلف. مواضع الحسّاسات تختلف. الصور البرمجية تختلف. افتراض أن الوحدة الثانية نسخة هو الافتراض الذي تتخذه أقسام الشحن، وهو صحيح أحيانًا. القبول لا يرتكز على «أحيانًا».

ما يجوز إعادة استخدامه هو الورقة، والمخطط، ودروس إخفاقات الوحدة الأولى. حدّث الورقة قبل Gate 1 للوحدة الثانية إن علّمتك الوحدة الأولى أن صفًا غير قابل للاختبار. لا تسلّم البنّاء الصف غير القابل للاختبار نفسه وتأمل. هكذا يصبح إخفاق معروف تقليدًا.

الصور البرمجية، إن وُجدت، جزء من الهوية. سجّل مراجعة الصورة في الترويسة بجانب الرقم التسلسلي. هيكلان بصورتين ليسا التصميم نفسه. تحديث ميداني للصورة يعيد اختبارات Gate 2 التي تستطيع الصورة التأثير فيها: البيانات المتقادمة، والحالة الافتراضية بعد دورة إعادة القدرة، ونص الإنذار، ومسار الإيقاف إن كانت الصورة في ذلك المسار. إن كانت الصورة في مسار الإيقاف، فقد خالفت أصلًا تفضيل إيقاف لا يعتمد على برمجيات ذكية. إعادة Gate 2 هي الاعتذار الأدنى. وإخراج الصورة من مسار الإيقاف هو الإصلاح.

## مركّب: المنضدة اللطيفة

مضخة منضدة لا تستطيع بلوغ طرف التدفق العالي المستشهَد به. يقبل الفريق عند التدفق الذي تستطيعه المضخة، ويودع اجتيازًا، ويكتب خلية الواجب من الاستشهاد على كل حال. يقول الملف الآن إن الوحدة استوفت نافذة لم تطبّقها المنضدة قط. بعد أشهر يكون اختبار المشعب «على نحو غامض» مقاومًا. لم تكن الوحدة لغزًا قط. كانت المنضدة آلة أصغر من الادعاء. الإصلاح هو القيد الذي كان ينبغي كتابته في اليوم: قُبل فقط حتى التدفق الذي استطاعت المنضدة إيصاله؛ طرف النافذة المستشهَد بها العالي لم يُزر؛ الادعاء مخفَّض. تلك الجملة مزعجة. وهي أيضًا الجملة الوحيدة التي تُبقي الاختبار التالي أمينًا.

## مركّب: فيديو المصنع

يرسل مورّد فيديو لوحدة عند حمل كامل، والمقاييس في الإطار، بلا تصدير، وبلا هوية، والخرطوم مسيَّر عبر أرض مفتوحة. الشراء يتطلب بواباتك. ما زال أحدهم يريد تخطي Gate 3 لأن الفيديو كان «في الأساس الشيء نفسه». لم تكن الوحدة نفسها بأي معنى يستطيع الملف استخدامه، وقد لا تكون الوحدة نفسها بالمعنى المادي أيضًا. الفيديوهات بلا أعلام جودة. عامل الفيديو تسويقًا. يُسمح للتسويق أن يوجد. لا يُسمح له بتأشير سطر.

## مصادر عامة لهذا الفصل

عرض يرفق ورقة بيضاء لم يجب عن الورقة. اسأل أي خلية يُسمح للورقة أن تُعلِمها، وأي طبعة. اختبار مصنع مطابق لمادة كود مقبول بوصفه مؤشّرًا إلى اختبار ستجريه أو تشهده أيضًا. اختبار مصنع يتألف من مادة ملصوقة ليس سجلك. تغذية المنضدة ما زالت تسمّي طبعة كود المباني، أو يبقى الادعاء الكهربائي مقيدًا بالتغذية المؤقتة.

## قرارات تُسجَّل

- قائمة استثناءات من العرض، كل منها معلَّم، مرفقة بالمراجعة المرسى عليها.
- حدود المنضدة الدنيا مكتوبة قبل Gate 3، وسطرا امتصاص الحرارة وأقصى الضغط مملوءان أو Gate 3 مؤجَّل.
- اختبارات المصنع مطابقة للبوابات أو مخفَّضة إلى طقس.
- إعادة سطور Gate 1 المضطربة بعد الشحن.
- قاعدة الوحدة الثانية: سجل خاص، والصورة البرمجية في ترويسة الهوية.
