ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 12. حجج ستخوضها، وكيف تُغلقها

يخفق القبول ومراجعات التصميم اجتماعيًا قبل أن يخفقا تقنيًا. أحدهم يحتاج التاريخ. أحدهم يثق بالشاشة. أحدهم يذكر مشروعًا مختلفًا. هذا الفصل مجموعة حجج تتكرر، وطريقة لإغلاق كل منها من دون اختراع رقم ومن دون الاستسلام للجدول. استخدمه نصًا فقط بمعنى أن جملة الإغلاق جملة تستطيع قولها بصوت عالٍ. لا تستخدمه طريقة للفوز بالغرفة بينما تبقى الورقة زائفة. الورقة هي الإغلاق. والجملة لا تشتري لك إلا حق تحرير الورقة أو التوقف.

## «لطالما استخدمنا هذه الوصلة.»

الوصلة في الذاكرة قد تكون صحيحة، وقد تكون تذكارًا من مشعب لم يعد موجودًا. الإغلاق: يستشهد مالك الواجهة بالمواصفة النافذة آنذاك، بالعنوان والمراجعة، وتطابق العائلة على الورقة ذلك الاستشهاد. الذاكرة تستطيع ترشيح مرشّح. لا تستطيع اجتياز Gate 1. إن اختلفت العائلة المستشهَد بها والعائلة المتذكَّرة، فالفرق مشكلة حد بتاريخ، لا وصلة تسوية تحسب متوسطهما. المهايات تُرسم وتأخذ قصة هبوط ضغط، أو لا تُستخدم. لا نسخة اجتماعية من مهايئ، يتفق فيها الجميع على ألا يذكروه.

إن لم توجد مواصفة بعد، فالإغلاق الصادق فراغ وتاريخ استحقاق، ونموذج أولي لا يتظاهر بأنه اجتاز سطر الواجهة السائلة. يجوز أن تبني الحرارة والإيقافات بعد. لا يجوز أن تدّعي القائم مقام.

## «متوافق مع الحامل.»

التوافق استنتاج، ولا يكون إلا بعد أن توجد عائلة، وخرطوم، وتسيير، وقصة ضغط. بوصفه ادّعاء افتتاحيًا لا يعني شيئًا. الإغلاق: استبدل بالكلمة سطر الواجهة مملوءًا أو مجهولًا صراحة. إن لم يستبدل مورّد بالكلمة، فليس لديه قائمة استثناءات. لديه شعار. لا ترسِّ على شعار. ستعيد شراء الواجهة لاحقًا، في وقت أسوأ، وبقية الوحدة فخورة بنفسها أصلًا.

## «لوحة البيانات هي الواجب.»

لوحة البيانات هي الوعد الكهربائي الذي يرضى البنّاء بطبعه. والواجب هو المجموعة. الإغلاق: كتلة الواجب تبقى، ولوحة البيانات خلية واحدة، القدرة الكهربائية، وما زالت ليست مطابقة للحرارة الداخلة إلى السائل. إن لم يضمن البنّاء إلا لوحة البيانات، فاكتب ذلك قيدًا على الادعاء الحراري ولا تدع لوحة البيانات تهاجر إلى خلية التدفق. تأتي هذه الحجة غالبًا من اعتقاد حسن النية بأن الكيلوواطات هي الجزء الصعب. في هذه الفئة من الحوامل ليست كذلك. نظام التدفق هو الجزء الصعب. قل ذلك، ثم أشر إلى خلية التدفق الفارغة. خلية فارغة تنهي الحجة أسرع من محاضرة.

## «ارتفاع درجة الحرارة صغير، إذن هو سليم.»

الارتفاع الصغير هو ما يفعله التدفق العالي بحرارة معطاة. وهو أيضًا ما تفعله حرارة فاشلة بتدفق معطى. الإغلاق: تُحكَم الهضبة على المجموعة، لا على الارتفاع وحده. إن كان الارتفاع داخل ضوضاء الحسّاسات، فالهضبة للتسجيل فقط حتى يستطيع القياس رؤيتها، أو تتغير الحسّاسات، أو يُخفَّض الادعاء. لا تمدح ارتفاعًا صغيرًا. المديح هو كيف تجتاز السخّانات الفاشلة. اطلب القدرة، والتدفق، وأعلام الجودة. إن لم يمكن قول هذه الثلاثة في نَفَس واحد، فلست تنظر إلى نتيجة. أنت تنظر إلى درجة حرارة.

## «الشاشة تطابق، إذن يمكن أن ينتظر التصدير.»

لا يمكن أن ينتظر إن كان المنتج قائمًا مقام ستحلله لاحقًا. الإغلاق: سطر البيانات المتقادمة في Gate 2 واختبار الغريب هما «لا يُشحن إذا» لادّعاء البيانات. يجوز أن تشحن سخّانًا بقيد يمنع استخدامه مصدر بيانات. لا يجوز أن تشحن الادعاء ووعدًا بالتسجيل لاحقًا. التسجيل اللاحق يصل بعد أول خلاف، وهي الساعة التي احتجت فيها الملف. تُقال هذه الحجة غالبًا من الشخص الذي لن يكون حاضرًا للخلاف. ذلك مفهوم. وليس سببًا لإضعاف البوابة. اكتب اسمه على الإعفاء إن أرغم على النقطة، وخفّض الادعاء في التحرير نفسه. اجعل التخفيض مرئيًا للشخص الذي سيجري الاختبار اللاحق. هو من يدفع.

## «سنضيف الخطوات في البرمجيات.»

البرمجيات تستطيع إعادة ترتيب الأوامر. لا تستطيع خلق قدرة مقيسة لم توصّلها، ولا تستطيع خلق زيادة مفاجئة إن كانت الملامسات تُدرَّج بمؤقّت خفي. الإغلاق: Gate 3 عن الشيء في الغرفة. صورة لاحقة قبول لاحق للسطور التي تلمسها الصورة. إن تطلبت الخطوات تسليمًا ثانيًا للعتاد، فقل ذلك الآن وقسّم الشراء. لا تقبل التسليم الأول كأنه الثاني. مرحلة دفع مربوطة بـ«اكتمال البرمجيات» حقيقة تجارية. ليست حقيقة حرارية. أبقها خارج ورقة البوابات.

## «مصباح أحمر واحد أبسط للمشغّلين.»

هو أبسط، ويمحو السبب. الإغلاق: يجوز للمصابيح أن تلخّص. لا يجوز أن تحل محل الكلمات في السجل. مشغّل يحتاج البساطة ما زال يحتاج أن يقول السجل فرط حرارة لا عطلًا، لأن المشغّل لن يكون الشخص الذي يفسّر الساعة في الشهر التالي. إن كانت الشاشة صغيرة حقًا، فتستطيع الكلمات أن تعيش على التصدير وعلى لوحة مفتاح محلية تربط رمزًا بجملة. رمز غير مربوط إخفاق. بساطة لا يمكن بسطها إلى جملة ليست بساطة. إنها فقد.

## «وحدة توزيع المبرّد ستحميها.»

أحيانًا ستفعل وحدة توزيع المبرّد. المنضدة لن تفعل. وحلقة مستقبلية لن تفعل. الإغلاق: أي حماية لا تعيش إلا في وحدة توزيع المبرّد قيد، وتمنع الوصل بلا رقابة إلى مصادر أخرى، ولا تجتاز إيقاف فرط الضغط أو انخفاض التدفق على الوحدة. إن قبل المشروع ذلك القيد، فاكتبه في شكل «لا يفعل، إذن يجب ألا تفعل»، واجعل المنضدة تمتثل. إن لم يستطع المشروع قبوله، وجب أن ينتقل الإيقاف إلى الوحدة. لا وسط تكون فيه وحدة توزيع المبرّد «عادة» هناك. «عادة» ليست حسّاسًا.

## «المصنع اجتازه أصلًا.»

مطابقًا، مشهودًا أو مصدَّرًا، سطرًا بسطر، قد يكون المصنع قد اجتاز بعض السطور. الإغلاق: إعادة السطور المضطربة بعد الشحن، وحلقتك لأي سطر واجب لم تبلغه حلقة المصنع. الشهادة ليست سطرًا. إن أغفل سجل المصنع الإخفاقات، فليس سجلًا. لست مضطرًا إلى اتهام أحد بالكذب. أنت مضطر إلى السطور. غياب السطور يكفي لإعادة إجراء البوابة. الإعادة أرخص من ادّعاء خاطئ في قاعة.

## «الوحدة الثانية مطابقة.»

تطابق قصد التصميم ليس تطابق الشيء. الإغلاق: الوحدة الثانية تأخذ سجلًا. يجوز أن تنسخ الورقة. لا يجوز أن تنسخ التأشيرات. مراجعة الصورة البرمجية جزء من الترويسة. إن أراد أحد تخطيًا، فليستطع اقتراح التخطي قيدًا على ادّعاء الوحدة الثانية، لا شبهًا. قليلون سيوقّعون «لم ننظر». ذلك التردد هو الطريقة وهي تعمل. دعها تعمل. لا تساعدهم بعرض «فحص عيّنة» بلا سطور. فحص العيّنة بوابة قصيرة، وما زالت بصناديق.

## «الغريب لا يفهم المنظومة.»

إن لم يستطع الغريب إعادة بناء الأمر وقصة الحرارة، فالإخفاق في الملف أو التصدير، لا في الغريب، إلا إذا اخترت غريبًا لا يستطيع قراءة جدول. اختر من يستطيع قراءة جدول ولم يكن في البناء. لا تختر من يحتاج جولة، ولا تختر من هو بعيد إلى حد يرفض المهمة. الإغلاق: أصلح الأسماء، والوحدات، والجودة حتى يستطيع غريب كفء الإجابة. التوجيه أثناء الاختبار يبطل الاختبار. إن سمعت نفسك تفسّر عمودًا، فقد أخفق ذلك العمود. توقف عن التفسير. أعد تسميته. أعد الاختبار على الملف المعاد تسميته. التشغيل الثاني هو الذي يُحسب.

## «حرّرنا النطاق لأنه كان قريبًا.»

القريب إخفاق. الإغلاق: الإخفاق إخفاق أو إعفاء بادعاء مخفَّض، في اليوم نفسه، بمراجعة جديدة. التحرير أثناء التشغيل هو نفسه سطر فاشل، السطر الذي يقول إن المراجعة لم تتغير في الممر. يجوز أن تكتب نطاقًا جديدًا قبل المحاولة التالية، في وضح النهار، بسبب، وتقبل مقابل النطاق الجديد. لا يجوز أن تتظاهر بأن النطاق القديم استُوفي. «قريب» هو كيف تهاجر النوافذ حتى يصبح الاستشهاد زينة. إن كان النطاق اعتباطيًا، فاعترف بأنه كان اعتباطيًا واستبدله بهضبة للتسجيل فقط. للتسجيل فقط أنظف من نطاق أنت مستعد لتحريره.

## «مضى الحمل الزائد جيدًا، فلنسمِّ ذلك التصنيف.»

الزيارة ليست تصنيفًا. الإغلاق: تبقى جملة الادعاء كما كُتبت إلا إذا صممت واجبًا مستمرًا وقبلته بهضاب، ومدد ثبات، وقصة حرارة عند ذلك المستوى، على حلقة تستطيع امتصاصه لمدة ثبات طويلة، لا زيارة قصيرة. إن أردت ذلك، فهو اسمي جديد، ويجب أن تجلس Gate 3 هناك. ليس ترقية تمنحها في نهاية Gate 4 لأن شيئًا لم يحترق. لم يحترق شيء لأنك غادرت. ذلك هو معنى حد مدة الثبات. احترمه بعد الواقعة، لا أثناء الدقيقة التي يجري فيها فحسب.

## «نحتاج رقمًا للشريحة.»

الشرائح هي كيف تهرب الأرقام المخترعة. الإغلاق: الشريحة تستشهد بالمواصفة، أو تقول إن القيمة لم يُستشهَد بها بعد، أو تُظهر شكل المجموعة والخلايا فارغة. شريحة برقم معقول وبلا مراجعة عيب من العائلة نفسها لخلية واجب زائفة. إن احتاج موظفو الاتصال رقمًا، فأعطهم جملة الادعاء بدلًا منه. إن لم يستطيعوا استخدام جملة، فالشريحة الوسيط الخطأ لهذا المشروع. دع الشريحة قبيحة. الشرائح القبيحة تحصل على اقتباسات زائفة أقل.

## «الكتاب قال إننا نستطيع.»

قال هذا الكتاب إنك تستطيع كتابة فحص، لا إنك تستطيع تخطيه. الإغلاق: أشر إلى سطر القرار، لا إلى مزاج. إن اختلف فصل والورقة، فالورقة لك وقد يكون الفصل خاطئًا. أصلح الورقة في وضح النهار، أو أصلح قراءتك. لا تستشهد بالكتاب سلطةً لوصلة، أو تدفق، أو إعفاء. الكتاب ليس مالك واجهة. وليس سلطة إعفاء. من يلوّح بالكتاب عند خلية «لا يُشحن إذا» أساء فهم الكتاب. اقرأ لهم قائمة القتل. ثم افعل ما تقوله الورقة.

## «السرية تمنعنا من كتابة الواجب.»

السرية تمنعك من نشر الواجب في كتاب ومن لصقه في ملف سيُعاد توجيهه إلى من لا ينبغي أن يحصلوا عليه. لا تمنع مالك الواجهة من كتابة الواجب على ورقة المشروع المسموح لها بحمله. الإغلاق: ورقة المشروع تأخذ الاستشهاد والقيم، في المنظومة التي يجوز أن تحملها. تبقى صفحات هذا الكتاب العامة فارغة. والقبول ما زال يستخدم القيم. إن لم تستطع حتى ورقة المشروع حملها، فلا تستطيع القبول، لأن القبول لن يكون لديه ما يحكم مقابله إلا إشاعة. قل ذلك. مشروع لا يستطيع كتابة واجبه لا يستطيع قبول قائم مقام. تلك مشكلة مشروع. لا تحلها باختراع رقم عام.

## «تسريب صغير طبيعي عند أول حرارة.»

النزّ عند وصلة معلومات. ليس تقليدًا. الإغلاق: يُخفق سطر تسريب Gate 1، وتُصلح الوصلة، وتُعاد السطور المضطربة. تسريب صغير لا يظهر إلا حين يسخن هو بالضبط التسريب الذي يفوته اختبار بارد، ولهذا يتطلب ادّعاء ساخن نظرة ساخنة. تطبيعه سيدرب الوحدة التالية على النزّ. وسيدرب المشغّلين أيضًا على الوقوف بجانب نزّ أثناء الحمل الزائد، وهو الدرس الخطأ بجانب القسم الكهربائي. أصلح الوصلة. إن لم يمكن إصلاح الوصلة داخل العائلة التي استشهدت بها، فقد أخفقت العائلة أو التركيب. غيّرها في وضح النهار.

## «الهواء في الخط سيخرج من تلقاء نفسه.»

أحيانًا يغادر الهواء. وأحيانًا يجلس في نقطة عالية ويجعل مقياس التدفق يكذب طوال البوابة. الإغلاق: نفّس كما يقول إجراء الملء، أو أخفق سطر الملء. لا تبدأ هضابًا محكومة على تجشؤ مأمول. تجشؤ أثناء هضبة يبطل الهضبة. سجّله اضطرابًا، لا لونًا. إن لم يمكن تنفيس الوحدة، فذلك إخفاق تصميم من فصل السائل. عُد. لا تعوّض بمدة ثبات أطول. مدد الثبات الأطول لا تزيل جيبًا محصورًا. تجعل الجيب تقليديًا فحسب.

## «دفع المشغّل الصمام دفعًا خفيفًا، لكن المتوسط يبدو صحيحًا.»

تغييرات السلطة غير المسجَّلة تكسر قابلية المقارنة. الإغلاق: تُخفق الهضبة سطر السلطة. أعدها من ترتيب مسجَّل. إن كان الدفع لازمًا، فجملة السلطة كانت خاطئة. راجع الجملة، ثم أعد التصميم أو أعد القبول. لا تُبقِ الجملة والدفع. المتوسطات تخفي الدفع وتقنع القارئ التالي بأن المسار كان مستقرًا. القارئ التالي هو من أُعدّ الملف له. لا تكذب عليه بمتوسط.

## كيف توقف اجتماعًا يأكل الورقة

اقرأ خلية «لا يُشحن إذا» التي يحاول الاجتماع حلّها. اسأل هل المتحدث يعفيها. إن نعم، يوقّع، ويُخفَّض الادعاء في المراجعة نفسها. إن لا، تبقى الخلية، ويستطيع الاجتماع المتابعة في صفوف أخرى. إن لم يوقّعوا ولم يُبقوا، فالاجتماع ليس مراجعة. أنهِه. النقاش الذي لا ينتهي إعفاء بخطوات إضافية وبلا توقيع. لست مضطرًا إلى الدراما. أنت مضطر إلى الاستعداد لترك صف معلَّمًا إخفاقًا. إخفاق مرئي مشروع ما زال على تماس مع الواقع. اجتياز شفهي مشروع يكتب أسطورته أصلًا.

اكتب الحصيلة قبل أن يقف الناس. لا تتغير الصفوف إلا بالمراجعة. الأفعال تأخذ ملاكًا وتواريخ. اجتماع بلا مراجعة محرَّرة وبلا علامة إخفاق لم يحدث، تقنيًا، مهما طال الشعور به. أرسل المراجعة أو قائمة الإخفاق في اليوم نفسه. ذاكرة اليوم التالي ستليّن كل إيقاف إلى ملاحظة. نص اليوم نفسه جزء من الطريقة، لا تدقيقًا كتابيًا.

## حجج لا ينبغي إغلاقها بسرعة

بعض الخلافات حقيقية وينبغي أن تبقى مفتوحة، بتاريخ، بدل إرغامها على اجتياز زائف. كون طرف التدفق العالي في النافذة المستشهَد بها قابلًا للبلوغ بهذا الهيكل خلاف حقيقي حتى تستطيع منضدة تطبيقه. اترك الطرف العالي في Gate 3 لم يبدأ. كون مادة متوافقة مع مبرّد لم يسمّه مالك الواجهة ينبغي أن يبقى مفتوحًا، وينبغي أن يحجب صف المواد. كون مسار الإيقاف مستقلًا عن المتحكّم ينبغي أن يبقى مفتوحًا حتى اختبار القطع، وينبغي أن يحجب أي ادّعاء بلا رقابة. السرعة في تلك الحالات هي كيف تشتري أسبوعًا وتبيع شهرًا. صف مفتوح بتاريخ شيء مهني. عامله كذلك.

## مصادر عامة لهذا الفصل

«الورقة البيضاء تقول ذلك» ليس إغلاقًا. الإغلاق هو الطبعة، والخلية، وهل يجوز نسخ النص. لا يجوز. «ASHRAE تتطلب هذا الرقم» ليس إغلاقًا حتى يستطيع المتحدث تسمية الطبعة ويُسمح له بحمل ذلك الرقم على ورقة المشروع. وحتى حينئذٍ لا يدخل الرقم هذا الكتاب. «NVIDIA تقول ثلاثين مرة» شعار. لا يملأ خلية واجب. وجّه المتحدث إلى الفصل 19 وعُد إلى الخلية التي كان يحاول حلّها.

## قرارات تُسجَّل

- أي هذه الحجج نشط أصلًا في مشروعك، وأي خلية يحاول حلّها.
- الإغلاق الذي ستستخدمه، مكتوبًا تحرير ورقة أو إخفاقًا، لا شعارًا.
- عادة اليوم نفسه: مراجعة أو قائمة إخفاق قبل أن تغادر الغرفة.
- الصفوف التي تتركها مفتوحة صراحة، بتواريخ، حتى لا يُخلط الانفتاح بالاجتياز.
