ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 13. امتلاك الوحدة بعد البوابات

القبول يوم. والامتلاك هو المدة التي تبقى فيها الوحدة الشيء الذي يصفه الملف. معظم القائمين مقام ينجرفون. تُعاد تسيير الخراطيم، وتُحدَّث الصور، وتُنسى القيود، وتصبح هضبة مريحة هي الواجب الحقيقي. هذا الفصل كيف تُبقي الشيء المقبول والملف الشيء نفسه. ما زال ليس كتاب المشروع. لا يجري اختبار القاعة. يُبقي الأداة أمينة حتى يحتاجها ذلك الكتاب.

## الوحدة هي الملف زائد المعدن

إن تغيّر المعدن ولم يتغير الملف، فليس لديك الوحدة المقبولة. لديك سليل. السلائل تحتاج بوابات على السطور التي أزعجها التغيير. يبدو هذا بيروقراطيًا في المرة الأولى وبديهيًا في المرة الأولى التي يفسّر فيها تبديل خرطوم أسبوعًا سيئًا. اكتب القاعدة حيث يراها المشغّل: لا تغيير بلا علامة، ولا علامة بلا قرار سطور مضطربة. يمكن أن تكون العلامة سطرًا في سجل. السجل جزء من الملف. سجل يعيش في محادثة ليس سجلًا. انسخه أو كفّ عن تسمية المحادثة التاريخ.

تغييرات تُعد دائمًا اضطرابات: استبدال الخرطوم أو إعادة تسييره، واستبدال الوصلة، واستبدال الحسّاس أو نقله، واستبدال الصمام، وتغيير الصورة البرمجية، واستبدال الملامس أو جهاز الحماية، واستبدال الإغاثة، وتغيير المبرّد، وأي تحرير لخلية «لا يُشحن إذا». تغييرات تُمرَّر غالبًا ولا ينبغي: حسّاس «مماثل» من دفعة مختلفة، ومشبك من نوع مختلف، وخرطوم أطول ما زال «يصل»، وشاشة تبدو نفسها وتسجّل على نحو مختلف. التماثل ادّعاء. اختبره أو لا تدّعه.

تغييرات يمكن تسجيلها بلا Gate 3 كامل: استبدال ملصق، وأخطاء توثيق لا تغيّر نقطة ضبط، وعجلة أو مقبض لا يدخل المسار المبلّل أو مسار الحماية. حتى تلك تأخذ علامة، لأن العادة تهم. فريق لا يعلّم شيئًا لن يعلّم شيئًا في اليوم الذي كان فيه التغيير اضطرابًا فعلًا.

## التخزين والملء الأول التالي

وحدة تجلس فارغة ستجمع الغبار في الوصلات وستفقد ترتيب الصمامات في ذاكرة الناس. قبل التخزين، سجّل الترتيب ومراجعة الصورة. غطِّ ما يقول التصميم تغطيته. لا تخترع كيمياء تخزين. اتبع قواعد استشهاد المبرّد إن بقيت الوحدة مبللة، وإن لم تعرفها، فلا تخزّنها مبللة وتسمِّ ذلك محايدًا. التخزين المبلل لمبرّد مجهول تجربة مواد. والتخزين الجاف بمنافذ مفتوحة تجربة أوساخ. الأغطية وحالة مسجَّلة هما الحد الأدنى.

الاستخدام التالي يبدأ بوصولات Gate 1، لا بهضبة. التخزين اضطراب لم تشهده. عامله كالشحن. المشغّل الذي يتخطى النظرة لأن «لم نخزّنه إلا شهرًا» هو المشغّل الذي سيفسّر مقياسًا مسدودًا على أنه عطل وحدة توزيع المبرّد. الشهر يكفي. والأسبوع يكفي إن كانت الغرفة قذرة. النظرة رخيصة. والتشخيص الخاطئ ليس كذلك.

## هضاب غير رسمية

إن اكتشف المشغّلون أمرًا «يعمل أفضل» من الورقة، فذلك الأمر إما هضبة جديدة أو عادة سيئة. الهضبة الجديدة تحتاج سببًا، ومدة ثبات، وقاعدة قصة حرارة، ومراجعة. والعادة السيئة تحتاج أن تُزال من ملاحظة المستخدم إن كتبها أحد هناك، ومن الرواية المتداولة إن لم يكتبها. طريقة كشف الرواية المتداولة أن تسأل مشغّلًا جديدًا، والبنّاء غير حاضر، ماذا يشغّلون عادة. إن لم تكن الإجابة على الورقة، فقد خسر الملف أصلًا. حدّث الورقة أو صحّح المشغّل. لا تهزّ الكتفين. هز الكتفين هو كيف يصبح الارتفاع المريح للمنضدة الواجب غير الرسمي للمشروع، وكيف تصبح النافذة المستشهَد بها ملصقًا.

راجع هذا في تاريخ مراجعة القيود. اسأل ماذا أُمر به في آخر تشغيل حقيقي، إن حدث تشغيل. قارنه بالورقة. عدم التطابق نتيجة، حتى لو «مضى التشغيل جيدًا». مضى جيدًا ليس مراجعة.

## الصورة البرمجية ومسار الإيقاف

إن استطاعت صورة برمجية أمر الحرارة، فسجّل هويتها. إن استطاعت أيضًا إمساك الإذن الوحيد لإبقاء الحرارة عاملة، فلديك تصميم طلب منك فصل السلامة ألا تشحنه. إن شحنته على كل حال، تحت قيد، وجب أن يقول القيد إن تغيير الصورة يعيد اختبارات القطع قبل أن تُسمح الحرارة. لا «تحدّث فحسب» متحكّمًا يجلس في مسار الإيقاف. ذلك التحديث وحدة جديدة بالمعنى الوحيد الذي يهم.

فضّل، بعد، إخراج الصورة من مسار الإيقاف. ملامس يحتاج نظام تشغيل سليمًا ملامس سيكون سليمًا في العروض وغائبًا في الهبوطات. يشمل الامتلاك حق المطالبة بذلك التعديل حتى بعد القبول، إن لم يكن اختبار القطع مستقلًا حقًا قط. إن اكتشفت متأخرًا أن مسار الإيقاف يعتمد على تسلسل إقلاع، فأوقف الاستخدام بلا رقابة في اليوم نفسه. اكتب القيد. جدوِل تغيير الدارة. لا تنتظر النافذة المخططة التالية. النافذة التي تحتاجها هي التي قبل الحرارة التالية.

أبقِ نسخة من الصورة المقبولة في المكان نفسه لأرشيف التصدير. وحدة يمكن تحديثها من حاسوب محمول يحتوي أيضًا ثلاث صور أحدث ستُحدَّث من الصورة الخطأ. تشمل الهوية مجموع تحقق أو سلسلة إصدار مورّد مكتوبة على الترويسة. إن كانت سلسلة المورّد غامضة، فاطلب معرّف بناء قبل أن تقبل. السلاسل الغامضة هي كيف تشترك صورتان في اسم. صورتان باسم واحد ستشتركان في اجتياز لم تكسباه كلتاهما.

## المعايرة وطرق الفحص

الحسّاسات تنجرف، وطرق الفحص تنجرف. مقارنة القبول لحظة. والامتلاك يقرر هل تبقى تلك اللحظة ذات صلة. لست تحتاج برنامج قياس متقنًا في زي علم. تحتاج قاعدة: قبل تشغيل سيُستخدم لادّعاء الواجب، قورنت طريقة الفحص المسماة على الورقة من جديد، أو كان التشغيل للتسجيل فقط، لا محكومًا. التشغيلات للتسجيل فقط مسموحة ومفيدة. يجب ألا تُودَع تأكيدات للنافذة.

إن استُبدل حسّاس، فالمقارنة ليست اختيارية. الحسّاس الجديد اضطراب. يمكن أن يخطئ في اتجاه جديد. الانحياز القديم، إن كنت قد وصفت واحدًا، لا ينتقل. احذف التصحيحات الموروثة حين يتغير الحسّاس. التصحيحات الموروثة طريقة هادئة لصنع الدقة. يُسمح بتصحيح إن كان مكتوبًا، ومؤرَّخًا، ومربوطًا بمقارنة مسماة. تصحيح يعيش في جدول بيانات لا يملكه أحد معايرة ثانية غير رسمية. احذفه أو تبنَّه في الملف.

مقاييس تدفق قضت سنة ممتلئة بسائل قذر لا تملك قبول السنة الماضية. افحص أو قارن. إن لم تستطع، فخفّض الادعاء لذلك التشغيل. قل ذلك في بداية التشغيل، لا في الاستنتاجات. الاستنتاجات متأخرة جدًا لإعادة وسم هضبة محكومة بأنها للتسجيل فقط. الوسم قرار تهيئة.

## تغييرات المبرّد

مبرّد مختلف صف مواد جديد. الحشايا، والخراطيم، والمعادن التي وُقّعت مقابل الاستشهاد القديم غير موقَّعة مقابل الجديد. أغلق الصف من جديد أو لا تملأ. خلط المبرّدات لأن البرميل كان في المتناول تجربة مواد تُجرى داخل سخّاناتك. وهي أيضًا طريقة لجعل كشف التسريب وحسّاسات درجة الحرارة يكذبان، إن تغيّرت الخصائص. معنى درجة الحرارة في مجموعة الواجب يمكن أن يبقى. توقيع التوافق لا يمكن. عامل تغيير المبرّد كتغيير عائلة وصلات: أوقف الادعاء، وأعد التوقيع، أو لا تجرِ حرارة محكومة.

إن غيّرت المواصفة المستشهَد بها المبرّد، انطبقت القاعدة نفسها حتى لو كانت الوحدة سعيدة. السعادة ليست توقيعًا. يوقّع مالك الواجهة من جديد، أو تكتسب القيود جملة بأن الوحدة لم تُراجَع مقابل المبرّد الجديد ويجب ألا تُملأ به.

## من يُسمح له بأمر الحرارة

سمّى القبول مشغّلًا. يجب أن يواصل الامتلاك تسمية واحد، أو يسمّي دورًا بمؤهّل أكثر من «كان في الغرفة مرة». المؤهّل عملي: يستطيع إيجاد الإيقاف المحلي، ويستطيع قراءة ترتيب الصمامات، ويستطيع بدء التصدير قبل الحرارة، ويستطيع قول جملة الادعاء وقيد واحد من دون فتح الملف. إن لم يستطع شخص فعل ذلك، جاز أن يساعد ولم يجز أن يأمر. هذا ليس نقابة. إنه طريقة لإبقاء الهضاب غير الرسمية والتصديرات المتخطاة من أن تكون ثقافة وردية الليل الخاصة.

اكتب الأسماء أو الدور في ملاحظة المستخدم. حدّثها حين يغادر الناس. ملاحظة ما زالت تسمّي شخصًا غادر ملف بدأ يتعفن. التعفن في ملاحظة المستخدم مؤشّر متقدّم. ومجموعة الواجب عادة التالية.

## حين تتحرك مراجعة الواجهة

قال فصل الواجب أصلًا: علّم كل خلية ما زالت في الداخل، أو لم تعد في الداخل، أو مجهولة. الامتلاك هو اللحظة التي تحدث فيها تلك القاعدة أو تُنسى. اربط المراجعة بتاريخ مراجعة القيود وبأي بريد يعلن مراجعة جديدة. الإعلان ليس المراجعة. المراجعة هي الخلايا المعلَّمة. إن لم يملك أحد الإعلان، فستسمع عن المراجعة الجديدة من توصيل فاشل. عيّن المالك على الترويسة الآن، بينما المراجعة القديمة ما زالت التي قبلت مقابلها.

إن سحبت المراجعة الجديدة خلية إلى خارج ما بنيته، فاختر قيدًا، أو تعديلًا، أو ادّعاءً مُسقَطًا. لا تختر «سنكون حذرين». الحذر ليس خلية. التعديل يعيد فتح البوابات التي يلمسها تغيير المعدن. مقاس خرطوم جديد تغيير في مسار السائل. نطاق تدفق جديد قد يكون تغيير منضدة وتغيير Gate 3. نافذة درجة حرارة جديدة قد تكون تغيير مواد وإغاثة. اقرأ المراجعة لما تزعجه. لا تقرأها فقط للرقم الذي تحرك على الشريحة. الشرائح تؤكد ما وجده المؤلف مثيرًا. قد تكون وحدتك حسّاسة لجملة أغفلتها الشريحة. المالك يقرأ الوثيقة، لا الشريحة.

## الحوادث

الحادث، لهذا الكتاب، هو أي مرة بقيت الحرارة عاملة حين كان ينبغي أن تنطفئ، وأي تسريب، وأي رفع إغاثة، وأي حلقة بيانات متقادمة استُخدمت في هضبة محكومة، وأي صدمة أو قاطع فصل غير مفهوم، وأي خرطوم غيّر شكله تحت الضغط. الحوادث اضطرابات زائد درس. يأخذ الملف فقرة: ماذا حدث، وأي إيقاف عمل أو لم يعمل، وأي ادّعاء مخفَّض حتى إصلاح، وأي سطور ستُعاد. حادث يعيش في الذاكرة فقط سيُعاد قصة وقد حُرّر الإيقاف منها. اكتبه في اليوم نفسه، بالنبرة نفسها لبوابة فاشلة. نثر هادئ. لا فقرة لوم. فقرات اللوم هي كيف تُتفاوض الوقائع بعيدًا.

إن أظهر الحادث أن إيقافًا يعتمد على الشبكة، انتهت الحرارة بلا رقابة حتى تتغير الدارة. لا «تراقب بعناية أكبر» بوصفه الإصلاح. المراقبة هي الشيء الذي أخفق للتو في أن يكون إيقافًا. الإصلاح إيقاف على الوحدة.

## الإحالة إلى التقاعد

وحدة لم تعد تستطيع استيفاء الادعاء ينبغي أن يُزال ادعاؤها، لا أن تُستخدم بهدوء لعمل أقل بلا جملة جديدة. الأعمال الأقل مسموحة. إنها ادّعاءات جديدة، قصيرة: يجوز استخدام هذه الوحدة دمية أنابيب والحرارة ممنوعة، أو مصدرًا منخفض التدفق للتسجيل فقط، أو لا تُستخدم أصلًا. اترك القبول القديم في الملف تاريخًا. لا تتركه في الترويسة كأنه ما زال ينطبق. سيجد الناس الترويسة ويتجاهلون التاريخ. ضع الادعاء الحالي في الأسطر الأولى. ضع الادعاء القديم تحت علامة «أُلغي».

التخريد أو إعادة البيع لا يشمل تسليم ملف مليء ببيانات موقع غيرك. جرّد الملف إلى طريقة الوحدة نفسها وقيودها نفسها، أو سلّم لا شيء إلا تحذيرًا بأن الوحدة غير مقبولة. ملف يسافر مع أسماء عملاء ورسومات ليس لطفًا بالمالك التالي. إنه تسريب اخترته في النهاية. يحتاج المالك التالي الإيقافات والقيود إن أعطيتهم أي شيء. لا يحتاجون عناوين مشروعك.

## ما ليسه الامتلاك

ليس سببًا لإعادة فتح التصميم كل أسبوع. ليس بديلًا لكتاب اختبار القاعة. ليس طقس معايرة لا يجري قط. إنه مجموعة عادات صغيرة تُبقي البوابات من أن تنقضي في صمت: علّم التغييرات، وأعد السطور المضطربة، وأبقِ الهضاب غير الرسمية من أن تصبح الواجب، وأعد اختبار القطع حين قد يكون مسار الإيقاف قد تغيّر، واقرأ مراجعات الواجهة الجديدة مقابل الخلايا، واكتب الحوادث في اليوم الذي تحدث فيه.

إن لم تفعل إلا واحدًا من تلك، فاكتب الحوادث وعلّم تغييرات الخرطوم. هذان يمنعان أسوأ الأكاذيب. والباقي يمنع البطيئة. يمكن أن تُخفق وحدة بالدراما أو بالانجراف. كانت البوابات لليوم الذي ما زلت تستطيع فيه رؤية الدراما قادمة. والامتلاك للانجراف.

## مركّب: تبديل الخرطوم المتعاوِن

يَبلى خرطوم. شخص متعاون يستبدله بآخر أطول من الصندوق الخطأ، ويسيّره قدر استطاعته، ولا يعلّم السجل لأن الوحدة «هي نفسها، خرطوم جديد فحسب». تُظهر الهضبة المحكومة التالية تدفقًا لا تستطيع الورقة تفسيره. تُلام وحدة توزيع المبرّد. الخرطوم هو الاضطراب الذي كُتبت القاعدة له. الإصلاح بعد الواقعة ما زال الإصلاح: أوقف الادعاء، وانظر إلى التسيير، وقارن المواد باستشهاد المبرّد، وأعد الوصولات والهضاب المتأثرة. الإصلاح قبل الواقعة ثقافة تعامل الخرطوم جزءًا من الشيء المقبول. ابنِ تلك الثقافة بالسجل، لا بخطاب. الناس يتبعون سجلًا يقرأه أحد فعلًا. اقرأه في تاريخ المراجعة. سجل لا يقرأه أحد مذكّرات.

## مركّب: الصورة الهادئة

يُحدَّث متحكّم «من أجل خط الشاشة فحسب» أثناء غداء. تغيير الخط يشترك في صورة مع تغيير للحالة الافتراضية بعد إعادة الإقلاع. هبوط القدرة التالي يعيد الوحدة إلى أمر. لا أحد يربط الهبوط بالغداء. اختبار القطع، المعاد لأن الصورة تغيّرت، كان سيربطهما في خمس دقائق، قبل الهبوط. الامتلاك هو القرار بمعاملة الغداء اضطرابًا حتى حين يكون من أحضر الحاسوب المحمول متيقنًا أنه كان خطًا فحسب. تيقنهم ليس اختبارًا. الاختبار هو الاختبار.

## مصادر عامة لهذا الفصل

حين تتحرك طبعة مستشهَد بها، يتحرك تاريخ ثبت المراجع معها. يمكن أن يتغير اسم الجيل العام لدى NVIDIA بينما لا يتغير معدنك. طبعات ASHRAE وطبعات الكود تتحرك على تقاويمها. الامتلاك هو المراجعة التي تعلّم كل خلية ما زالت في الداخل، أو لم تعد في الداخل، أو مجهولة. لا تنزّل ملف PDF الجديد إلى أداة وتطلب منها تحديث الكتاب. تقرأ الطبعة المرخّص لك قراءتها، وتحرّر ورقتك.

## قرارات تُسجَّل

- موطن سجل التغيير، وقائمة التغييرات التي تُعد دائمًا اضطرابات.
- الشخص الذي يأمر بالحرارة، والأشياء الأربعة التي يجب أن يستطيع فعلها.
- معرّف الصورة في الترويسة، والقاعدة بأن تغيير الصورة يعيد اختبارات القطع إن استطاعت الصورة إبقاء الحرارة عاملة.
- مالك مراجعة مراجعات الواجهة، وتاريخ مراجعة القيود التالية.
- الادعاء الحالي في الأسطر الأولى، والادعاءات الملغاة معلَّمة، لا محذوفة.
