ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 14. يوم قبول واحد، محكيًا بالترتيب

يتبع هذا الفصل نموذجًا أوليًا واحدًا عبر البوابات الأربع. الوحدة خيالية. والأرقام غير مزوَّدة، لأن المقصود من اليوم ترتيب العمل، لا مجموعة قيم تستطيع نسخها. حيث كان يوم حقيقي سيقرأ مقياسًا، يقول هذا اليوم «قيمة الورقة» أو «ليست قيمة الورقة». املأ قيمك من الاستشهاد. لا تملأ فراغات هذا الفصل ثم تقتبسها.

الناس أدوار. مالك الورقة ليس المشغّل. المدوّن يكتب جملًا. الغريب متاح بعد الظهر ولم يكن في الورشة أثناء البناء. شخص خامس، البنّاء، يجوز أن يجيب عن أسئلة ولا يجوز أن يؤشّر سطور «لا يُشحن إذا». ذلك الفصل هو التصميم الاجتماعي كله لليوم. إن لم يستطع يومك تزويد الأدوار، فما زلت تستطيع إجراء البوابات، وينبغي أن تعلّم تصادم الأدوار قيدًا على استقلال السجل. لا تتظاهر بأن التصادم لم يحدث.

## اليوم السابق

مراجعة الورقة مجمَّدة. المجهولات التي تحجب بوابة إما مملوءة، أو مؤرَّخة بعد اليوم وبالتالي حاجبة، أو محوَّلة إلى قيود تخفّض الادعاء. حدود المنضدة الدنيا مكتوبة. التغذية هي تغذية القبول، أو الفرق قيد أصلًا وقد اتفق الجميع على أن الادعاء مخفَّض. جُرّب مسار التصدير بتشغيل وهمي حتى لا يكون أول إخفاق غدًا كابلًا مفقودًا. أُخبر البنّاء بأنه سيُطلب منه البقاء صامتًا أثناء إجراء الملء. وأُخبر أيضًا بأن الإخفاق سطر، لا إهانة. إن تخطيت تلك المحادثة، صار أول إخفاق شجارًا، وصار الشجار تحريرًا في الممر.

مستوى الحمل الزائد ومدة ثباته على الورقة أصلًا. ليسا بند نقاش لصباح الغد. إن قصد أحد الجدال فيهما، فيجادل اليوم، في مراجعة، أو لا يجادل. الإيقاف المحلي معرَّف على المخطط حتى لا يبحث عنه من يجب أن يضربه أثناء زيارة.

اطبع قائمة السطور أو جمّدها. قائمة سطور ما زال يمكن تحريرها بالملف نفسه الذي يستخدمه المشغّل إغراء. جمّد نسخة. لا يمكن مراجعة الورقة الحيّة إلا من المالك، بين المحاولات، بعلامة مراجعة جديدة. النسخة المجمَّدة هي ما دخلت به. أبقها حتى يكون لتحرير الممر ما يُقارَن به.

## الصباح، قبل السائل

يكتب المدوّن الترويسة: الهوية، والمراجعات، والأدوار، والحلقة، والتغذية. تُقرأ هوية الوحدة من الهيكل، لا من ذاكرة. إن لم يكن على الهيكل علامة، بدأ اليوم بصنع واحدة، وتستخدمها ترويسة الملف. هيكل بلا علامة سيُخلط بخليفته في الصور التي سيلتقطها الناس رغم تحذيرك بأن الصور ليست السجل.

يبدأ Gate 1 خاليًا من الأعذار، وفي أوله خاليًا من السائل. الوصولات أولًا، لأن الوصولات لا تتطلب ملئًا ولأن وصولًا يُخفق لا ينبغي اكتشافه بعد أن تبلّل الأرض. عزل الإمداد: اليد على المقبض، والملصق مقروء، والحالة تطابق المخطط، والمقبض غير محجوب بالخرطوم في التسيير الذي ستستخدمه فعلًا. يُضبط التسيير الآن، لا لاحقًا. سيرغب أحد في لف الخرطوم للراحة و«تسييره كما ينبغي في النهاية». ذلك هو الإخفاق المركّب من فصل السائل، يصل في موعده. ارفضه. وضع الاستخدام هو وضع الفحص.

عزل العودة، المعاملة نفسها. الاحتياطي، مقارنًا بالتعريف لا بكلمة احتياطي. إن كان الاحتياطي سدادة، فالادعاء زائف أصلًا أو كان التعريف هو السدادة. لا حالة ثالثة تُكتشف في التاسعة صباحًا. التصريف والتنفيس، أو القيد الموقَّع. لا يكتب المدوّن «OK». يكتب المدوّن «عزل الإمداد يمكن الوصول إليه، والملصق يطابق المخطط، والحالة مرئية، ومغلق». الجمل أبطأ. والجمل هي المقصود.

إخراج الوحدة النمطية. يجوز للبنّاء أن يبيّن مرة، ثم يفعلها شخص ليس البنّاء من ملاحظة المستخدم، أو تعلم أن الملاحظة ناقصة وتتوقف لتكتب الخطوة المفقودة. كتابة الخطوة المفقودة مسموحة. التظاهر بأنك اتبعت ملاحظة لا تحتوي الخطوة ليس مسموحًا. بعد إعادة التجميع، الوصولات من جديد. وحدة نمطية لا تخرج إلا بفصل الخرطوم الذي أثبتّه للتو وحدة يجب أن ينكمش ادّعاء خدمتها. أنقصه الآن، في قيد، قبل السائل. لا تنقصه بعد تشغيل حرارة جعل الجميع يترددون في فتح الادعاء.

الملصقات، واتجاه الإغاثة، ومسار التقطير والقسم الكهربائي مفتوح والقدرة مؤكَّدة غائبة. اختبار التقطير غير وقور وقصير. كوب، وخارج قسم السائل، وضوء. إن تتبّع السائل إلى الحاوية الكهربائية، انتهى اليوم يوم تصميم. تلك حصيلة ناجحة. ليست بوابة مدمَّرة. النسخة المدمَّرة أن تتخطى الكوب لأن الحاوية تبدو محكمة، ثم تجد الأثر أثناء تسريب، والقدرة متاحة في الجوار.

عائلة الوصلات مقابل الاستشهاد، والمهايات على المخطط، وصف المواد موقَّع. إن كان صف المواد غير موقَّع لأن استشهاد المبرّد مفقود، فلا يمكن إغلاق Gate 1 ولا يمكن بدء Gate 3. يجوز أن تواصل الوصولات الجافة حتى لا يُهدر اليوم. تعلّم سطور السائل لم تبدأ. لا توقّع صف المواد «مؤقتًا» لإبقاء الجدول. التوقيع المؤقت توقيع. لا شيء اسمه اجتياز مؤقت.

## الملء

مؤلف إجراء الملء صامت. يتبع المشغّل الملف. حيث يكون الملف مبهمًا، يتوقف المشغّل ويُكتب الإبهام في الإجراء قبل أن تستمر الخطوة. سيبدو هذا بطيئًا إن اعتاد البنّاء الملء بالإحساس. البطء هو الاختبار. إجراء لا يعمل إلا بالتوجيه إجراء لن يصمد لغياب البنّاء. أنت تشتري ذلك الصمود الآن، بثمن ساعة.

تُنفَّس النقاط العالية. لا يُلوَّح بالهواء عبرًا. يُراقَب مقياس التدفق، ما إن تجري الحلقة في شرط لطيف والحرارة ما زالت مطفأة، لقراءة مستقرة لا لقراءة بطولية. الاستقرار عند حرارة صفر ليس اجتياز واجب. إنه اجتياز ملء. إن تذبذبت القراءة، فلا تبدأ Gate 3 لاحقًا وتأمل. جد الهواء أو مشكلة التركيب والحرارة ما زالت مطفأة. تدفق يتذبذب والحرارة مطفأة هدية. تدفق يتذبذب والحرارة عاملة حادث.

نظرة تسريب عند الشرط المستشهَد به. تُمسح الوصلات جافة أولًا، حتى لا يكون تقطير قديم تسريبًا جديدًا. ثم الشرط، ثم نظرة، ثم نظرة أخرى بعد انتظار تسمّيه الورقة. التسريب إخفاق حتى لو كان صغيرًا، وحتى لو كان تقليديًا، وحتى لو كان على وصلة يقول البنّاء إنها تنزّ دائمًا مرة. يحدث الإصلاح، وتُعاد الوصولات المضطربة، وتُعاد نظرة التسريب. تُكتب أرقام المحاولات. إن نزت المحاولة الثانية عند وصلة مختلفة، فلديك مشكلة منهجية، لا حلقة معدنية واحدة سيئة. توقف وانظر إلى المادة وطريقة التركيب. لا تطارد الوصلات واحدة واحدة عبر العصر وتسمِّ آخر وصلة جافة اجتيازًا للسلسلة. أخفقت السلسلة حتى تصبح طريقة التركيب شيئًا تستطيع تكراره.

ترتيب الصمامات مسجَّل في نهاية Gate 1، والحرارة ما زالت مطفأة. هذا هو خط الأساس. يقرأه المدوّن بصوت عالٍ. ينظر شخص آخر إلى المقابض وهو يقرأ. ذلك الزوج الثاني من العيون رخيص. تخطيه هو كيف يفترق مخطط ومقبض قبل الهضبة الأولى.

إغلاق Gate 1: كل سطر اجتياز، أو إخفاق، أو لم يبدأ. الإخفاقات إما أُزيلت بالإعادة أو حُوّلت إلى قيود قبل أن يتحدث أحد عن القدرة على نحو عابر. يؤشّر مالك الورقة الإغلاق. البنّاء لا يؤشّر. إن بقي إخفاق وغطاه قيد، تُقرأ جملة الادعاء بصوت عالٍ وتُغيَّر إن خفّضها الإخفاق. اقرأها بصوت عالٍ. تحريرات الادعاء الصامتة تحريرات ممر.

## القدرة، والحرارة ممنوعة إن استطعت

يبدأ Gate 2 بالتغذية. يكتب المدوّن ما هو موصول فعلًا. إن اختلف ذلك عن الورقة، فتوقف وحدّث القيد أو غيّر التغذية. لا «تُلاحظه لاحقًا». لاحقًا هو كيف تصبح التغذية الخطأ تغذية القبول.

التأريض والعزل الكهربائي، والمعايير في اليد، والنتائج مكتوبة نتائج. ثم اختبار الفاصل المحلي، قبل أي حمل عالٍ، وقبل أي فخر. افتح الفاصل. حاول أمر حرارة بعيدًا. لا تأتي الحرارة. إن أتت، فاليوم يوم تصميم من جديد. احتفل بالعثور. لا تواصل إلى الهضاب. وحدة تقبل حرارة بعيدة والفاصل المحلي مفتوح ليست وحدة تحمّلها «لمجرد رؤية الحراريات». الحراريات ليست الطارئ. الطارئ هو مسار الأمر الذي أثبتّ للتو أنه غير آمن.

سلوك فتح القاطع، ورسم قدرة التحكم في اليد. ثم الهوية، والنقاط، والجودة. يُجرى إثبات البيانات المتقادمة بقليل من القسوة وبلا اعتذار. افصل حسّاسًا أو أوقف قراءة. انتظر طويلًا بما يكفي ليكون نظام كسول قد لوّن. اجمع التصدير. الغريب غير مطلوب لهذه النظرة، لكن المدوّن ومالك الورقة مطلوبان. إن أظهر الملف استمرارًا ناعمًا، أخفق Gate 2 المخرج. يجوز للبنّاء أن يفسّر. التفسير لا يجتاز السطر. إصلاح، وصورة جديدة، ومسجّل جديد، ثم إعادة. إن كان الإصلاح «سنتجاهل تلك القناة»، أُزيلت القناة من قائمة النقاط وخُفّض أي واجب احتاجها. لا تتجاهل قناة وتُبقي الواجب.

إنذار بالمحاكاة. كلمات، لا مصباح فقط. إمساك. إعادة ضبط محلية. فقدان الشبكة وإيقاف ممسوك: تبقى الحرارة مطفأة، ويبقى الإنذار. دورة إعادة القدرة والبعيد صامت: لا تستيقظ الوحدة إلى حرارة. إن استيقظت إلى حرارة، فذلك من فئة الإخفاق نفسها لاختبار الفاصل. أوقف اليوم بوصفه يوم ادّعاء. واصل فقط بوصفه يوم إصلاح.

يمكن أن يحدث اختبار خمول الغريب هنا إن كان الغريب حاضرًا. إن جاء الغريب بعد الغداء، فلا تتخطَّ الاختبار ولا تستبدل به قراءتك. انتظر. استخدم الانتظار لإصلاح أي شيء أخفقه Gate 2 أصلًا. لا تستخدم الانتظار لبدء Gate 3. الترتيب هو الطريقة. فجوة في الجدول ليست ثقبًا في الترتيب.

## الهضاب

التصدير مؤكَّد أنه يجري. حالة الجاهزية، والحرارة مطفأة، والتدفق مقروء، ولا إنذار ممسوك غير مفسَّر. الهضبة الأولى هي المنخفضة، وقد تكون للتسجيل فقط إن قررت أن حرارة المضخة ستهيمن على القصة. يأمر بها المشغّل. يكتب المدوّن وقت البداية من ساعة التصدير، لا من ساعة معصم لم تُقارَن قط. إن اختلفت الساعتان، فازت ساعة التصدير وأُحيلت ساعة المعصم من السجل. ساعتان هما كيف تُروى زيادة مفاجئة بترتيب غير الذي حدثت به.

مدة الثبات تعني مدة الثبات. لا أحد يقصّرها لأن الأرقام «تبدو مستقرة مبكرًا». الاستقرار المبكر فرضية. ومدة الثبات اختبار الفرضية. إن كان شرط نهاية الورقة قصة حرارة كفّت عن التغير، فيقول المدوّن متى استُوفي ذلك الشرط ولا يخترع شرطًا أضيق لينتهي قبل الغداء. إن كان الغداء هو شرط النهاية الحقيقي، فالورقة كانت غير أمينة. لست مطالبًا بالجوع. أنت مطالب بألا تحرّر مدة الثبات لتطابق جوعك.

عند الهضبة المحكومة، يُجاب عن أسئلة الغريب بالملف بعد مدة الثبات، لا أثناءها بذاكرة المشغّل. الأمر، والقدرة، والتدفق، ودرجتا الحرارة، والجودة، والإنذارات. إن ساء علم جودة ثم تعافى، فالهضبة محل شبهة. انظر إلى الفجوة. فجوة داخل مدة الثبات تُخفق مدة الثبات إلا إذا سمحت الورقة صراحة بفجوة معرَّفة، وهو ما لا ينبغي أن تكون قد فعلته. أخفق السطر. أعد الهضبة. لا تحسب متوسطًا عبر الفجوة.

لا تُؤمَر الزيادة المفاجئة إلا إذا كانت الوجهة هضبة يُسمح لك بإمساكها. يراقب المدوّن الترتيب في الملف: الأمر، ثم القدرة، ثم درجات الحرارة. إن لم يمكن رؤية الترتيب لأن الفترة بطيئة جدًا، أخفقت الفترة الدليل، ولا يمكن أن يجتاز سطر الزيادة المفاجئة. تلك مشكلة ورقة كان ينبغي أن تلتقطها في Gate 2. التقاطها الآن ما زال يُحسب. غيّر الفترة، وأعد سطور Gate 2 ذات الصلة إن كان تغيير المسجّل يستطيع تلوين بيانات متقادمة، ثم أعد الزيادة. تغييرات المسجّل اضطرابات. تشعر بأنها «إعداد فحسب». الإعدادات التي تغيّر الدليل من عائلة ما يجاور الإيقاف. عاملها بريبة.

إنذار أثناء هضبة يوقف الرواية ويبدأ جملة: أي إنذار، وأي فعل، وهل انطفأت الحرارة إن كان ينبغي، وهل الهضبة باطلة. إن كان الإنذار زائفًا والفعل صحيحًا، فالهضبة ما زالت لا تجتاز تلقائيًا. فصل زائف يعني أن ليس لديك مدة ثبات نظيفة. أعد بعد إصلاح السبب. إن كان السبب «مجهول، أُزيل بإعادة الضبط»، فليس لديك إصلاح. لديك مصباح مُزال. يبقى السطر مخفقًا. هذه هي اللحظة التي تغش فيها الفرق، لأن المصباح هادئ والشاحنة صاخبة. جملة المدوّن هي الدفاع. اكتب «إعادة ضبط بلا سبب» ولا تدع السطر التالي يبدأ.

العودة إلى الصفر. أكّد الصفر الذي عرّفته. لا تُغلق إلا بعد أن يحصل الغريب على الملف، أو بعد أن يُخزَّن الملف حيث يستطيع الغريب فتحه بلا حاسوبك المحمول. ملف محبوس على آلة المشغّل ليس سجلًا بعد. انسخه قبل أن تكسر التهيئة. التهيئات تكسرها أيدٍ ترتّب. الترتيب اضطراب. والنسخة هي الدفاع.

## الزيارة فوق التصنيف

فقط إن اجتازت سطور Gate 3 المحكومة. الشخص الذي عمله النظر إلى الوحدة مسمّى وليس الشخص الذي يراقب المنحنى. مدة الثبات هي مدة ثبات الورقة. لا تمدّدها لأنها تبدو هادئة. الهدوء ليس تصنيفًا جديدًا. يُؤدَّى الخروج حتى لو أراد الجميع «تركها هناك بينما نتحدث». الحديث بينما يستمر حمل زائد هو كيف تصبح زيارة تشغيلًا مستمرًا غير مقبول. اخرج أولًا. تحدث ثانيًا.

ممارسة الإيقاف المحلي، إن لم تكن قد تمت عند هضبة منخفضة، تتم قبل الزيارة، عند هضبة منخفضة، وأمر بعيد يُصرّ. إن اكتشفت أثناء الممارسة أن الإيقاف لا يطلب إلا من المتحكّم بلطف، فلا تتقدم إلى الزيارة. الزيارة ليست الموضع لتعلم ذلك. قطع قدرة التحكم، المنطق نفسه. الخوف من هذا الاختبار نتيجة. اكتبه وأصلح. لا تتخطَّ الاختبار لإبقاء المعنويات. المعنويات ليست بوابة.

بعد الخروج، يُفحص أن التجاوزات مُزالة. تُقرأ جملة الادعاء من جديد، بصوت عالٍ، بما في ذلك الشق الذي يقول إن الزيارة ليست تصنيفًا مستمرًا. سيكون الناس فخورين. الفخر مرحَّب به. والفخر لا يحرّر الجملة. يكتب المدوّن الزيارة زيارة. لا تظهر كلمة تصنيف في السطر إلا لتقول إنه لم يُثبَت.

## إغلاق اليوم

القيود محدَّثة في اليوم نفسه. التصدير مفتوح على آلة أخرى. تاريخ المحاولات محفوظ. النسخة المجمَّدة للصباح محفوظة، حتى يمكن رؤية أي مراجعة ممر بوصفها مراجعة. تمرين التسليم إن كان المستلم حاضرًا. إن لم يكن المستلم حاضرًا، فالوحدة غير مسلَّمة، حتى لو اجتازت. المجتاز والمسلَّم مختلفان. اكتب «مقبول، ولم يُسلَّم» بدل أن تدع اجتيازًا يوحي بتسليم. لن يفترض الشخص التالي أن الملف كافٍ إلا إذا حدث التمرين. جدوِل التمرين. لا تدعه يسقط عن نهاية اليوم لأن الجميع متعبون. التسليمات المتعبة هي كيف تُهمس الهضبة غير الرسمية عند الباب. افعل التمرين أو اكتب لم يُفعل.

يحصل البنّاء على نسخة من قائمة الإخفاق، بما في ذلك الإخفاقات التي أُعيدت لاحقًا إلى اجتياز. تلك القائمة أفضل وثيقة له. شكر بلا قائمة يعلّم الدرس الخطأ. تستطيع أن تكون مهذبًا وتسلّم القائمة بعد. اللباقة ليست اجتيازًا.

## أين يختلف هذا اليوم عن يومك

قد يكون ليومك اختبار تسريب ساخن لا يفعل اليوم الخيالي إلا أن يشير إليه. قد يكون ليومك فرع ثانٍ. قد يعجز يومك عن تزويد غريب حتى الغد، وفي تلك الحالة يبقى سطر غريب Gate 3 لم يبدأ والوحدة غير مقبولة بالكامل اليوم. الأيام الجزئية مسموحة. الاجتيازات الجزئية ليست كذلك. بوابة فيها سطر لم يبدأ ليست بوابة مجتازة. قل ذلك في ترويسة سجل اليوم حتى لا يخترع قارئ لا يرى إلا «Gate 3» في تقرير حالة اجتيازًا. تقارير الحالة هي حيث يذهب «لم يبدأ» ليصبح أخضر. امنعهم الأخضر. أعطهم الكلمات.

قد يشمل يومك أيضًا ضغطًا تجاريًا لا يستطيع هذا الفصل الشعور به. يبقى الإغلاق نفسه. سطر فاشل بتاريخ للإعادة يوم أدّى عمله. سطر مجتاز لم يُجرَ يوم خلق عملًا لكتاب المشروع، من النوع الذي يظهر لغزًا عند المشعب. يُسمح لك أن تخيّب جدولًا. لا يُسمح لك أن تعيره تأشيراتك.

## مصادر عامة لهذا الفصل

تشمل الترويسة المجمَّدة في صباح اليوم الطبعات، أو تكون السطور التي تعتمد عليها لم تبدأ. لا أحد يقرأ ورقة بيانات بصوت عالٍ بديلًا عن وصول، أو نظرة تسريب، أو اختبار قطع. إن لزم رقم من وثيقة عامة للحكم على هضبة، فقد كُتب على ورقة المشروع قبل اليوم، من طبعة يجوز للمشروع استخدامها. لا يُبحث عنه في الممر ويُكتب في السجل من هاتف.

## قرارات تُسجَّل

- هل يستطيع يومك الحقيقي تزويد الأدوار، والقيد إن لم يستطع.
- المراجعة المجمَّدة التي ستدخل بها.
- القاعدة بأن سطرًا لم يبدأ يمنع تسمية البوابة مجتازة في أي تقرير حالة.
- قائمة إخفاقات اليوم نفسه، بما فيها ما أُعيد لاحقًا إلى اجتياز، تُعطى للبنّاء.
