ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 15. رواية قصة الحرارة بلا ثابت مسروق

قال فصل الواجب إن القدرة الكهربائية والحرارة الداخلة إلى السائل ليستا الكمية نفسها، وإن عضوًا مفقودًا من المجموعة يستطيع تقليد قيمة سليمة لعضو آخر. هذا الفصل ممارسة قول ذلك بصوت عالٍ، في جمل يستطيع مدوّن كتابتها، بلا صيغة عامة وبلا ثابت مستعار من ورقة لا يُسمح لك بتجميدها. بنية القصة كافية لإجراء بوابة. يجوز لملف المشروع أن يضيف حسابًا حين يكون لمالك الواجهة مصدر. والبوابة لا تنتظر معادلة زينة.

## للقصة اتجاه

تنتقل الحرارة الداخلة إلى السائل من العناصر إلى التيار الذي قسته. يدخل التيار عند درجة حرارة الإمداد ويغادر عند درجة حرارة العودة، إن سميت تلك المآخذ على مسار السخّان لا على مزيج مجرى جانبي. التدفق هو مقدار التيار. والقدرة هي الادعاء الكهربائي بأن الحرارة كانت متاحة. قصة لا تستطيع تسمية هذه الأربعة، زائد الجودة، ليست قصة قصيرة. إنها نوع آخر. إنها سجل ملامس.

الاتجاه يهم لأن الناس يعكسون الإمداد والعودة حين يُقلب خرطوم ولا تكون الملصقات كذلك. زوج معكوس يجعل الحرارة تبدو مبرّدًا. الفحص الأول عند هضبة منخفضة، والحرارة مقصودة، هو هل لتغير درجة الحرارة الإشارة التي يتنبأ بها المخطط. إن كانت الإشارة خاطئة، فتوقف عن الحكم. أصلح الأسماء أو الخرطوم. لا «تأخذ القيمة المطلقة» وتواصل. القيمة المطلقة هي كيف يجتاز تركيب معكوس ثم يسمّم كل مقارنة لاحقة مع جانب الحامل. جانب الحامل لن يشاركك قيمتك المطلقة. سيشاركك الارتباك.

اكتب فحص الإشارة سطرًا في Gate 3 إن لم يكن مضمرًا أصلًا في قصة الحرارة. السطور المضمرة تُتخطى. سطر يقول «العودة أسخن من الإمداد على مسار السخّان، كما يعرّف المخطط تلك الكلمات» سطر صغير وقد التقط أخطاء حقيقية. أبقه.

## ما يُسمح لـ«يتفق» أن يعنيه

لن يخبرك هذا الكتاب بنسبة مئوية يجب أن تطابق ضمنها القدرة وقصة السائل. نسبة بلا أساس قياس زي صرامة. ما يجوز للبوابة أن تتطلبه أضعف وأصرم: يستطيع المدوّن قول هل تشير قصة السائل وقصة القدرة إلى الاستنتاج نفسه، ويستطيع قول ما سيغيّر الاستنتاج.

الاستنتاج نفسه يعني: الحرارة تدخل التيار المقيس عند مستوى يمكن تمييزه بأنه الهضبة التي أمرت بها، لا يمكن تمييزه بأنه صفر، ولا يمكن تمييزه بأنه هضبة أخرى. إن أمرت بالوسط وبدت قصة السائل صفرًا، فهما لا يتفقان، مهما قالت حسابات لاحقة عن الفواقد. إن أمرت بصفر وبدت قصة السائل الهضبة العالية، فهما لا يتفقان، وقد يكون لديك ملامس التصقت نقاطه أو قناة قدرة موسومة خطأ. إن أمرت بالهضبة العالية وكانت قصة السائل في الاتجاه الصحيح لكنك لا تستطيع تمييز العالي من الوسط، فليس لديك اتفاق. لديك قياس لا يستطيع رؤية الخطوة. ذلك إخفاق دليل، لا اجتياز بحاشية.

الفواقد موجودة. حرارة الغلاف، وحرارة المضخة، ومجرى جانبي، وعابر إلى المعدن. إنها أسباب لتوسيع ما يعنيه «قابل للتمييز»، أو لتعليم الهضبة للتسجيل فقط. ليست أسبابًا لإعلان الاتفاق بإضافة معامل حتى تتطابق القصص. معامل يُكتب بعد مدة الثبات اعتراف بأن القصص لم تتفق. سجّل الاعتراف. لا تخفه في خلية اسمها كفاءة.

إن كسب المشروع لاحقًا توازنًا حقيقيًا، بحدود فقد مسماة وطريقة مقارنة، جاز أن يضيّق «قابل للتمييز» إلى نطاق. يعيش النطاق على ورقة المشروع، مستشهَدًا به، وتستخدمه البوابة. حتى ذلك اليوم، الكلمة هي قابل للتمييز، والاختبار هو هل يستطيع غريب، وقد أُخبر باسم الهضبة، أن يرى ذلك الاسم في قصة السائل من دون أن يُخبَر بتصحيح. إن احتاج التصحيح، فالتصحيح جزء من الادعاء ويجب أن يُكتب قبل مدة الثبات، لا أن يُخترع لراحة الغريب.

## خمس قصص تبدو نجاحًا

قدرة عالية، وارتفاع عالٍ، وتدفق غير مقروء. تبدو هذه اختبارًا قويًا. إنها سخّان في صندوق قد يكون ممتلئًا بالسائل. بلا تدفق لا تستطيع تمييز ارتفاع عالٍ سليم من حدث انخفاض تدفق على وشك الفصل، ولا تستطيع إخبار وحدة توزيع المبرّد بشيء عن الطلب. القصة ناقصة. تُخفق البوابة سطر التدفق. درجات الحرارة الجميلة لا تغلبه بالتصويت.

قدرة عالية، وارتفاع صغير، وتدفق عالٍ، وجودة جيدة، والحسّاسات في التيار. يمكن أن يكون هذا نظام التدفق العالي يفعل ما يفعله. ويمكن أن يكون مجرى جانبيًا يمزج سائلًا باردًا في مأخذ العودة. يقرر المخطط أي قصة يُسمح لك بروايتها. إن كان مأخذ العودة بعد المزيج، فلست تقيس ارتفاع السخّان. أنت تقيس مزيجًا. قل قصة المزيج أو انقل المأخذ. لا تسمِّ مزيجًا ارتفاع سخّان لأن الرقم مريح.

قدرة عالية، وارتفاع صغير، وتدفق غير مقروء، والشاشة تبتسم. هذا ابن العم الخطر لقصة التدفق العالي. الناس الذين سمعوا أن الارتفاع الصغير يعني تدفقًا عاليًا سيجتازونه. الإغلاق هو الذي في فصل الحجج: الارتفاع وحده ليس قياس تدفق. أخفق السطر حتى يكون التدفق في الملف.

قدرة منخفضة، وارتفاع عالٍ، وتدفق منخفض. قابل للتمييز بأنه شرط انخفاض تدفق. إن كان الأمر قدرة عالية، اختلفت القصص وأخفقت الهضبة. وإن كان الأمر قدرة منخفضة وكان يُفترض أن يكون التدفق عاليًا، اختلفتا أيضًا. الجزء المفيد هو الاختلاف. يشير إلى انثناء، أو صمام، أو مضخة، أو مقياس، ويفعل ذلك بلا صيغة. اتبع الاختلاف. لا تحسب متوسطه مع الهضبة التالية.

قدرة عالية، وارتفاع عالٍ، وتدفق عالٍ، وضغط تفاضلي غير مقروء. قد تكون القصة الحرارية قابلة للتمييز والقائم مقام الهيدروليكي ما زال زائفًا. بوابة تجتاز الحرارة وتتجاهل خلية الضغط قبلت منتجًا غير الذي في الادعاء. إن شمل الادعاء «يمثّل مقاومة جانب الحامل»، أخفقه ضغط غير مقروء. إن خُفّض الادعاء إلى الحرارة فقط، وجب أن يقول الملف إن المقاومة غير ممثَّلة. لا تدع قصة حرارية جيدة تستعيد الادعاء الهيدروليكي في صمت.

## تشخيصات السلاسل الزمنية رباعية الأرباع

بعيدًا عن المتوسطات الساكنة، تعيش الأدلة الحرارية والهيدروليكية في الشكل الديناميكي لموجات السلاسل الزمنية. (انظر الشكل 05 لأنماط التشخيص رباعية الأرباع).

عند فحص سجل الاختبار المصدر، ابحث عن هذه الأنماط النموذجية الأربعة المميزة:
1. **الربع A (الهضبة الصالحة والاستقرار)**: ترتفع القدرة الكهربائية المطلوبة بشكل حاد (مثل 30 كيلوواط -> 60 كيلوواط -> 120 كيلوواط). يظل التدفق مستقرًا. ترتفع درجة حرارة الراجع مع تأخر حراري أسي طبيعي سلس (τ ≈ 45 s)، وتستقر في النهاية في هضبة أفقية تثبت طوال فترة الاستقرار البالغة 15 دقيقة. يتطابق توازن الحرارة الديناميكي الحراري المنغلق (Q_thermal = ṁ C_p ΔT) مع القدرة الكهربائية المطلوبة ضمن نطاق ± 3%.
2. **الربع B (خداع اتصالات البيانات الراكدة)**: يتم إصدار أمر خطوة القدرة، لكن خطوط درجات الحرارة والتدفق تُرسم كخطوط مستقيمة ومثالية رياضيًا بتباين حساس صفري تمامًا (σ² = 0.000). في الحلقات الفيزيائية الحقيقية، يولد الحمل الحراري المضطرب دائمًا ضوضاء دقيقة. يشير الخط المسطح تمامًا إلى أن مخزن القياس عن بُعد قد تجمد أو أن البرنامج الثابت يكرر قراءات مخزنة مؤقتًا مع طوابع زمنية مصطنعة. هذا إخفاق فوري في Gate 2 وGate 3.
3. **الربع C (قصر دائرة المجرى الجانبي الداخلي)**: يتم تأكيد قدرة كهربائية قدرها 120 كيلوواط، لكن درجة حرارة الراجع بالكاد تتحرك (ترتفع ΔT بمقدار 1.2 K فقط بدلاً من 10.0 K المتوقعة). الحرارة المستنتجة المنقولة إلى السائل هي 14 kW فقط، مما يعني اختفاء 106 kW! يكشف هذا النمط عن تلف صمام مجرى جانبي داخلي أو انهيار حائل الإحكام: 85% من السائل البارد يلتف في دائرة قصر حول وعاء التسخين.
4. **الربع D (المطرقة المائية وعابرات ارتداد الصمام)**: يُغلق صمام التعديل بمحرك أو صمام الملف اللولبي بسرعة كبيرة (أقل من ثانية واحدة) دون منحدر تباطؤ. يقفز الضغط بعنف إلى 3.5× من ضغط التشغيل الاسمي، مما يسبب صدمات صوتية، وتكهفًا في مقياس التدفق، وإجهادًا ميكانيكيًا في أطواق الخراطيم. يجب برمجة صمامات التعديل بمنحدر حركة لا يقل عن 3 ثوانٍ.

## العابرات ليست هضابًا

في بداية خطوة، يأخذ المعدن والسائل اللذان كانا باردين حرارة لم تظهر بعد ارتفاعًا مستقرًا. القدرة حقيقية. والارتفاع متأخر. حكم في تلك النافذة سيقول إن السخّان ضعيف. توجد مدة الثبات حتى لا تحكم في تلك النافذة. إن كانت مدة ثباتك أقصر من العابر، فقد كتبت مدة ثبات سيئة. أطِلها قبل اليوم، أو علّم الهضبة للتسجيل فقط. لا تطلها في اليوم لمطاردة رقم، ولا تقصّرها لتجنب درس العابر. الدرس أن للوحدة كتلة. إن لم تكن الكتلة في الادعاء، وجب أن تكون مدة الثبات طويلة بما يكفي لتجاوزها. وإن كانت الكتلة في الادعاء، فما زلت تحتاج منطقة مستقرة ترى فيها ذلك. في الحالين العابر ليس الموضع الذي تؤشّر فيه.

الزيادة المفاجئة عابر عن قصد. تحكمها بالترتيب وبالوصول إلى هضبة الوجهة، لا بتوازن حرارة يُؤخذ عند منتصف القفزة. توازنات منتصف القفزة هي كيف يثبت الناس تناقضات. اتركها لكتاب البيانات. سؤال القبول فقط: هل وصل الأمر خطوة، وهل أصبحت هضبة الوجهة بعد ذلك قابلة للتمييز. سؤالان. لا تضف ثالثًا لأن المنحنى مثير.

## أعلام الجودة داخل القصة

قصة تستخدم تدفقًا متقادمًا قصة عن لوحة. قبل أن يكتب المدوّن «قابل للتمييز»، ينظر المدوّن إلى الجودة عبر مدة الثبات. عيّنة سيئة واحدة قد تكون إزعاجًا معرَّفًا إن سمحت الورقة بذلك، وهو ما لا ينبغي، أو إخفاقًا. سلسلة عيّنات سيئة إخفاق. علم لا يتغير قط، على منظومة لم تختبرها بإثبات البيانات المتقادمة، ليس طمأنينة. قد يعني أن العلم زينة. إثبات Gate 2 هو ما يجعل العلم ذا معنى هنا. إن تُخطي Gate 2، فلا تستطيع استخدام العلم دليلًا، ولا تستطيع أيضًا استخدام غياب الأعلام دليلًا على أن كل شيء كان حيًا. Gate 2 المتخطى يُنزل قصة حرارة Gate 3 إلى سجل ملامس بأعمدة إضافية. قل ذلك حين يريد أحد «تشغيل الحرارة فحسب» لأن المزدوجات الحرارية تبدو حيّة. الحي على شاشة ليس جودة في ملف.

## نقاط المقارنة في القصة

يُسمح لقصة الوحدة وقصة جانب الحامل أن تختلفا بالخرطوم، والمهايئ، وانحياز الحسّاس الذي كتبته قبل مدة الثبات. لا يُسمح لهما أن يختلفا بمجرى جانبي مفاجئ. إن أدّى ارتفاع المقارنة وارتفاع الوحدة إلى اسمي هضبة مختلفين، فلا تختر الذي يطابق الأمر. توقف وفسّر المسار بين المآخذ. يصبح التفسير تصحيح مخطط أو إخفاقًا. لا يصبح تفضيلًا للحسّاس الألطف. الحسّاسات الألطف هي كيف تهاجر الادعاءات إلى المأخذ الذي يتصرف. المأخذ الذي يتصرف قد لا يكون الحد الذي قلت إنك تمثّله.

اكتب جملة واحدة في السجل: أي مأخذ هو مأخذ القائم مقام للادعاء. المآخذ الأخرى شهود. يستطيع الشهود إخفاق الادعاء إن ناقضوه. لا يستطيعون الحلول محله لأنهم أقرب إلى الأمر. الأقرب إلى الأمر هو بالضبط ما يبدو عليه اختبار منحاز.

## ما يكتبه المدوّن

قالب، بلا أرقام فيه. «اسم الهضبة: كما على الورقة. الأمر مسجَّل. القدرة المقيسة حاضرة أو غائبة. التدفق حاضر أو غائب، والجودة جيدة أو لا عبر مدة الثبات. الإمداد والعودة مسمّيان كما على المخطط، وإشارة الفرق صحيحة أو لا. القصة قابلة للتمييز بأنها هذه الهضبة، أو لا، أو للتسجيل فقط كما أُعلن سلفًا. مأخذ المقارنة يتفق على اسم الهضبة، أو يناقض، أو غير مركَّب. الإنذارات: لا شيء، أو مفسَّرة. العيّنات المتقادمة: لا شيء داخل مدة الثبات. السلطة: الترتيب لم يتغير، أو لوحظ اضطراب والهضبة باطلة.»

ذلك القالب طويل. وهو أيضًا فقرة واحدة ما إن يقوله الفريق مرتين. تدرّب عليه على التصدير الوهمي في اليوم السابق، الذي حرارته مطفأة، حتى لا تكون المرة الأولى التي يقوله فيها المدوّن هي أول هضبة محكومة. تلاوة أولى أثناء مدة ثبات تصبح OK تحت الضغط. تُلَ على الوهمي. ينبغي أن ينتج الوهمي «للتسجيل فقط، الحرارة مطفأة، الإشارة لا تنطبق، الجودة جيدة». إن لم يستطع المدوّن قول ذلك عن وهمي، فلن يقول الفقرة الحقيقية عن هضبة حيّة.

## ما يكتبه الغريب

لا يستخدم الغريب استنتاجات قالبك. يحصل الغريب على الملف والمخطط ويكتب جملته. تقارن. إن سمت الجملتان الهضبة نفسها والثغرات نفسها، فقد اجتاز المخرج. إن سمّى الغريب هضبة مختلفة، فصدّق الغريب حتى تستطيع إظهار عيب تسمية في الملف. إن قال الغريب إن الملف لا يستطيع حمل جملة، فصدّق ذلك حتى لو استطعت حمل واحدة من الذاكرة. الذاكرة ليست في الملف. الإصلاح هو الملف. هذا هو اختبار الغريب نفسه كما سبق، يُقال هنا حتى لا تصبح قصة الحرارة لهجة خاصة يشاركها المدوّن مع المشغّل. الغريب هو الدليل على أن اللهجة عامة.

## حين لا يُسمح لك برواية القصة

لا يُسمح لك بروايتها إن غاب التدفق أو إحدى درجتي الحرارة على مسار السخّان. يجوز أن تقول إن القدرة كانت حاضرة. لا يجوز أن تقول إن الحلقة حُمّلت. لا يُسمح لك بروايتها إن كانت الجودة غير مثبتة لأن سطر البيانات المتقادمة في Gate 2 لم يجتز. لا يُسمح لك بروايتها أثناء العابر وتسمية ذلك الهضبة. لا يُسمح لك بروايتها على مسار احتياطي بلا أجهزة. لا يُسمح لك بروايتها عند أمر غير رسمي ثم إزاحة الاسم الرسمي عليه. لا يُسمح لك بروايتها بمعامل وُلد بعد مدة الثبات.

تلك الممنوعات هي قائمة القتل مطبَّقة على النثر. ستشعر بالتدقيق في المرة الأولى التي يبدو فيها المنحنى بديهيًا. المنحنيات البديهية هي التي تبيّض تدفقًا مفقودًا. أمسك المنع. يستطيع كتاب البيانات أن يكون ذكيًا لاحقًا، على ملفات كسبت الذكاء باكتمالها. القبول ليس الموضع لتكون ذكيًا. إنه الموضع لترفض قول أكثر مما تدعمه الأعمدة.

## ملاحظة منضدة عن حرارة المضخة، من جديد، في شكل قصة

عند أمر منخفض، قد تكون قصة السائل قابلة للتمييز بأنها حرارة حتى والسخّانات مطفأة، لأن المضخة هي المصدر. إن لم تعلن سلفًا أن تلك الهضبة للتسجيل فقط، فستجتاز سخّانًا ليس عاملًا، أو ستُخفق سخّانًا صغيرًا بأمانة بجانب المضخة. الإعلان السلف هو الحيلة كلها. اكتب، قبل اليوم، أي الهضاب فوق حرارة المضخة بمعنى القصة وأيها ليست كذلك. إن لم تعرف، فأول تشغيل بحرارة مطفأة وتدفق عامل ليس هدرًا. إنه قياس الأرضية. سجّل الأرضية. واحكم فقط فوقها. أرضية تُكتشف أثناء هضبة محكومة تبطل تلك الهضبة وتحسّن التالية. علّم الإبطال. لا تُعد التصنيف بهدوء بعد أن رأيت الجواب وأعجبك. إعادة التصنيف بعد الجواب هي إخفاق تحرير النطاق في زي جديد.

## الضغط التفاضلي قصة، لا رقمًا

تستطيع رواية قصة هيدروليكية بلا نشر منحنى مقاومة. عند تدفق ممسوك، الفرق بين مأخذي الضغط إما حاضر ومستقر، أو ليس كذلك. الحاضر والمستقر يدعمان «المسار هو المسار الذي رتّبناه». الصعود أثناء مدة ثبات عند أمر ثابت يدعم «شيء ينسد، أو يسخن، أو الصمام يتحرك». الهبوط يدعم «شيء انفتح، أو مضخة تغيّرت، أو مأخذ يسرّب إلى الجو». غير المقروء لا يدعم شيئًا. جملة المدوّن الهيدروليكية هي: مستقر، أو صاعد، أو هابط، أو غير مقروء، عند التدفق المرتَّب. تلك الجملة كافية لإخفاق انثناء لم تسجّله القصة الحرارية بعد، لأن الضغط يتحرك غالبًا قبل أن تصبح درجة الحرارة مخيفة. استخدمها. فريق ينتظر درجة الحرارة لتأكيد مشكلة هيدروليكية فريق يستخدم إيقاف فرط الحرارة مقياس تدفق. ينجح ذلك، بمعنى أنه يفصل في النهاية. وهو جهاز سيئ.

إن كان للورقة نطاق مستشهَد به للفرق، جاز أن تقول أيضًا في الداخل أو في الخارج. إن لم يكن، فلا تخترع النطاق من قراءة اليوم. يمكن أن تكون قراءة اليوم خط أساس لمقارنة لاحقة. خط الأساس ليس مواصفة بأثر رجعي. علّمه خط أساس. الوحدة التالية لا ترثه حدًا إلا إذا رقيته عبر قاعدة المراجعة بسبب أكثر من «الوحدة الأولى صادف أنها فعلت هذا».

## وضع القصة في الملف

تشمل ملاحظة المستخدم في ملف التسليم فقرة القالب والممنوعات، في شكل قصير. مشغّل لم يكن في القبول ينبغي أن يستطيع رفض قصة سيئة من دون الاتصال بك. إن لم تقل الملاحظة إلا «سجّل البيانات»، فسيسجّلون البيانات ويروون القصة على كل حال، في بريد، بمعامل. الممنوعات تنتمي إلى الملاحظة. إنها حدود استخدام، مثل صفحة القيود. قصة حرارة تُروى ضد منع حادث من نوع التوثيق. عامل قصة سيئة منشورة حادثًا إن غادرت المشروع. القصص السيئة الهادئة في دفتر فرص توجيه. القصص السيئة في تقرير حالة هي كيف يُعكس ادّعاء مخفَّض علنًا. صحّحها في اليوم نفسه، في القناة نفسها، والمنوع مقتبس. السرعة أهم من النبرة. التصحيح المتأخر يُقرأ نزاعًا. وتصحيح اليوم نفسه يُقرأ الطريقة.

## مصادر عامة لهذا الفصل

قصة حرارة لا تستعير صيغة من دليل لتبدو منتهية. إن كان للمشروع طريقة مرخّصة لتوازن، فالطريقة مستشهَد بها على ورقة المشروع ومستخدَمة هناك. كلمات هذا الفصل، قابل للتمييز وللتسجيل فقط، هي لغة القبول. لا تصبح حساب ASHRAE زائفًا بإضافة ثابت رأيته مرة. ادّعاءات الأداء العامة لدى NVIDIA ليست قصة حرارة عن وحدتك. إنها ادّعاءات عن حاملهم، على صفحتهم، تحت شروطهم.

## قرارات تُسجَّل

- سطر فحص الإشارة على Gate 3.
- أي الهضاب معلنة سلفًا للتسجيل فقط بسبب حرارة المضخة أو ضوضاء الحسّاس.
- فقرة المدوّن، متدرَّب عليها على تصدير وهمي.
- الممنوعات منسوخة إلى ملاحظة المستخدم، لا متروكة في هذا الفصل وحده.
- قاعدة بأن خط أساس من الوحدة الأولى ليس حدًا للوحدة الثانية إلا إذا رُوجع عن قصد.
