ترجمة بمساعدة الذكاء الاصطناعي من الطبعة الإنجليزية.

# 18. اقرأ هذا مرتين

بعض الجمل في هذا الكتاب يسهل الاتفاق معها ويسهل تخطيها حين يعلو اليوم. جُمعت هنا حتى تستطيع قراءتها من جديد والورقة مفتوحة. إن لم تطابق جملة سطرًا على ورقتك، فأضف السطر أو أسقط الجملة من مشروعك. لا تُبقها اعتقادًا.

يقوم بنك الحمل مقام حرارة جانب الحامل وهيدروليكا جانب الحامل. لا يقوم مقام وحدة توزيع المبرّد، ولا القاعة، ولا معدات تقنية المعلومات. إن ادّعى سطر حالة أكثر، فسطر الحالة هو الخطأ، لا الحد.

ست وظائف، أو تخفيض مكتوب: تدفق قابل للضبط، ودرجتا الحرارة مقروءتان، والتدفق مقروء، والضغط مقروء، والحرارة بخطوات، وفرط حرارة يوقف ويُنذر. كتيّب يستوفي خمسًا لم يستوفِ الورقة. قل أيها المفقود.

الواجب مجموعة. قدرة بلا تدفق، وتدفق بلا درجة حرارة، ودرجة حرارة بلا إشارة الفرق، وضغط بلا جانب عالٍ مسمّى وجانب منخفض مسمّى: كل من تلك قصة زائفة بوجه مألوف. اجتز المجموعة أو خفّض الادعاء. لا تجتز الوجه المألوف.

التدفق العالي على جانب الحامل هو السبب في أن هذه الوحدة ليست سخّانًا لطيفًا. الكتاب لا يعطيك التدفق. الاستشهاد يعطيك. فراغ استشهاد ليس إذنًا بكتابة واحد معقول.

للعزل حالة مرئية. الاحتياطي ممدَّد إلى الواجب نفسه أو ليس احتياطيًا. يُثبت الخرطوم في التسيير الذي ستستخدمه، تحت الضغط، لا ملفوفًا على منضدة. تأتي عائلة الوصلات من المواصفة النافذة آنذاك، لا من المشروع الأخير ولا من هذا الكتاب.

هضاب الحرارة قدرة مقيسة ممسوكة لمدة ثبات. النسبة طلب. زيادة مفاجئة هي سرًا تتابع مرحلي منحدر. سمّها منحدرًا. تخرج الوحدات النمطية كما تقول الورقة، أو تتغير الورقة. فقدان التحكم يزيل الحرارة. أثبت ذلك بقطع قدرة التحكم، لا بقراءة مخطط.

التصدير يعلّم البيانات المتقادمة. آخر قيمة مكرَّرة بختم زمني جديد مخرج فاشل، حتى لو كان الرقم معقولًا. اختبار الغريب هو الدليل. توجيه الغريب يُخفق الدليل.

الإيقاف المحلي يغلب أمرًا بعيدًا عالقًا. إيقاف يطلب من الشبكة إذنًا ليس إيقافًا. لفرط الحرارة، وفرط الضغط، والتسريب، والعطل الكهربائي، والصمام الخطأ لكل منها سلوك حسّاس فاشل. «وحدة توزيع المبرّد ستلتقطه» قيد، لا جهاز.

أربع بوابات، بالترتيب. تشغيل حرارة لا يصلح انثناءً. شهادة مصنع لا تصلح سطرًا مفقودًا. لم يبدأ ليس اجتيازًا. نطاق حُرّر في الممر قاعدة مراجعة فاشلة. زيارة حمل زائد ليست تصنيفًا جديدًا.

الملف والمعدن الشيء نفسه. تبديل خرطوم، وتغيير صورة، وتغيير مبرّد، ومراجعة واجهة جديدة اضطرابات. أعد السطور التي تلمسها. هضبة غير رسمية واجب غير مقبول. اكتب الحوادث في اليوم نفسه.

لا اسم موقع، ولا رقم جزء، ولا عنوان، ولا نقطة ضبط غير منشورة تنتمي إلى فصل عام أو إلى بريد مراجعة سيُعاد توجيهه. استشهد بالوثيقة. لا تبيّضها.

إن احتجت رقمًا مسروقًا لجعل الصفحة تبدو منتهية، فالصفحة هي العيب. فراغ تستطيع تفسيره شيء مهني منتهٍ. وفراغ مملوء لا تستطيع مصدره ليس كذلك.

حين يظهر قتل، أوقف الادعاء. التوقف هو الطريقة. تقدم يحفظ ادّعاء زائفًا ليس تقدمًا. إنه تصيير للتقدم، وقد رفض هذا الكتاب أصلًا أن يكون ذلك التصيير.

اقرأ جملة الادعاء على ورقتك. إن لم تستطع، فلم تنتهِ من الفصل 1، أي فصل ظننت أنك فيه. عُد واكتبها. ثم تعال إلى هنا من جديد. ستبقى الجمل صحيحة، وسيكون لها أخيرًا مكان تحط فيه.

## مرور أخير على الورقة

افتح قائمة المتطلبات بجانب هذه الصفحة. لكل جملة أعلاه، ضع علامة في الهامش: على الورقة، أو مخفَّضة عن قصد، أو مفقودة. المفقود هو العلامة الوحيدة التي تحتاج عملًا الليلة. المخفَّض عن قصد قيد أصلًا، إن كتبت «إذن يجب ألا تفعل». إن خفّضته في رأسك فقط، فهو مفقود.

عدّ سطور Gate 3 التي يمكن تأشيرها وإخفاق Gate 1 ما زال مفتوحًا. ينبغي أن يكون العد صفرًا. إن لم يكن، فالورقة تسمح للشاحنة أن تعلو على الخرطوم. أصلح الورقة قبل أن تصلح نثر الادعاء. ادّعاء قوي على إجراء مسرّب هو كيف يُلصق الادعاء بالشيء الخطأ.

جد كل رقم على الورقة. كل واحد إما مستشهَد به، أو موسوم بأنه اختيارك، أو وهمي وبالتالي ممنوع. تدخل الأرقام الوهمية حين ينسخ أحد مثالًا. حاول هذا الكتاب ألا يعطيك واحدًا. إن لم يكن لرقم مصدر، فاحذفه اليوم، لا بعد أن تنسخه المراجعة الأولى إلى وثيقة ثانية. الوثائق الثانية هي حيث تصبح الحكاية متطلبًا. لن تتذكر أي نسخة كانت المزحة.

جد كل اسم علم هو مكان، أو عميل، أو منتج لا تملك حق نشره. أزلها من أي ملف سيغادر منظومة المشروع. الطريقة لا تحتاجها. إن انهارت جملة من دونها، فالجملة كانت تذكارًا. استبدل بها العمل الذي كان التذكار يؤديه: عزل، واحتياطي، وخطوة، وإيقاف، وتصدير.

ثم أغلق الكتاب. الساعة المفيدة التالية سطر قبول فارغ مملوء بصندوق، لا صفحة إرشاد أخرى. الإرشاد بعد هذه النقطة طريقة لتجنب الصندوق. لديك ما يكفي من الإرشاد. الصندوق هو العمل.

إن كنت الشخص الذي طلب مسودة أطول، فاستخدم الطول هكذا. لا تقرأها رواية. اقرأ الفصل 1 واكتب الصفوف الستة. اقرأ الفصل 7 وحوّل كل بوابة إلى صناديق. اقرأ الفصل 9 قبل أن تلصق أي شيء من ملف مشروع في مكان عام. الفصول الوسطى هي ما تفتحه حين يكون صف ضعيفًا. الصف الضعيف صف لا تستطيع إخفاقه. قوِّ الإخفاق، لا الصفة.

اترك الكتب اللاحقة حتى يستطيع غريب إعادة بناء هضبة واحدة من تصديرك. ذلك هو المفصل بين هذا المجلد والتالي. من دونه، سيكون كتاب بيانات كتابًا عن لقطات شاشة. وبه، يكون للكتاب التالي ما يقرأه. لا تبدأ ذلك الكتاب في هامش هذا. الهامش للادعاء، والاستشهاد، والقيد الذي ما زلت تتجنبه. اكتب هذه الثلاثة. ثم توقف.

اختبار عملي واحد قبل أن تضع هذه المسودة. اختر الصفحة التي تحبها أكثر. احذف كل جملة لا تستطيع تغيير سطر على الورقة. إن بقيت الصفحة، فهي تعمل. وإن انهارت الصفحة، فقد كانت نبرة. أبقِ الصفحات التي تبقى. الورقة هي الملخص الوحيد الذي يهم، وليست في هذا الملف حتى تكتبها.

إن لم تعلّم إلا ثلاثة سطور الليلة، فعلّم هذه. جملة الادعاء لا تذكر وحدة توزيع مبرّد، ولا قاعة، ولا GPU. خلايا الواجب فارغة أو مستشهَد بها، لا متذكَّرة قط. لا يمكن أن يبدأ Gate 3 وخرطوم، أو احتياطي، أو مسار إيقاف ما زال إخفاقًا. تلك العلامات الثلاث هي الكتاب مصغَّرًا. وكل ما عدا ذلك هو كيف تُبقيها من أن تُتحدَّث بعيدًا.

حين تعود إلى هذه المسودة، لا تسأل هل تبدو كتابًا. اسأل هل يستطيع بنّاء إخفاق سطر بها. إن كان الجواب لا، فالمسودة ما زالت خطابًا. وإن كان الجواب نعم، فخذ ذلك السطر إلى ورقتك وجرّبه على الشيء الذي لديك فعلًا، حتى لو لم يكن الشيء إلا رسمًا. رسم يستطيع الإخفاق أبعد مما وصل إليه نموذج أولي لا يمكن إلا الإعجاب به. الإعجاب هو نمط الإخفاق الذي هنا هذا الفصل ليقطعه. أخفق شيئًا صغيرًا، كتابة، قبل أن تمدح شيئًا كبيرًا. تلك هي الممارسة كلها، مكرَّرة حتى تصبح مملة. الممل هو ما تريده. الأيام المثيرة هي التي لم يعمل فيها إيقاف. رتّب الورقة حتى تكون تلك الأيام مرئية، والأيام الهادئة مملة عن قصد. إن لم تفعل بهذه المسودة شيئًا آخر، فاجعل إخفاقًا واحدًا مرئيًا. إخفاق مخفي هو اجتياز زائف نفسه، والاجتهاز الزائف هو الحصيلة الوحيدة التي كُتب هذا الكتاب لمنعها. ضع الإخفاق على الورقة الليلة، والمراجعة ما زالت مجمَّدة، حتى لا يستطيع الغد التحدث به إلى ملاحظة. الملاحظة هي حيث تذهب الإخفاقات لتصبح رواية متداولة. والورقة هي حيث تبقى إخفاقات حتى يتغير المعدن أو الادعاء في وضح النهار. ذلك يكفي. أغلق الملف. التحرير التالي ينتمي إلى ورقتك، لا إلى هذا الفصل. إن كانت الورقة ما زالت فارغة، فلم تُستخدم هذه المسودة بعد، مهما طالت. استخدمها، أو لا تواصل القراءة.

## مصادر عامة لهذا الفصل

اقرأ هذا وثبت المراجع مفتوح. كل اسم شهير على الورقة له طبعة، أو ليس استشهادًا بعد. يجوز لصفحة NVIDIA العامة أن تدعم «حامل مبرَّد بالسائل». لا يجوز أن تدعم رقمًا. يجوز تسمية ASHRAE. لا يجوز لصق ASHRAE، ولا هضمه، ولا إعادة كتابته بأداة. كود التمديدات ومعيار المعدات طبعتان. ورقة تقول «وفق الكود» لم تنهِ Gate 2. ورقة تقول «وفق ASHRAE» لم تنهِ صف المواد. هذان الإخفاقان يكفيان لإعادتك، وهو ما من أجله هذا الفصل.
