Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 0. Cara memakai buku ini

Buku ini adalah panduan lapangan bagi orang yang harus menspesifikasi dan menerima bank beban cair yang dapat menjadi pengganti rak kelas NVL72. Ia bukan paket fabrikasi. Ia bukan spesifikasi vendor yang ditulis ulang dalam bahasa yang lebih ramah. Ia bukan prosedur tapak.

Setelah selesai, Anda harus dapat menyerahkan dua dokumen kepada orang asing, dan membuat dokumen itu bertahan ketika berhadapan dengan prototipe. Yang pertama adalah daftar persyaratan. Yang kedua adalah lembar penerimaan prototipe. Jika Anda tidak dapat menghasilkan kedua dokumen itu dari apa yang telah Anda tulis di margin, Anda belum menyelesaikan buku ini. Anda baru membacanya.

Bank beban menggantikan beban kerja termal sisi rak dan beban kerja hidraulik sisi rak. Ia tidak menggantikan unit distribusi pendingin (CDU). Ia tidak menerima aula. Ia tidak membuktikan bahwa peralatan IT akan boot, melatih, atau tetap di dalam batasnya sendiri. Itu mesin yang berbeda dan argumen yang berbeda. Mencampurnya adalah cara proyek bank beban menjadi proyek pendinginan cair tanpa pemilik.

## Apa yang dimiliki jilid ini

Jilid ini memiliki keputusan yang harus Anda buat sebelum siapa pun memotong logam, dan Gate yang harus Anda lalui sebelum menyebut prototipe selesai. Ia memiliki fungsi yang harus dijalankan unit, besaran yang mendefinisikan beban kerjanya, pilihan jalur cair yang menjaganya agar tidak menjadi kebocoran dengan pemanas, pilihan jalur kalor yang menjaga pemanas tetap jujur, instrumen dan keluaran data, henti yang harus bekerja ketika jaringan tidak, dan berkas yang Anda serahkan bersama mesin.

Ia tidak memiliki cara membaca data uji selama sebulan. Itu buku berikutnya. Ia tidak memiliki cara menjalankan satu proyek uji NVL72 di sebuah aula, dengan orang, jendela, dan CDU yang sudah ada. Itu buku setelahnya. Jika sebuah paragraf di sini mulai menjadi rencana uji untuk sebuah gedung, atau metode untuk membersihkan deret waktu, potong. Tinggalkan penunjuk. Jangan menyelundupkan buku kemudian ke dalam buku ini agar halaman terlihat lengkap.

## Untuk siapa

Ia untuk insinyur uji yang akan disalahkan ketika angka tidak cocok, dan untuk orang yang akan menandatangani pembelian atau pembangunan. Ia bukan untuk pembaca pemasaran yang ingin tur pendinginan cair. Ia bukan untuk fabrikator yang membutuhkan ukuran lubang. Jika Anda membutuhkan ukuran lubang, Anda membutuhkan gambar, dan buku ini akan mengatakan apa yang tidak boleh diputuskan gambar itu sendiri.

Anda dapat memakainya jika belum pernah membangun bank beban, asalkan Anda mau menuliskannya. Anda dapat memakainya jika sudah membangun beberapa, asalkan Anda bersedia membuang nomor bagian proyek terakhir. Pengalaman yang tiba sebagai daftar belanja bukan pengalaman. Ia adalah sisa.

## Cara membacanya

Baca berurutan pada kali pertama. Gate penerimaan di bab panjang dekat akhir hanya masuk akal jika Anda sudah memutuskan untuk apa unit itu. Setelah itu, pakai sebagai daftar periksa. Setiap bab berakhir dengan keputusan yang dicatat. Keputusan adalah salah satu dari tiga hal: kalimat yang akan Anda pertahankan, kosong yang akan Anda isi dari spesifikasi yang saat itu berlaku, atau penundaan yang eksplisit dengan tanggal dan pemilik. Lewatan yang diam bukan keputusan. Itu cara prototipe terkirim dengan selang yang tidak dapat diisolasi.

Simpan buku catatan, atau satu berkas, dengan judul yang sama dengan bab-bab. Jangan menganotasi buku lalu menyebutnya daftar persyaratan. Daftar persyaratan harus dapat lepas dari tangan Anda. Buku ini tinggal di sini.

Ketika sebuah bab mengatakan "jangan tulis angkanya," itu berarti angka itu tidak diizinkan untuk buku ini, atau tidak cukup stabil untuk menjadi contoh ajar. Itu tidak berarti angka itu tidak penting. Itu berarti Anda menulis pemeriksaan, lalu menulis angka di lembar Anda sendiri, dengan menyitasi judul dokumen dan revisi yang benar-benar Anda pakai. Panduan lapangan yang membekukan angka vendor menjadi salah pada hari vendor merevisinya. Panduan lapangan yang mengatakan di mana angka itu berada tetap dapat dipakai.

## Spesifikasi yang saat itu berlaku

Anda akan sering melihat frasa itu. Ia berarti dokumen rak, manifold, dan pendingin yang mengatur antarmuka pada hari Anda menerima prototipe, diidentifikasi menurut judul dan revisi, bukan menurut ingatan dan bukan menurut salindia tahun lalu. Jika dua dokumen tidak sejalan, Anda tidak merata-ratakannya. Anda mencatat ketidaksejalanan itu dan menghentikan baris lembar penerimaan yang terpengaruh sampai seseorang yang memiliki antarmuka memilih satu. Buku ini tidak akan memilihnya untuk Anda. Memilihnya di sini berarti mengarang standar.

Aturan yang sama berlaku untuk suplai listrik. Tegangan, frekuensi, dan keluarga konektor ada di lembar Anda karena aula yang akan Anda colokkan itu nyata. Mereka tidak berada di buku ini seolah-olah satu aula adalah dunia.

## Seperti apa "baik" sebelum logam ada

Paket awal yang baik itu membosankan. Ia punya pernyataan satu halaman tentang apa yang boleh diwakili bank beban. Ia punya enam fungsi, masing-masing dengan kolom bukti. Ia punya titik beban kerja yang ditulis sebagai himpunan besaran, dengan sel numerik terisi dari revisi yang disitasi atau ditandai tidak diketahui. Ia punya sketsa batas cair yang dapat digambar ulang orang asing dari prosa. Ia punya daftar titik fungsi, bukan peta register. Ia punya empat Gate penerimaan dengan baris lulus dan baris henti. Ia punya halaman batasan yang diketahui yang sudah dimulai, bukan halaman yang hendak Anda tulis setelah argumen.

Paket awal yang buruk adalah sebuah render, sebuah angka kilowatt, dan janji bahwa perangkat lunak akan fleksibel. Fleksibilitas adalah apa yang ditulis orang ketika mereka belum memilih langkah. Render adalah apa yang ditunjukkan orang ketika mereka belum memilih batas.

## Dua dokumen, bukan sepuluh

Anda akan tergoda memulai satu set dokumen: dasar desain, filsafat, matriks kepatuhan, register risiko, strategi uji. Tahan itu sampai kedua dokumen ada. Daftar persyaratan adalah dasar desain. Lembar penerimaan adalah strategi uji untuk prototipe. Dokumen tambahan diizinkan setelah kedua itu dapat dibaca tanpa Anda di dalam ruangan. Dokumen tambahan sebelum itu adalah cara proyek menyembunyikan fakta bahwa enam fungsi tidak pernah dituliskan.

Daftar persyaratan bukan permintaan penawaran, meskipun permintaan penawaran dapat dipotong darinya. Lembar penerimaan bukan laporan uji pabrik, meskipun uji pabrik harus dipaksa menjawabnya. Jaga arah ketergantungan tetap lurus. Lembar menghakimi mesin. Mesin tidak menyunting lembar pada hari itu, kecuali melalui jalur pengabaian yang Anda definisikan sebelum hari itu.

## Contoh komposit

Bab kemudian memakai adegan komposit pendek: prototipe di bangku uji, selang yang terlihat baik sampai diisi, layar yang mengulang nilai baik yang terakhir. Mereka adegan ajar. Mereka bukan tapak, bukan pelanggan, dan bukan nomor model. Jika sebuah adegan mulai terlihat seperti tempat Anda pernah bekerja, itu karena mode kegagalan itu umum, bukan karena buku ini menerbitkan tempat itu. Jangan menambahkan tempat itu kembali ketika Anda menyalin daftar periksa ke berkas proyek Anda.

## Apa yang boleh Anda salin dari buku ini

Anda boleh menyalin judul daftar persyaratan, empat nama Gate, dan aturan bahwa besaran tanpa kisah palsu adalah hiasan. Anda tidak boleh menyalin sebuah kalimat ke dalam manual vendor dan menyebutnya spesifikasi. Kalimat di sini adalah pemeriksaan dan alasan. Spesifikasi membutuhkan angka, penunjukan bahan, dan pemilik. Itu datang dari proyek Anda, di bawah kewenangan Anda, pada hari Anda memegang revisinya.

## Duduk pertama

Jika Anda hanya punya satu sore sebelum rapat vendor, jangan memindai untuk mencari penenteraman. Lakukan ini. Tulis enam fungsi dengan kata-kata Anda sendiri. Tulis beban kerja sebagai himpunan, dan tandai tidak diketahui setiap angka yang tidak dapat Anda sitasi. Gambar batas cair dan tandai di sisi mana unit duduk. Sebut empat Gate. Beri tanggal pada yang tidak diketahui. Sore itu lebih berharga daripada seminggu sketsa sasis.

Lalu kembali dan baca bab yang menyerang hal tidak diketahui yang paling Anda tergoda untuk dibiarkan kosong. Bagi sebagian besar pembaca, itu rezim debit atau keluaran data. Orang nyaman berbicara tentang pemanas. Mereka kurang nyaman mengatakan bahwa bank beban yang tidak dapat dibandingkan dengan sisi rak belum menjadi pengganti.

## Sumber publik untuk bab ini

Pakai dokumen publik sebagai peta, bukan sebagai bab yang boleh Anda tulis ulang. Peta untuk jilid ini pendek. Halaman publik NVIDIA tentang GB200 NVL72 mengatakan kelas rak itu berpendingin cairan dan berskala rak. ASHRAE TC 9.9 adalah tempat industri mencari panduan pendinginan, di bawah lisensi. NFPA 70 atau kode perkabelan lokal, dan IEC 60204-1, adalah tempat henti listrik mendapat nama hukum. Bab 19 menyatakan garis hak cipta. Baca sebelum Anda membuka PDF ke dalam alat apa pun. ASHRAE telah mengatakan isi terbitannya tidak boleh dimasukkan ke dalam alat AI, dan bahwa karya turunan AI dari isi itu membutuhkan izin tertulis. Buku ini menyebut judul. Ia tidak mencernanya.

## Keputusan yang dicatat

- Dua dokumen yang akan Anda hasilkan, dan siapa yang menandatangani masing-masing.
- Pertanyaan kemudian mana yang secara eksplisit Anda serahkan kepada buku data dan buku proyek.
- Judul dan revisi spesifikasi antarmuka, atau tanggal saat kosong itu akan diisi.
- Pernyataan satu kalimat tentang apa yang boleh diwakili bank beban ini, dan apa yang tidak boleh diwakilinya.
