Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 1. Tulis persyaratan sebelum struktur

Orang mulai dengan sebuah kotak. Mereka bertanya seberapa tinggi kotak itu, warna selungkupnya, dan apakah layar dapat diberi merek. Pertanyaan itu tidak dilarang. Mereka hanya terlalu dini. Kotak adalah cara menahan sebuah pekerjaan. Jika pekerjaannya kabur, kotaknya akan yakin dan salah.

Pekerjaan bank beban ini adalah menyajikan, pada antarmuka cair yang dapat tersambung ke manifold rak kelas NVL72, beban kalor dan beban hidraulik yang menjadi lawan bagi sisa rantai pendinginan untuk dilatih. Pekerjaannya bukan terlihat seperti rak. Pekerjaannya bukan memuat CDU. Pekerjaannya bukan menjadi pemanas laboratorium umum yang, dengan cukup adaptor, dapat dibujuk ke dalam peran itu.

Di seluruh bahan proyek yang membentuk buku ini, fungsi yang sama muncul setiap kali seseorang mencoba membeli atau menerima bank beban cair. Perlakukan keberulangan itu sebagai peringatan, bukan sebagai katalog. Jika upaya yang independen terus meminta enam hal yang sama, enam hal itu adalah minimum. Apa pun yang Anda tambahkan adalah pilihan proyek. Apa pun yang Anda jatuhkan adalah keputusan untuk menerima titik buta, dan ia berada di halaman batasan.

## Enam fungsi

Tulis sebagai fungsi, bukan sebagai fitur. Fitur adalah sesuatu yang dapat diklaim brosur. Fungsi adalah sesuatu yang dapat digagalkan lembar penerimaan.

### Debit harus dapat diatur

Unit harus membiarkan Anda mengubah debit dan menahan debit yang baru cukup lama untuk dapat dipercaya. Dapat diatur tidak berarti "ada katup di suatu tempat di ruangan." Itu berarti orang yang menjalankan prototipe dapat menggerakkan debit melintasi rentang yang disyaratkan lembar beban kerja, tanpa membangun ulang selang, dan dapat mengetahui bahwa gerakan itu terjadi.

Katup yang terkubur, tidak berlabel, atau disusun sehingga satu-satunya cara mengurangi debit adalah membuat seluruh jalur kelaparan akan disebut dapat diatur di penawaran dan tidak dapat digerakkan pada hari itu. Tanyakan di mana kewenangan berada. Pada unit, melalui perangkat trim yang dapat Anda lihat. Melalui bypass yang mengubah berapa banyak debit yang melihat kalor. Melalui permintaan kepada mesin lain. Salah satu dari itu adalah desain. "Sistem akan seimbang" bukan desain.

Kepatuhan semu: katup tangan yang dapat disetel sekali oleh orang yang membangun unit, tanpa skala, tanpa indikasi, dan tanpa orang kedua yang mampu kembali ke titik yang sama. Itu rahasia penyetelan, bukan pengaturan.

Bukti: selama penerimaan, debit digerakkan di antara sekurang-kurangnya dua titik yang dinyatakan, dan debit yang ditunjukkan setuju dengan metode pemeriksaan yang Anda sebut sebelumnya. Metode periksa boleh berupa meter sementara. Ia tidak boleh berupa layar yang sama yang sedang Anda coba percayai, dan tidak boleh berupa perasaan bahwa selang itu hangat.

### Suhu suplai dan suhu balik harus dapat dibaca

Keduanya. Satu suhu adalah suasana. Selisih antara suplai dan balik, dibaca di lokasi yang dinyatakan, adalah bukti termal bahwa kalor masuk ke cairan. Suplai berarti cairan yang tiba di beban, atau di batas yang Anda definisikan. Balik berarti cairan yang meninggalkannya. Jika Anda menukar nama itu, setiap argumen kemudian adalah derau. Definisikan di diagram satu garis, dan jangan pernah memakai ulang kata itu untuk suplai dan balik milik CDU sendiri tanpa keterangan.

Dapat dibaca berarti orang dan platform uji sama-sama dapat melihat nilai itu, dalam satuan yang dinyatakan, dengan stempel waktu. Termometer di saku yang dapat dibaca seseorang dengan berjalan mendekat adalah instrumen pemeriksaan. Ia bukan pengganti pembacaan milik unit sendiri, kecuali Anda telah mengatakan, di batasan, bahwa prototipe ini tidak punya suhu jarak jauh dan instrumen pemeriksaan adalah catatannya. Batasan itu diizinkan. Menyembunyikannya tidak.

Kepatuhan semu: suhu yang ditampilkan di layar lokal tanpa satuan, diperbarui "kira-kira setiap beberapa waktu," dan tanpa cara mengetahui apakah sensor berada di aliran atau di cabang buntu. Suhu cabang buntu adalah kisah tentang kantong cairan, bukan tentang aliran.

Bukti: kedua suhu muncul di catatan yang diekspor pada interval yang dinyatakan, dan instrumen pemeriksaan di titik yang didefinisikan setuju di dalam toleransi yang Anda tulis sebelum uji. Jika Anda belum berhak menerbitkan toleransi, tulis perbandingan sebagai "catat keduanya, jangan berpura-pura mereka instrumen yang sama." Anda tetap boleh menggagalkan Gate jika mereka tidak setuju cukup untuk mengubah kisah neraca kalor. Ketidaksetujuan yang mengubah kisah adalah henti, bahkan ketika Anda menolak mengarang kelas akurasi palsu.

### Debit harus dapat dibaca

Debit yang dapat diatur tetapi tidak dapat dibaca adalah kenop. Debit yang dapat dibaca tetapi tidak dapat diatur adalah laporan cuaca. Anda membutuhkan keduanya, dan Anda membutuhkannya pada jalur cair yang sama yang Anda klaim sedang dibebani. Meter debit pada bypass, dilaporkan seolah-olah ia debit melalui sumber kalor, adalah cara yang umum untuk lulus demonstrasi dan gagal pada jam yang nyata.

Katakan di mana meter duduk relatif terhadap kalor dan relatif terhadap cabang mana pun. Katakan apa yang tidak dapat dilihatnya. Meter di hilir cabang tidak akan mengatakan bagaimana cabang berbagi debit, kecuali Anda punya meter pada setiap cabang yang Anda pedulikan.

Kepatuhan semu: debit yang dihitung, disimpulkan dari kurva pompa dan sudut katup, disajikan dengan keyakinan yang sama seperti debit yang diukur. Penyimpulan boleh menjadi periksa. Ia bukan pembacaan utama, kecuali halaman batasan Anda mengatakan prototipe tidak punya meter debit dan setiap kesimpulan bersifat sementara. Untuk unit yang mengklaim menjadi pengganti rak berdebit tinggi, batasan itu biasanya harus mematikan klaim, bukan menghiasinya.

Bukti: pembacaan ada di catatan, dalam satuan yang dinyatakan, dan metode kedua telah dibandingkan sekurang-kurangnya pada titik beban kerja dan pada satu titik yang dikurangi. Metode kedua disebut. "Kami melihat pompa" bukan nama.

### Tekanan harus dapat dibaca

Tekanan di sini berarti cukup informasi tekanan untuk mengetahui harga hidraulik dari debit yang baru saja Anda minta. Sekurang-kurangnya, pembacaan di sisi masuk unit dan pembacaan di sisi keluar, sehingga selisih dapat dibentuk. Satu manometer pada header mengatakan bahwa header tidak terbuka ke atmosfer. Ia tidak mengatakan apa yang dilakukan bank beban terhadap loop.

Rak yang Anda gantikan menyajikan resistansi. Jika resistansi unit Anda adalah kejutan, CDU atau manifold tidak akan mengalami pengganti yang Anda kira telah Anda bangun. Anda tidak harus menyalin kurva resistansi yang diterbitkan ke dalam buku ini. Anda harus menaruh "tekanan diferensial pada debit yang dinyatakan" di lembar beban kerja, dan Anda harus dapat membaca dua tekanan yang membentuknya.

Kepatuhan semu: manometer yang dipasang di tempat yang nyaman untuk dibor, di hulu katup yang setengah tertutup, berlabel "tekanan" tanpa indikasi tekanan yang mana. Sadap yang dipilih karena nyaman adalah cara orang berdebat seminggu tentang angka yang tidak pernah menjadi besaran dalam persyaratan.

Bukti: kedua tekanan, atau pengukuran diferensial yang sisi tinggi dan sisi rendahnya didefinisikan di diagram, muncul di catatan pada waktu yang sama dengan debit. Sadap yang terisolasi, ditutup katupnya, atau penuh udara adalah pembacaan yang gagal, bukan pembacaan yang rendah.

### Beban kalor harus dapat diatur dalam langkah

Unit harus dapat duduk pada lebih dari satu beban kalor. Mati dan penuh adalah dua keadaan, bukan urutan langkah. Penerimaan dan komisioning kemudian sama-sama membutuhkan dataran (plateau): langkah rendah, langkah tengah, langkah tinggi, penuh, dan kembali ke nol. Mereka juga membutuhkan sekurang-kurangnya satu kenaikan yang mendadak relatif terhadap dataran, karena loop kendali yang hanya memahami landaian lambat akan dipercaya di bengkel dan terkejut pada uji yang Anda pedulikan.

Langkah dinyatakan di lembar penerimaan sebelum hari itu. Mereka boleh berupa pecahan titik beban kerja. Mereka bukan teater mode dengan nama yang tidak akan diduduki siapa pun. Jika Anda tidak dapat menamai dataran, Anda belum siap membeli seksi pemanas.

Kepatuhan semu: kenop persentase tanpa indikasi daya listrik atau kalor ke dalam cairan, dan tanpa penahanan. Memutar kenop selama tur bukan uji langkah. Sebuah langkah punya waktu mulai, penahanan, dan akhir.

Bukti: catatan menunjukkan dataran, perintah daya atau kalor, dan tanggapan termal. Dataran yang tidak pernah stabil tidak otomatis gagal bank beban. Ia mungkin gagal loop yang Anda sambungkan. Lembar penerimaan harus mengatakan loop mana yang ada di ruangan, agar Anda tidak menyalahkan prototipe atas penyerap kalor yang tidak dimilikinya. Buku ini menerima prototipe, bukan aula. Katakan demikian di baris penyiapan lembar.

### Suhu berlebih harus melindungi dan harus beralarm

Perlindungan tanpa alarm melatih orang mengabaikan trip yang tidak dapat mereka jelaskan. Alarm tanpa perlindungan adalah saran. Anda membutuhkan keduanya. Suhu berlebih adalah satu perlindungan yang dipaksakan bab ini dengan nama, karena produk bank beban cair adalah kalor dan kegagalannya adalah kalor di tempat yang salah. Henti lain ada di bab keselamatan. Jangan menunggu bab itu untuk memutuskan bahwa trip yang diam tidak dapat diterima.

Alarm harus mengatakan bahwa itu suhu berlebih, bukan "gangguan." Tindakan harus melepaskan kalor bahkan jika layar mati. Di mana sensor duduk itu penting: sensor pada selungkup, jauh dari elemen dan jauh dari cairan, akan trip terlalu lambat atau trip pada sore yang panas. Taruh lokasinya di diagram.

Kepatuhan semu: batas perangkat lunak yang berhenti memerintahkan kalor tetapi meninggalkan kontaktor dalam keadaan yang bergantung pada detak jaringan. Jika detak itu mati, Anda perlu tahu apakah kalor tetap menyala. Jawaban yang aman adalah hilangnya kendali melepaskan kalor. Tulis uji untuk itu, atau akui Anda belum membangun perlindungan.

Bukti: pendekatan terkendali menuju batas, atau masukan sensor tersimulasi yang metodenya ditulis, menyebabkan kalor lepas dan alarm tercatat. Jangan mengarang aksi berbahaya untuk "melihat apa yang terjadi." Metode membuktikan henti adalah bagian dari persyaratan. Jika satu-satunya metode adalah memanaskan prototipe berlebih sampai sesuatu berbau, persyaratan itu belum selesai.

## Tiga baris antarmuka

Fungsi adalah apa yang dilakukannya. Antarmuka adalah tempat ia menyentuh sisa dunia. Tambahkan tiga baris ke lembar yang sama. Biarkan nomor bagian kosong sampai spesifikasi yang saat itu berlaku mengisinya.

Sambungan cair. Keluarga sambungan apa yang tersambung ke selang manifold, siapa yang menyediakan selang, dan seberapa panjang selang boleh sebelum perutean menjadi tekukan. Keluarga berarti jenis sambungan, bukan nomor katalog yang disalin dari aula terakhir. Orang yang memiliki manifold memiliki keluarga. Orang yang memiliki bank beban memiliki separuh yang tersambung dan perutean selang. Tulis kedua nama. Sambungan dengan dua pemilik dan tanpa gambar batas akan bocor dalam argumen sebelum bocor di lantai.

Sambungan daya. Apa yang dibutuhkan unit, dan apa yang dapat diberi aula, adalah fakta yang berbeda. Catat keduanya. Jika mereka tidak cocok, desain punya masalah adaptor atau masalah tapak, dan Anda harus mengatakan yang mana yang sedang Anda selesaikan. Jangan menyembunyikan adaptor di dalam kata "kompatibel." Catat juga apakah beban berumpan tunggal atau dapat dipecah, hanya karena pemecahan mengubah cara Anda melangkah kalor. Ini bukan bab desain listrik. Ini pengingat bahwa persyaratan cair tanpa baris daya adalah persyaratan yang tidak dapat dinyalakan.

Beban pendamping berpendingin udara dan pembagian termal 80:20. Kesalahan umum dalam komisioning pendinginan cair adalah berasumsi bahwa rak kelas NVL72 membuang 100% kalornya ke aliran cairan. Nyatanya tidak. Dalam arsitektur AI berdensitas tinggi, antara 15% hingga 20% dari total daya rak terdisipasi sebagai kalor sensibel ke dalam udara data hall—diradiasikan oleh transceiver optik, voltage regulator module (VRM) motherboard, DIMM memori tanpa pendingin, catu daya, dan rugi-rugi pengkabelan. Jika kampanye komisioning menguji loop cairan secara terisolasi tanpa memanaskan udara hall, penangan udara ruang komputer (CRAH/CRAC) dan kendali aliran udara penahanan fasilitas akan tetap tidak terverifikasi sama sekali. Oleh karena itu, lembar persyaratan harus menyertakan baris beban pendamping berpendingin udara (biasanya 8kW hingga 20kW) yang dipasangkan dengan unit cair, dengan kendali langkah dan proteksi suhu berlebih mandiri. (Lihat Gambar 01 untuk demarkasi fisik dan pembagian kalor sensibel 80:20).

Baris interlock titik embun. Lembar persyaratan harus mendefinisikan batas kondensasi yang eksplisit. Ketika cairan pendingin suplai masuk di bawah titik embun data hall (T_dp), selang manifold dan sambungan cepat tanpa insulasi akan berkeringat, menghasilkan tetesan air yang menetes ke rak distribusi daya/48V. Lembar harus menetapkan: suhu suplai harus tetap sekurang-kurangnya 2,0 K di atas titik embun fasilitas (T_in ≥ T_dp + 2.0 K), dan mendekati titik embun akan memicu peringatan otomatis seketika serta menutup katup pendingin modulasi.

## Kolom bukti

Setiap baris fungsi punya empat sel. Fungsi, dalam kalimat yang dapat diuji orang asing. Sisi batas tempat ia diamati. Bukti bahwa ia bekerja. Kegagalan yang berarti jangan kirim.

Baris yang tidak dapat mengisi sel terakhir adalah harapan. "Debit dapat diatur" gagal pada uji itu jika Anda tidak dapat mengatakan seperti apa ketiadaan pengaturan. Ketiadaan pengaturan terlihat seperti: debit yang ditunjukkan tidak bergerak ketika perintah bergerak, atau ia bergerak dan tidak akan bertahan selama penahanan yang Anda sebut, atau ia bergerak di layar lokal dan tidak di ekspor. Pilih yang cocok dengan desain Anda. Tulis.

Sel sisi menghentikan satu jenis kecurangan tertentu. Suhu yang diamati hanya di dalam pengendali vendor, tanpa sadap yang didefinisikan, akan "diamati" dengan cara yang tidak dapat Anda audit. Katakan "cairan di keluaran unit" atau "cairan di selang sisi rak, probe sementara." Itu sisi yang berbeda. Keduanya dapat sah. Tidak satu pun boleh tersirat.

## Lembar yang dapat Anda isi minggu ini

Buat satu tabel. Baris adalah enam fungsi ditambah tiga baris antarmuka. Kolom adalah: pernyataan, diamati di mana, bukti, jangan-kirim jika, pemilik, status. Status adalah salah satu dari: tertulis, tidak diketahui dengan tanggal, ditunda dengan alasan, atau disitasi ke revisi dokumen.

Jangan tambahkan kolom "tanggapan vendor" dulu. Tanggapan vendor bukan persyaratan. Ia klaim yang akan Anda uji. Jika Anda mencampurnya, lembar menjadi log korespondensi dan berhenti menjadi spesifikasi.

Ini baris yang terisi, generik dengan sengaja. Pernyataan: suhu balik dapat dibaca di keluaran unit. Diamati di mana: di cairan yang meninggalkan seksi kalor, bukan pada selungkup. Bukti: nilai di ekspor pada interval yang dinyatakan, dan probe pemeriksaan di dalam pita yang tidak mengubah kisah neraca kalor. Jangan-kirim jika: ekspor mengulang nilai usang, atau satu-satunya pembacaan adalah layar lokal tanpa waktu. Pemilik: orang yang menandatangani penerimaan. Status: tertulis. Perhatikan apa yang tidak ada: tidak ada angka derajat yang berpura-pura universal, tidak ada merek sensor, tidak ada alamat.

Ini baris yang buruk, juga generik. Pernyataan: kinerja pendinginan berkualitas tinggi. Diamati di mana: sistem. Bukti: akan dikonfirmasi. Jangan-kirim jika: belum ditentukan. Baris itu dapat bertahan dalam rapat dan tidak dapat bertahan pada prototipe. Hapus atau tulis ulang sampai sel terakhir sedikit menyakitkan. Jika tidak menyakitkan, ia belum menjadi kondisi henti.

## Siapa yang menulisnya

Orang yang akan hidup dengan data harus menyusunnya. Orang yang akan membayar logam harus menandatangani baris lingkup. Orang yang memiliki antarmuka rak harus mengisi atau menyitasi keluarga sambungan dan jendela beban kerja. Jika satu orang adalah ketiganya, baik. Jika tidak ada orang yang menjadi yang pertama, lembar akan menggambarkan produk, bukan pengukuran. Produk boleh kabur. Pengukuran tidak.

Tetapkan aturan untuk perubahan. Perubahan pada sel jangan-kirim setelah prototipe dibangun adalah pengabaian, bukan suntingan. Pengabaian punya nama dan alasan. Suntingan yang diam punya cara terjadi di margin lembar lajur pada pukul 23.00. Pakai tanda revisi. Catatan penerimaan akan menyitasi revisi. Jika ia menyitasi "yang terbaru," Anda tidak akan dapat merekonstruksi apa yang disepakati.

## Apa yang tidak boleh Anda impor

Jangan menempelkan jumlah unit sebuah tapak ke lembar lalu menyebutnya dasar desain. Berapa banyak rak yang ingin ditiru sebuah aula adalah fakta proyek untuk buku kemudian. Buku ini tentang satu unit yang dapat mewakili beban kerja sisi rak yang Anda definisikan. Jika proyek Anda membutuhkan beberapa unit, persyaratan untuk setiap unit tetap lembar ini, ditambah baris tentang apakah mereka harus dikoordinasikan. Koordinasi adalah pertanyaan kendali. Ia bukan alasan untuk melewati enam fungsi pada setiap unit.

Jangan menempelkan nomor katalog konektor dari paket lama. Sitasi spesifikasi antarmuka. Jika paket lama adalah satu-satunya tempat angka itu ada, Anda tidak punya spesifikasi antarmuka. Anda punya suvenir.

Jangan menempelkan harga, tarif sewa, atau waktu tunggu. Itu memutuskan apakah Anda membangun. Mereka tidak memutuskan apa arti "lulus." Mencampurnya ke dalam lembar teknis adalah cara argumen komersial menghapus sensor.

## Beban berpendingin udara, dan tetangga lain

Pendamping berpendingin udara, jika ada, membutuhkan langkah dan alarm suhu berlebih dan antarmuka daya. Ia tidak membutuhkan meter debit. Jangan biarkan templat menyeret kolom cair ke dalam baris udara, dan jangan biarkan kesederhanaan baris udara meyakinkan Anda bahwa baris cair dapat menjatuhkan tekanan "agar lembar tetap pendek."

Tetangga lain yang akan ditawarkan: skid pompa sementara, kit selang, pencatat data yang sudah dimiliki seseorang, untai deteksi kebocoran sisa dari pekerjaan lain. Masing-masing dapat menjadi bagian dari bukti. Tidak satu pun adalah bank beban kecuali Anda mengatakan mereka dalam lingkup. Tulis "di ruangan untuk penerimaan" sebagai daftar penyiapan di lembar penerimaan. Tulis "bagian dari unit yang diserahkan" hanya untuk apa yang harus tetap benar setelah pinjaman itu pulang.

Pembedaan ini menyelamatkan prototipe. Unit yang lulus karena pencatat pinjaman brilian, dan yang tidak punya ekspor sendiri, tidak lulus fungsi keluaran data. Ia lulus satu hari. Daftar persyaratan adalah tentang unit yang diserahkan. Daftar penyiapan adalah tentang hari itu. Simpan keduanya, dan jangan biarkan mereka menyatu.

## Persyaratan versus desain

Setelah lembar ada, desain boleh mulai. Desain memilih elemen, katup, dan selungkup yang membuat lembar benar. Desain tidak boleh menghapus baris karena elemen yang dipilih tidak dapat melakukannya. Jika elemen tidak dapat melakukannya, Anda mengubah elemen atau Anda mengubah lembar melalui aturan revisi, di siang hari.

Anda akan mendengar bahwa beberapa baris adalah "implementasi." Lokasi sensor bukan implementasi. Ia mengubah makna angka. Kewenangan katup bukan implementasi. Ia mengubah apakah debit dapat diatur oleh orang yang Anda sebut. Teks alarm bukan implementasi. Ia mengubah apakah sebuah henti dapat dijelaskan. Tahan itu di dalam persyaratan. Serahkan ketebalan sasis, cat, dan tata kabel kepada desain, kecuali tata kabel dapat menekuk selang atau menghalangi modul yang Anda katakan harus dapat dikeluarkan. Saat tata memengaruhi fungsi, ia kembali ke lembar.

## Rapat yang tidak menyia-nyiakan lembar

Bawa lembar ke rapat vendor atau bengkel yang pertama dan tolak untuk mulai dengan render. Jelajahi enam fungsi. Untuk masing-masing, ajukan tiga pertanyaan. Bagaimana Anda akan menunjukkan ini pada hari itu. Apa yang akan Anda lakukan ketika instrumen pemeriksaan tidak setuju. Sel mana yang ingin Anda lemahkan. Pertanyaan ketiga berguna. Vendor melemahkan sel karena alasan yang nyata: biaya, waktu tunggu, sensor yang tidak akan muat. Alasan itu dapat diterima sebagai batasan atau ditolak sebagai pemotongan lingkup. Mereka tidak dapat ditemukan setelah logam ada, kecuali Anda suka membayar dua kali.

Jika rapat hanya dapat membahas kilowatt, Anda berada di rapat yang salah atau Anda mengirim halaman yang salah. Kilowatt adalah satu sel himpunan beban kerja, di bab berikutnya. Mereka bukan persyaratan.

## Sumber publik untuk bab ini

Sel persyaratan boleh menyitasi dokumen publik. Ia tidak boleh digantikan oleh satu. Halaman produk NVIDIA dapat menopang kalimat "pengganti itu cair, bukan udara," karena uraian publik GB200 NVL72 adalah desain berpendingin cairan berskala rak. Ia tidak dapat menopang "debit dapat diatur" atau "suhu dapat dibaca." Itu fungsi Anda. Judul ASHRAE dapat menopang kalimat "sebut loop tempat unit duduk, dan jangan menganggap air gedung dan air rak adalah satu air." Mereka tidak boleh ditempel sebagai enam fungsi. Jika proposal vendor mengutip kertas putih alih-alih menjawab sel jangan-kirim, kembalikan. Kertas putih adalah baris bibliografi. Sel itu milik Anda.

## Keputusan yang dicatat

- Enam fungsi, masing-masing dengan diamati-di-mana, bukti, dan jangan-kirim.
- Tiga baris antarmuka, dengan keluarga sambungan dan daya dibiarkan sebagai sitasi atau hal tidak diketahui bertanggal.
- Apakah pendamping berpendingin udara ada dalam lingkup, pada barisnya sendiri.
- Siapa yang menyusun, siapa yang menandatangani lingkup, siapa yang memiliki sitasi antarmuka.
- Aturan revisi, termasuk apa yang terhitung sebagai pengabaian.
