Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 3. Jalur cair

Jalur cair adalah tempat pemanas yang yakin menjadi prototipe yang tidak dapat disambungkan, tidak dapat diisolasi, atau tidak dapat dipercaya. Kalor dapat ditambahkan dengan lebih dari satu cara. Cairan hanya pergi ke tempat Anda meninggalkannya jalur, dan ia hanya tinggal di sana jika sambungan, katup, dan perutean selang diperlakukan sebagai desain, bukan sebagai perpipaan yang akan dipecahkan di akhir.

Bab ini adalah himpunan pilihan. Ia bukan daftar bagian. Keluarga sambungan, ukuran, dan penunjukan bahan datang dari spesifikasi yang saat itu berlaku dan dari pendingin yang benar-benar Anda miliki. Yang dipaksakan bab ini adalah pekerjaan yang dilakukan setiap pilihan, kegagalan yang hendak dicegahnya, dan pemeriksaan penerimaan yang membuktikan Anda tidak melewatinya.

## Gambar batas lebih dulu

Sebelum Anda membuat sketsa pipa, gambar garis tempat bank beban berakhir dan sisa dunia mulai. Untuk buku ini, garis itu adalah antarmuka sisi rak: manifold, atau selang yang tersambung ke manifold, tergantung siapa yang memiliki selang. Bank beban tidak mencakup CDU. Ia tidak mencakup perpipaan aula. Ia tidak mencakup loop bangku uji sementara, bahkan jika prototipe menghabiskan bulan pertamanya terbaut ke satu.

Tulis satu kalimat: "Lingkup yang diserahkan berakhir di X. Separuh tersambung dari X dimiliki oleh Y." Jika Anda tidak dapat menamai X dan Y, setiap argumen kemudian tentang kebocoran akan menjadi argumen tentang tanggung jawab, yang adalah tempat lebih buruk untuk menemukan batas daripada diagram.

Taruh kalimat itu di diagram satu garis. Diagram punya kotak, panah, dan nama. Ia tidak punya denah tapak, nomor ruangan, atau logo vendor. Ia harus dapat digambar ulang orang asing dari prosa di berkas serah. Jika tidak dapat digambar ulang, ia gambar, bukan diagram.

Namai aliran. Suplai masuk ke beban. Balik keluar dari beban. Bypass mana pun yang ada agar debit dapat di-trim tanpa membuat sambungan CDU kelaparan. Drain atau vent mana pun. Jika sebuah aliran tidak punya nama, seseorang akan mengukur yang salah dan melabelinya dengan kata yang benar.

## Sisi primer dan sisi sekunder

Percakapan pendinginan cair mencampur dua loop sampai semua orang mengangguk pada mesin yang berbeda. Pisahkan di paragraf pertama catatan diagram Anda.

Satu sisi adalah sisi penolakan kalor: sisi yang pada akhirnya membuang kalor, sering melalui penukar kalor CDU ke cairan lain atau ke udara. Sisi lain adalah sisi rak: cairan yang akan melewati peralatan IT, dan yang sedang pura-pura menjadi bank beban Anda. Nama "primer" dan "sekunder" dipakai secara berbeda oleh vendor yang berbeda. Jangan mewarisi kebiasaan vendor tanpa menulis baris glosarium Anda sendiri. Pilih "sisi CDU" dan "sisi rak" jika kata yang diwarisi sudah kacau di proyek Anda. Konsistensi di dalam berkas Anda mengalahkan kesetiaan pada salindia.

Bank beban dalam buku ini duduk di sisi rak dari batas itu. Ia menyajikan kalor dan resistansi kepada apa pun yang menyuplai cairan sisi rak. Ia bukan pengganti penukar kalor, pompa, atau kendali CDU. Jika prototipe Anda punya pompa sendiri, katakan demikian, dan katakan apakah pompa itu hanya untuk penerimaan bangku uji atau bagian dari pengganti yang diserahkan. Pompa yang diam-diam menjadi sumber debit "yang" akan membuat setiap pembacaan debit di bengkel tidak mewakili rak yang mengharapkan diberi umpan.

Jika proyek juga membutuhkan beban pada loop sisi CDU, itu baris persyaratan yang berbeda dan biasanya mesin yang berbeda. Jangan merentangkan unit ini melintasi kedua sisi karena pesanan pembelian punya satu butir baris. Dua beban kerja pada satu sasis, tidak berlabel, adalah cara katup yang dimaksudkan untuk isolasi menjadi katup yang membuat loop yang salah kelaparan.

Tulis, di bawah diagram: sisi mana yang ditempati unit ini, apa yang mengumpannya, dan apa yang tidak boleh digantikannya. Tiga kalimat. Jika Anda membutuhkan satu halaman, Anda belum menggambar batas. Anda telah memulai uraian sistem, yang berada di buku proyek.

## Isolasi

Setiap sambungan eksternal yang dapat menumpahkan loop membutuhkan cara untuk menutupnya. Sambungan cepat-lepas adalah sambungan. Kadang ia juga katup. Ia bukan, dengan sendirinya, rencana pemeliharaan. Pertama kali Anda harus melepas selang yang masih penuh, Anda akan belajar apakah Anda merancang isolasi atau mengharapkannya.

Isolasi punya tempat, arah, dan keadaan yang terlihat. Tempat: cukup dekat dengan titik tumpah sehingga volume terperangkap kecil, dan cukup jauh dari sambungan sehingga Anda benar-benar dapat meraihnya ketika selang terpasang. Arah: Anda tahu sisi mana yang tetap hidup ketika ia menutup. Keadaan yang terlihat: orang yang tidak membangun unit dapat membedakan terbuka dari tertutup tanpa manual. Jika keadaannya tidak terlihat, penerimaan memperlakukannya sebagai tidak diketahui, dan tidak diketahui bukan terbuka.

Dua sambungan, suplai dan balik, berarti dua tugas isolasi. Dua sambungan, suplai dan balik, menuntut dua katup isolasi independen. Satu katup bersama pada skema awal tanpa penutup suplai dan balik yang terpisah tidak akan mampu mengisolasi loop saat pelepasan selang; tolak setiap skema yang mengabaikan isolasi dua port. Isolasi juga setiap port cadangan. Port cadangan tanpa katup penutup tersendiri adalah jalur kebocoran yang tidak terisolasi.

Drain dan vent adalah masalah isolasi dalam miniatur. Drain yang berupa sumbat, tanpa katup dan tanpa tutup yang tertambat, akan dibuka pada saat terburuk karena itu satu-satunya cara mengosongkan unit. Vent yang tidak dapat ditutup akan menjadi kebocoran udara atau semprotan. Tulis drain dan vent sebagai perangkat bernama dengan keadaan tertutup, atau tulis bahwa unit tidak dimaksudkan untuk dikeringkan kecuali dengan memutus sambungan, dan terima batasan itu di berkas. Batasan itu kadang jujur untuk modul tersegel. Ia jarang jujur untuk prototipe yang akan Anda servis.

Penerimaan untuk isolasi bersifat fisik, bukan dokumenter. Tutup katup. Konfirmasi sisi hilir dapat dibuka tanpa tumpahan yang terus-menerus. Konfirmasi label cocok dengan diagram. Jika Anda tidak dapat melakukan ini tanpa mengisi seluruh loop aula, lakukan di bangku uji sebelum unit dan aula tidak terpisahkan. Gate 1 ada untuk ini. Jangan menundanya ke hari ketika loop telah diolah kimia dan sensitif secara politik.

## Satu dalam layanan, satu cadangan

Satu sambungan eksternal adalah satu titik tunda dan satu titik kerusakan. Pola yang layak dicuri dari spesifikasi bank beban yang nyata bukan ukuran. Ia polanya: satu sambungan dalam layanan, satu ditahan sebagai cadangan, beban kerja yang sama, dapat dibawa ke layanan tanpa merancang ulang manifold di atas truk.

Katakan apa arti cadangan, karena kata itu murah.

Port bertutup pada manifold unit, keluarga yang sama dengan port yang hidup, terisolasi, berlabel, dan dapat dijangkau. Ini minimum yang layak mendapat kata itu.

Selang kedua yang sudah terpasang dan tertutup di ujung jauh. Lebih siap, lebih mampu tertekuk, lebih mampu dikira selang yang hidup. Jika Anda memilih ini, label dan tutup adalah butir penerimaan, bukan aksesori.

Sambungan cadangan di dalam kantong di laci. Itu suku cadang. Ia bukan sambungan cadangan. Jangan menuliskannya di diagram seolah-olah ia terpasang pipa.

Cadangan harus melihat beban kerja yang sama jika ditempatkan dalam layanan: isolasi yang sama, kisah instrumen yang sama, atau batasan tertulis bahwa jalur cadangan tidak berinstrumen dan karena itu hanya jalur pemulihan, bukan jalur uji. Orang akan menguji pada cadangan jika port yang hidup rusak. Jika cadangan tidak punya meter debit dan tidak punya suhu, mereka akan tetap melakukannya dan catatan akan berbohong. Entah berinstrumenkan jalur cadangan atau tulis, dengan huruf besar, bahwa uji pada jalur cadangan bukan penerimaan yang sah dan bukan pengganti yang sah.

Siapa yang boleh berubah dari hidup ke cadangan. Pada hari itu, bawaan adalah: tidak seorang pun, kecuali lembar penerimaan menamai orang dan uji ulang yang menyusul. Mengganti port mengubah jalur hidraulik. Pertukaran yang diam adalah unit yang berbeda.

## Mutu kerja selang

Selang lunak bukan izin untuk mengabaikan perutean. Selang yang memenuhi keluarga sambungan dan terlipat rata di belakang sasis adalah selang yang gagal, bahkan jika belum pernah bocor. Tekukan membatasi debit, menciptakan jatuh tekanan yang akan Anda salahkan pada rak, dan melelahkan liner. Titik gesek menembus. Belokan yang lebih ketat daripada yang dapat dijalani selang akan terlihat dapat diterima ketika kosong dan salah ketika bertekanan.

Spesifikasikan perutean sebagai himpunan larangan dan satu pernyataan positif. Larangan: tidak ada tekukan, tidak ada gesekan pada tepi, tidak ada ketergantungan pada konektor untuk menanggung berat selang, tidak ada loop yang memerangkap udara di titik tinggi yang Anda lupakan, tidak ada jalur yang menghalangi modul yang Anda katakan harus dapat dikeluarkan. Pernyataan positif: panjang dan jalur selang cukup tetap sehingga dua orang akan merutekannya dengan cara yang sama. "Pasang di lapangan" tanpa jalur adalah cara setiap unit menjadi kecelakaan hidraulik yang unik.

Panjang selang adalah pilihan desain. Terlalu pendek dan unit harus duduk di tempat yang bentrok dengan rak. Terlalu panjang dan loop cadangan menjadi penukar kalor dan bahaya tersandung. Tulis panjang tanpa tumpuan maksimum dan panjang total maksimum sebagai angka proyek, atau tandai tidak diketahui sampai lokasi manifold diketahui. Jangan menyalin panjang dari aula lain.

Elastomer, atau logam, harus sesuai dengan pendingin dan dengan suhu yang diizinkan lembar beban kerja. Namai kelas bahan di berkas unit dan sitasi pendingin. Jangan menggunakan kembali selang katalog dari proyek sebelumnya dengan asumsi kompatibilitas kimia yang sama; propilen glikol berinhibitor (PG25), air deionisasi (DI), dan fluida dielektrik menyerang elastomer serta segel yang berbeda, sehingga fluida pendingin tidak dapat dianggap saling menggantikan tanpa verifikasi material. Jika Anda tidak tahu pendinginnya, sel bahan selang tetap tidak diketahui, dan Gate 1 tidak dapat ditutup. Itu benar. Mengirim selang yang kesesuaiannya tidak diketahui bukan cara menjaga jadwal.

Klem dan ferul adalah bagian dari selang, bukan bagian dari hiasan. Sambungan yang bergantung pada klem harus punya klem yang terlihat dan dari jenis yang disyaratkan pembuat selang. Penerimaan mencakup pandangan, bukan tarikan yang merusak sambungan. Jika sambungan adalah jenis yang tidak boleh ditarik, tulis pemeriksaan sebagai visual dan sebagai uji tekanan, bukan sebagai kepahlawanan.

Udara di selang adalah masalah pengukuran sekaligus masalah debit. Titik tinggi tanpa vent akan mengumpulkan udara, pompa akan berbunyi salah, dan meter debit akan membaca campuran. Jelajahi selang yang dirutekan dan tandai titik tinggi. Entah buang udaranya atau rutekan keluar. Ini masalah Gate 1 dan Gate 3. Lebih murah di Gate 1.

## Interferensi

Penerimaan statis ada karena gambar dan sasis tidak sejalan di dunia nyata. Pemeriksaannya praktis. Dengan selang, katup, sensor, dan konektor terpasang, dapatkah seseorang menjangkau setiap perangkat isolasi, menutupnya, dan melepas modul tanpa membongkar loop. Dapatkah unit duduk pada jarak dari manifold yang diasumsikan panjang selang, tanpa selungkup membentur rak, lantai, atau pintu CDU. Apakah layar, jika ada, menghadap orang yang harus membacanya, atau menghadap dinding yang tidak pernah dimasukkan render.

Interferensi bukan hanya logam ke logam. Ia tangan ke katup. Katup yang memenuhi gambar dan tidak dapat diputar ketika selang terpasang telah gagal. Ia mata ke label. Label yang ada dan tidak dapat dibaca dengan selang terpasang telah gagal. Ia alat ke pengikat. Modul yang Anda katakan dapat dilepas, yang membutuhkan obeng yang tidak muat di antara selang dan rangka, telah gagal.

Lakukan pemeriksaan ini dalam keadaan kosong, lalu lagi pada tekanan jika selang membesar atau mengeras ketika diisi. Selang berubah bentuk. Pemeriksaan yang hanya dilakukan pada model CAD adalah harapan. Pemeriksaan yang hanya dilakukan dalam keadaan kosong tidak lengkap. Anda tidak membutuhkan aula untuk melakukan pemeriksaan terisi. Anda membutuhkan tutup, pompa, dan kejujuran.

Catat interferensi sebagai daftar jangkauan, bukan sebagai "tata letak OK." Jangkauan: isolasi suplai, isolasi balik, tutup cadangan, drain, pelepas modul, pemutus daya, peredam alarm jika lokal. Masing-masing lulus atau gagal. Paragraf naratif akan menyembunyikan satu jangkauan yang gagal.

## Untuk apa sambungan: Danfoss FD83 vs. sambungan tingkat-blade

Anda akan diminta memilih sambungan lebih awal, biasanya dengan diperlihatkan sambungan cepat-lepas (quick disconnect) apa pun yang tersisa dari pembangunan server sebelumnya. Tolak warisan itu. Pilih pekerjaan hidraulik, pahami skala antarmuka, lalu biarkan spesifikasi menamai keluarganya.

Dalam komisioning pendinginan cair pusat data, orang sering kali mengacaukan dua tingkatan koneksi yang sama sekali berbeda:
1. **Sambungan tingkat-blade (seperti OCP UQD02/04/08)**: Dirancang untuk server blade berdebit rendah, compute tray, atau node sasis blind-mate. Sambungan ini menangani debit moderat (biasanya 2 hingga 15 LPM per tray). Bentuknya kompak, tetapi lubang aliran internalnya menimbulkan hambatan yang sangat tinggi jika dipaksakan membawa volume satu rak penuh.
2. **Sambungan uji manifold tingkat-rak (seperti seri Danfoss FD83)**: Dalam pengujian sementara dan validasi prototipe rak kelas NVL72—di mana debit ruah mencapai 150 hingga 200+ LPM—standar industri yang berlaku adalah **quick disconnect aliran penuh interlock-ganda seri Danfoss FD83** (umumnya dalam ukuran bodi 1 inci atau 2 inci, seperti FD83-2051).

Seri Danfoss FD83 menyelesaikan dua mode kegagalan lapangan yang fatal melalui mekanika fisik:
- **Interlock ganda mekanis**: Sambungan tidak dapat dilepas saat cairan internal bertekanan atau aliran sedang berlangsung; dan katup bola internal tidak dapat dibuka sampai kedua bagian terpasang penuh dan terkunci dengan pin mekanis. Ini meniadakan pelepasan cairan pendingin bertekanan tinggi yang tidak disengaja di dalam data hall yang beroperasi.
- **Penurunan tekanan rendah aliran-penuh (C_v)**: Tidak seperti desain poppet berpegas yang tercekik pada kecepatan tinggi, FD83 menyediakan profil aliran lurus langsung dengan koefisien aliran (C_v) yang tinggi.

Rugi tinggi tekan fluida (head loss) melintasi manifold bank beban, perpipaan internal, dan sambungan cepat-lepas diatur oleh persamaan Darcy-Weisbach:

$$\Delta P = \left( \lambda \frac{L}{D} + \sum \zeta \right) \frac{\rho v^2}{2}$$

Di mana:
- ΔP adalah total penurunan tekanan di seluruh bank beban (Pa).
- λ adalah faktor gesekan Darcy.
- L adalah panjang pipa internal (m), dan D adalah diameter hidraulik (m).
- $\sum \zeta$ adalah jumlah koefisien rugi hambatan lokal (sambungan cepat-lepas, elbow 90°, tee, dan bundel elemen pemanas).
- ρ adalah densitas fluida pendingin (1020–1050 kg/m³ untuk campuran air/glikol).
- v adalah kecepatan fluida rata-rata (m/s).

Melintasi sepasang sambungan Danfoss FD83 (C_v ≥ 12.5–15.0) pada debit rak terukur (176.5 L/min), rugi tinggi tekan sambungan diperkirakan sebesar:

$$\Delta P_{\text{couplings}} = \frac{\rho}{2} \left( \frac{Q_v}{C_v \times 1.156 \times 10^{-4}} \right)^2 \approx 28\text{--}35\,\text{kPa}$$

Hal ini mempertahankan impedansi sirkuit keseluruhan yang rendah, menyisakan sebagian besar penurunan tekanan yang diizinkan untuk katup trim pemodulasi dan ruang pemanas.

Jika seseorang memberi Anda selang adaptor UQD tingkat-blade untuk menyambungkan bank beban 120kW satu rak penuh, tolak pada Gate 1. Mencekik aliran 180 LPM melalui kopling yang kekecilan akan menciptakan penurunan tekanan hidraulik buatan hingga ratusan kilopaskal, membuat inti pemanas kelaparan, memicu kavitasi pompa pada CDU, dan merusak seluruh kurva resistansi rak.

Sambungan gaya saniter berklem (seperti Tri-clamp DN32) menyelesaikan sambungan internal yang bersih, dapat diinspeksi, dan berintegritas tinggi yang tidak dimaksudkan untuk dilepas-pasang setiap hari. Mode kegagalannya adalah paking elastomer yang tidak kompatibel, klem yang tidak duduk merata, atau ferul yang melengkung karena pengencangan berlebih. Jika Anda membutuhkan lepas-pasang harian di lantai uji, gunakan Danfoss FD83 dengan tutup debu tertambat. Jika Anda membutuhkan modularitas internal, gunakan klem saniter.

Katup isolasi dan katup trim modulasi menyelesaikan masalah yang berbeda. Jangan menggabungkannya tanpa label. Katup isolasi (bola port penuh atau kupu-kupu) harus memberikan kebocoran nol dan status tuas yang terlihat jelas. Katup trim modulasi (TCV linier bermotor) harus memiliki kewenangan katup yang memadai di seluruh jendela operasi tanpa perlu mencekik ke dalam rezim kavitasi. (Lihat Gambar 02 untuk tata letak P&ID lengkap, termasuk penempatan relatif isolasi, trim, dan instrumen).

## Pembilasan pra-komisioning dan saringan bypass 50-mikron

Saringan dan filter mengatasi kotoran. Dalam komisioning pendinginan cair, mereka juga menjawab mengapa cold plate GPU yang baru pada rak produksi yang berdekatan bisa tersumbat oleh serpihan las.

Bank beban adalah instrumen uji nomaden. Ia berpindah-pindah antara lokasi konstruksi yang kotor, gudang penyimpanan, dan data hall komisioning yang murni. Jika bank beban dikirim dengan pipa yang tidak dibersihkan, serpihan logam internal, atau lendir mikrobiologis, menghubungkannya langsung ke loop CDU sekunder akan menyuntikkan kontaminasi tersebut langsung ke manifold sekunder.

Bank beban harus menyertakan loop bypass pembilasan pra-komisioning khusus (lihat V-105 pada P&ID di Gambar 02):
1. **Penutupan ujung di bengkel**: Pipa yang dibasahi harus berupa baja tahan karat 304 atau 316 yang bersih, dipasivasi secara kimia, dikeringkan, dan ditutup rapat secara hermetis sebelum meninggalkan pabrik.
2. **Pembilasan dua tahap sebelum panas**: Sebelum menjalankan uji panas Gate 3 pada loop fasilitas apa pun, cairan harus bersirkulasi terlebih dahulu melalui saringan bypass sebaris 50-mikron internal bank beban sementara inti pemanas utama diisolasi.
3. **Pemeriksaan tekanan diferensial**: Saringan bypass harus dilengkapi pengukur tekanan diferensial atau bendera visual. Jika keranjang saringan mengumpulkan kotoran konstruksi selama pembilasan dingin awal, bersihkan sebelum membuka elemen pemanas utama.

Jika Anda menghilangkan loop bypass pembilasan, kebersihan loop tetap menjadi asumsi yang tidak terverifikasi. Dalam loop sekunder NVL72 berkecepatan tinggi, asumsi yang tidak terverifikasi adalah cara cepat untuk mencemari fasilitas bernilai jutaan dolar.

## Isi, vent, dan cairan pertama

Pengisian pertama adalah prosedur yang dirancang, bukan keterampilan rakyat. Tulis sebagai urutan yang dapat ditunjuk lembar penerimaan. Di mana cairan masuk. Katup mana yang terbuka. Vent mana yang terbuka. Bagaimana Anda tahu unit penuh. Bagaimana Anda tahu Anda tidak memerangkap udara di cabang pemanas. Apa yang Anda lakukan dengan cairan yang tumpah, dalam arti "ada wadah," bukan dalam arti rencana lingkungan tapak. Buku proyek dapat memuat aturan aula. Buku ini hanya memaksa bahwa prototipe tidak diisi dengan memaksa sambungan dan berharap.

Unit yang tidak dapat diisi tanpa alat khusus yang tidak ada di berkas serah adalah unit yang akan diisi dengan salah. Taruh alat itu di berkas, atau ubah vent.

Cairan panas dan pengisian dingin adalah peristiwa yang berbeda. Mengisi dengan cairan dingin lalu memanaskan adalah normal. Mengisi dengan cairan yang sudah di puncak jendela, ke dalam unit yang belum diuji bocor pada suhu itu, adalah cara paking mengejutkan Anda. Uji bocor pada tekanan yang Anda sitasi, pada suhu yang bukan hanya ambien, jika jendela beban kerja panas. Jika Anda belum dapat melakukan uji bocor panas, tulis batasan dan jangan mengklaim jendela penuh.

## Tekanan, dalam arti cair

Bab beban kerja meminta tekanan diferensial sebagai besaran. Jalur cair harus juga dapat bertahan atas tekanan absolut, termasuk kasus ketika katup tertutup dan pompa di tempat lain tidak. Bank beban yang senang sebagai perangkat aliran-terus dan pecah sebagai perangkat buntu belum selesai. Anda tidak harus menerbitkan nilai bar di sini. Anda harus bertanya: berapa tekanan tertinggi yang dapat diterapkan loop yang disitasi pada katup tertutup di unit ini, dan apakah setiap komponen di seksi terperangkap terukur untuk itu, termasuk selang, manometer, dan selongsong pemanas.

Buntu juga peristiwa termal. Kalor ke dalam volume tertutup adalah cara suhu berlebih dan tekanan berlebih tiba bersama. Bab keadaan aman akan mengatakan kalor harus lepas. Bab cair tidak boleh membuat volume terperangkap menjadi jalur normal. Jika susunan katup dapat memerangkap pemanas di antara dua katup tertutup, interlock, alarm, atau hapus susunan itu. "Operator akan tahu" bukan interlock.

## Sensor di dalam cairan

Sensor suhu dan tekanan adalah bagian dari jalur cair karena sadap mereka mengubah jalur. Boss, tee, thermowell, saluran impuls yang panjang: masing-masing dapat bocor, memerangkap udara, atau membaca kantong. Taruh sadap di diagram. Saluran impuls pendek. Titik tinggi diventilasi. Thermowell di aliran, bukan di puntung yang meninggalkan aliran. Puntung akan membaca suhu jam lalu dan Anda akan menyetel kepadanya.

Meter debit membutuhkan ketenangan hulu dan hilir, atau mereka membutuhkan jenis yang tidak, dan Anda harus tahu yang mana yang Anda beli. Meter yang terjepit pada siku akan dapat diulang dan salah. Kesalahan yang dapat diulang adalah jenis yang berbahaya, karena penerimaan akan "lulus" perbandingan sekali lalu setiap jam kemudian akan berbagi bias. Jika Anda tidak dapat menyediakan panjang lurus yang disyaratkan meter di dalam sasis, pindahkan meter atau pilih jenis lain sebelum Gate 3. Jangan mengkalibrasi bias masuk lalu menyebutnya rak.

Setiap sadap membutuhkan isolasi jika melepas instrumen akan menumpahkan loop, kecuali instrumen dilas dan batasan mengatakan ia tidak dapat diservis. Instrumen yang dapat diservis yang menumpahkan loop tidak akan diservis. Mereka akan dibiarkan gagal, dan pembacaan yang gagal akan dipakai.

## Apa yang benar-benar dikandung spesifikasi beban cair vendor

Berkas kerja punya spesifikasi vendor untuk unit beban cair, satu lebih kecil dan satu lebih besar. Mereka dokumen produk, bukan standar, dan tidak dicetak ulang di sini. Apa yang mereka kandung, dan karena itu apa yang harus dapat dikatakan lembar Anda, adalah ini.

Pipa terbasahi adalah logam bernama, bukan "logam." Dalam spesifikasi itu ia kelas baja tahan karat, dinyatakan, bukan tersirat. Sebelum unit pergi, bagian dalam pipa dibersihkan dan ujungnya ditutup, sehingga pengisian pertama bukan pembilasan serpihan mesin ke loop orang lain. Jika unit Anda tidak dapat mengatakan apa pipanya, dan tidak dapat mengatakan bahwa ia dikirim tertutup dan bersih, Gate 1 tidak punya apa yang dilihat.

Sambungan eksternal adalah keluarga, dengan bawaan dan catatan bahwa keluarga lain dapat dibuat. Bawaan dalam dokumen vendor bukan keluarga tersambung Anda. Keluarga tersambung Anda tetap datang dari spesifikasi rak yang saat itu berlaku. Pola yang berguna adalah bahwa sambungan dinamai, dan bahwa perubahan sambungan adalah revisi, bukan kejutan bengkel selang.

Isolasi duduk di port. Debit dapat ditunjukkan, bukan hanya disimpulkan. Unit yang lebih besar di berkas itu dispesifikasi dengan satu sambungan dalam layanan dan satu ditahan siap, dan dengan katup yang dapat Anda tutup tanpa memutus sambungan. Itu pola cadangan dan isolasi yang sudah ada di bab ini, dilihat dalam spesifikasi nyata alih-alih hanya sebagai nasihat.

Setiap unit dijalankan dengan daya dan dengan air sebelum disebut selesai, cukup lama sehingga kebocoran dingin dan sambungan panas punya kesempatan muncul. Teks mereka memakai larian sekurang-kurangnya setengah jam. Pakai itu sebagai bentuk baris pabrik: air masuk, kalor menyala, penahanan, lihat, catat. Jangan menyalin tegangan mereka, ukuran klem mereka, atau pita debit mereka ke dalam sel beban kerja Anda. Angka itu milik produk itu. Sel Anda menyitasi antarmuka Anda, atau tetap kosong.

Manual bank beban tegangan menengah untuk uji generator juga ada di berkas. Ia mesin yang berbeda. Ia memanaskan udara, atau tumpukan resistor, untuk membebani generator. Ia tidak menjadi pengganti loop cair rak. Jangan meminjam diagram perkabelannya untuk menyelesaikan unit cair.

## Korosi, kotoran, dan apa yang tidak akan Anda pura-pura liput

Kimia pendingin dapat menghancurkan unit yang lulus uji air. Buku ini tidak menjadi manual kimia. Ia mensyaratkan daftar bahan, selang, perapat, logam di jalur terbasahi, diperiksa terhadap pendingin di spesifikasi yang disitasi. Pemeriksaan adalah baris: material tercantum, pendingin disitasi, ketidaksesuaian tidak ditemukan oleh orang yang memiliki antarmuka, tanggal. Jika orang itu tidak akan menandatangani, Anda tidak punya kesesuaian. Anda punya harapan.

Kotoran serupa. Persyaratan kebersihan yang tidak dapat Anda uji adalah slogan. Entah spesifikasi pembilasan dan metode sampel yang benar-benar akan Anda jalankan sebelum Gate 3, atau spesifikasi saringan dan inspeksi, atau tulis bahwa kebersihan diasumsikan dari loop bangku uji dan bukan klaim yang diserahkan. Kebersihan yang diasumsikan tidak boleh dijual kembali kemudian sebagai temuan tentang aula.

## Komposit: cadangan yang berupa lubang

Gambar prototipe menunjukkan dua port. Hanya satu yang dipipa. Yang kedua adalah boss dengan sumbat, ditambahkan agar gambar cocok dengan kalimat yang disukai seseorang. Pada penerimaan sumbat disebut cadangan. Ia tidak punya katup, tidak punya selang, dan tidak punya jalur melalui seksi kalor. Kalimat "satu dalam layanan, satu cadangan" secara teknis benar dan secara praktis salah. Perbaikannya adalah definisi di awal bab ini. Jika tidak dipipa ke beban kerja yang sama, ia bukan sambungan cadangan. Sebut sumbat, dan berhenti mengambil kredit.

## Komposit: selang yang lulus dalam keadaan kosong

Unit lain diterima di bengkel dengan selang tergulung di atas, kosong, karena manifold tidak ada. Gulungan terlihat rapi. Di tapak selang dipaksa turun di sisi rak. Satu rata. Debit runtuh di ujung tinggi pita. Suhu naik. Pemanas disalahkan. Selang yang rata terlihat oleh siapa pun yang melihat, dan tidak terlihat oleh siapa pun yang menatap layar daya. Gate 1 dengan perutean yang benar-benar akan Anda pakai, diulang pada tekanan, akan menangkapnya. Gulungan di bangku uji bukan perutean.

## Apa yang boleh diputuskan desain, dan apa yang tidak

Desain boleh memilih sasis, belokan yang tepat, merek katup di dalam pekerjaan yang Anda spesifikasi, dan cara kabel ditata, asalkan tata tidak menciptakan tekukan atau menghalangi jangkauan. Desain tidak boleh menghapus isolasi untuk menghemat sambungan. Desain tidak boleh mengubah cadangan menjadi sumbat dan mempertahankan klaim. Desain tidak boleh memindahkan sensor ke puntung karena aliran sesak. Desain tidak boleh menambahkan adaptor yang mengubah keluarga tersambung dan menyembunyikannya di catatan. Itu perubahan persyaratan. Mereka melewati aturan revisi.

Jika fabrikator mengatakan katup isolasi tidak akan muat, itu informasi yang berguna. Jawabannya adalah: ubah selubung, ubah geometri katup, atau ubah persyaratan di siang hari dan kehilangan klaim yang tidak lagi dapat Anda topang. Tidak ada jawaban keempat yang disebut "akan baik-baik saja."

## Sumber publik untuk bab ini

Penerbit tidak setuju pada kata primer dan sekunder, dan kata itu bergerak antar edisi. Buku ini mempertahankan sisi rak dan sisi CDU. Sisi rak adalah loop tertutup yang akan melayani IT. Sisi CDU adalah loop penolakan kalor gedung. Penukar kalor adalah batas yang biasa, karena air gedung dan air rak tidak dianggap dapat saling ditukar dalam kimia, kotoran, atau suhu. Itu batas rekayasa, dinyatakan dengan kata buku ini. Judul pendinginan cair ASHRAE TC 9.9, bahan server berpendingin air, dan Datacom Encyclopedia adalah tempat Anda memeriksa nama terbitan yang sekarang dan panduan yang sekarang tentang mutu air dan material. Baca edisi yang Anda lisensi untuk dibaca. Jangan menempelkan tabelnya ke catatan diagram. Tulis glosarium satu baris: kata mereka, kata Anda, edisi. Jika Anda melewati glosarium, sambungan yang dispesifikasi untuk satu loop akan dibeli untuk yang lain.

Spesifikasi pendinginan cair Open Compute Project, jika pemilik antarmuka telah mengadopsi satu, disitasi menurut versi dan dipakai di bawah lisensi itu. Mereka tidak menimpa spesifikasi rak yang saat itu berlaku kecuali pemilik antarmuka mengatakan mereka adalah spesifikasi itu.

## Keputusan yang dicatat

- Kalimat batas dan diagram satu garis, dengan aliran dinamai.
- Sisi batas CDU mana yang ditempati unit, dan apakah ia mencakup pompa.
- Perangkat isolasi, termasuk cadangan, drain, dan vent, dengan keadaan yang terlihat.
- Apa arti "cadangan," dan apakah uji pada jalur cadangan sah.
- Larangan perutean selang, kelas bahan terhadap pendingin yang disitasi, dan jangkauan yang akan disentuh Gate 1.
- Pekerjaan sambungan, dengan keluarga dibiarkan sebagai sitasi. Adaptor digambar, bukan tersirat.
- Urutan pengisian, dan kasus volume terperangkap yang telah Anda rancang keluar atau interlock.
- Baris bahan versus pendingin, ditandatangani atau secara eksplisit terbuka.
