Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 6. Keselamatan

Keselamatan dalam buku ini adalah daftar henti, bukan rencana darurat tapak. Buku proyek dapat memuat nomor telepon, jalan keluar, dan siapa yang dihubungi di aula tertentu. Buku ini memuat henti yang harus benar pada unit di mana pun ia dicolokkan, termasuk bangku uji, termasuk dermaga truk, termasuk ruangan di mana jaringan adalah rumor.

Henti punya sensor atau sebab diskret, tindakan yang melepaskan atau menahan bahaya, indikasi lokal, catatan, dan perilaku ketika hal yang seharusnya mendeteksi bahaya sendiri telah gagal. Jika Anda tidak dapat mengisi kelima itu, Anda tidak punya henti. Anda punya label peringatan.

Lima henti yang disyaratkan bab ini dengan nama adalah suhu berlebih, tekanan berlebih, kebocoran, gangguan listrik dari jenis yang menyalakan api atau menyengat orang, dan katup yang salah. Anda boleh menambah yang lain. Anda tidak boleh menjatuhkan ini dan menggantinya dengan satu bit "sistem sehat."

## Suhu berlebih

Produk unit adalah kalor. Kegagalan produk itu adalah kalor di cairan, pada permukaan, atau di terminal yang tidak dimaksudkan menjadi penyerap kalor. Perlindungan suhu berlebih harus melepaskan kalor tanpa meminta orang memperhatikan tren. Tren adalah untuk buku data. Henti adalah untuk perangkat keras dan untuk perangkat lunak yang tetap bekerja ketika layar tren telah jatuh.

Katakan sensor mana yang diizinkan menyebabkan henti. Sensor cairan di aliran yang diukur adalah yang cocok dengan beban kerja. Sensor permukaan pada elemen adalah yang cocok dengan penyalaan kering atau kebakaran cabang yang kelaparan. Anda sering membutuhkan keduanya, karena suhu cairan dapat terlihat dapat diterima sementara cabang yang kelaparan matang, dan sensor permukaan dapat terlihat dapat diterima sementara cairan keluar melewati batas jika sensor berada pada modul yang salah. Jika Anda hanya punya satu, tulis titik buta di halaman batasan dan jangan mengklaim operasi tanpa pengawasan di titik buta itu.

Katakan apa yang terjadi jika sensor itu gagal. Gagal berarti terbuka, hubung singkat, di luar rentang, atau usang. Tindakannya adalah lepaskan kalor. Tindakan yang tidak dapat diterima adalah mengabaikan sensor dan mempertahankan setpoint terakhir. Mengabaikan sensor perlindungan yang gagal adalah cara sistem "redundan" menjadi sistem tunggal dengan alarm hiasan. Jika Anda punya dua sensor dan satu gagal, katakan apakah yang tersisa cukup atau apakah kalor lepas sampai keduanya sehat. Kedua aturan dapat dipertahankan. Diam tidak.

Ambang adalah angka proyek atau sitasi. Ia bukan angka yang akan dikarang buku ini. Ia harus duduk cukup jauh dari dataran diterima tertinggi sehingga penahanan normal tidak trip, dan cukup dekat sehingga peristiwa hilang-debit tidak punya waktu menghancurkan unit sebelum henti. Jika Anda tidak dapat menempatkannya, Anda belum tahu skala waktu termal. Temukan itu di bangku uji dengan kalor dihambat atau dengan langkah kecil, bukan dengan berjudi pada beban penuh. Catat ambang di lembar sebagai sitasi atau sebagai pilihan Anda. Labeli yang mana.

Uji tanpa kehancuran. Masukan tersimulasi, resistor uji, injeksi uji perangkat lunak yang sendiri beralarm dan yang tidak dapat dibiarkan terpasang, atau uji debit rendah terkendali pada kalor yang cukup rendah untuk mendekati batas perlahan sementara seseorang mengawasi. Jika satu-satunya uji adalah "jalankan sampai trip," Anda tidak akan pernah menjalankan uji, dan henti adalah folklor. Tambahkan metode uji ke lembar penerimaan sekarang, selagi masih murah menambah terminal.

Suhu berlebih ruangan bukan henti ini. Ruangan panas adalah masalah ventilasi. Jangan biarkan sensor ruangan menggantikan sensor cairan. Mereka trip karena alasan berbeda dan mereka mengajarkan operator pelajaran yang salah jika mereka berbagi lampu.

## Tekanan berlebih

Loop yang dapat dipengaruhi bank beban membutuhkan batas yang tidak bergantung pada kesopanan CDU. Jika satu-satunya perlindungan adalah "CDU akan menangkapnya," tulis asumsi itu di batasan yang diketahui, dengan tinta, dan jangan mengklaim unit aman pada pompa bangku uji yang tidak punya kesopanan semacam itu. Pompa bangku uji adalah tempat prototipe mati, karena pompa bangku uji sering mampu memberi tekanan lebih daripada loop aula, ke dalam katup tertutup yang tidak akan ditutup loop aula.

Namai tekanan tertinggi yang Anda yakini dapat diterapkan loop yang disitasi, dan loop bangku uji. Bandingkan dengan komponen terbasahi yang terlemah: selang, paking, manometer, selongsong pemanas, badan meter, badan katup. Yang terlemah adalah nilai terukur yang penting. Selongsong yang kuat tidak menyelamatkan manometer yang lemah. Manometer gagal tajam. Taruh rentang manometer dan katup isolasi manometer di diagram jika manometer yang gagal dapat menyemprot.

Pelepas adalah desain yang jujur ketika seksi terperangkap dapat diberi tekanan melampaui nilai terukur terlemah itu. Jalur pelepas membutuhkan tujuan: tangki, balik, tempat yang bukan wajah orang dan bukan selungkup listrik. Pelepas yang melepaskan ke lantai tanpa catatan adalah kebocoran yang Anda maksudkan. Ia tetap membutuhkan alarm atau langkah inspeksi setelah peristiwa mana pun, karena pelepas yang telah terangkat mungkin tidak duduk kembali.

Jika Anda memilih tidak memasang pelepas, karena setiap sumber tekanan eksternal dan terkendali, tulis asumsi dan kendali administratif: unit ini tidak boleh disambungkan ke sumber yang tidak diatur. Lalu buat kalimat itu tidak mungkin terlewat di berkas yang diterima orang asing. Kendali administratif lebih lemah daripada pelepas. Mereka kadang semua yang Anda miliki. Mereka tidak pernah alasan untuk melewati kalimat.

Tekanan berlebih dan kalor berinteraksi dalam volume tertutup. Bab jalur kalor melarang pemanas terperangkap di antara katup tertutup, atau mensyaratkan interlock. Bab ini mengulang akibatnya: perangkat pelepas bukan pengganti kalor di volume terperangkap, karena cairan yang keluar melalui pelepas mungkin panas, dan elemen mungkin masih menyala kering setelah cairan pergi. Interlock lebih dulu. Pelepas kedua. Prosedur ketiga. Jangan membalik urutan itu karena katup pelepas lebih mudah dibeli daripada sakelar posisi katup.

Uji kisah tekanan berlebih dengan hati-hati. Anda tidak perlu mendorong unit sampai hancur. Anda perlu menunjukkan bahwa perangkat pendeteksi, jika Anda punya, beralarm pada tekanan tersimulasi, dan bahwa pelepas, jika Anda punya, punya sertifikat atau uji bangku dari pembuatnya yang telah Anda arsipkan, dan bahwa tujuan pelepas adalah yang ada di diagram. Pelepas yang mengarah ke panel yang berubah, karena panel bergerak setelah gambar, adalah butir Gate 1 yang gagal. Lihat ke mana ia mengarah, dengan selungkup tertutup, dari posisi yang akan ditempati orang.

## Kebocoran

Kebocoran adalah kegagalan cair dan kadang kegagalan listrik, dalam urutan waktu itu dan dalam urutan keparahan terbalik jika cairan konduktif dan mencapai bagian bertegangan. Rancang agar cairan tidak punya jalur masuk ke selungkup listrik. Bibir tetes, pemisahan, konektor yang menghadap ke bawah, tidak ada blok terminal di bidang tetes. Ini tugas desain. Mereka juga pandangan Gate 1. Render tidak akan menunjukkan jalur yang benar-benar diambil tetesan. Secangkir air, dipakai dengan sengaja di luar seksi cair sementara seksi listrik terbuka dan daya mati, akan menunjukkannya. Lakukan itu sebelum Anda mencampur listrik dan pendingin. Itu uji murah dan ia mempermalukan gambar, yang memang Anda inginkan.

Deteksi, jika dipasang, harus menyebabkan tindakan. Tindakan minimum: lepaskan kalor dan alarm secara lokal. Lebih baik: tutup juga apa yang dapat Anda tutup, jika menutup tidak memerangkap pemanas yang masih panas. Pikirkan urutan itu. Tutup katup, lalu kalor mati, adalah urutan yang salah jika menutup memerangkap kalor. Kalor mati, lalu isolasi, biasanya urutan yang benar. Tulis urutan.

Alarm kebocoran yang hanya ada di layar di ruangan lain adalah laporan. Ia bukan perlindungan bagi orang yang berdiri di samping unit. Indikasi lokal harus bekerja dengan jaringan mati. Lampu, klakson, bendera. Pilih satu yang dapat didengar atau dilihat di ruangan yang benar-benar akan Anda pakai. Lalu uji dengan simulasi. Uji basah pada probe sensor, dilakukan sehingga cairan tidak dapat mencapai bagian bertegangan, lebih baik daripada bit perangkat lunak jika sensor adalah hal yang akan gagal dalam layanan. Bit perangkat lunak tidak basah.

Tidak ada sensor kebocoran adalah batasan yang diizinkan untuk prototipe yang tidak pernah ditinggal sendiri dan hanya dipakai di bangku uji dengan orang yang pekerjaannya mengawasi. Ia batasan yang buruk untuk unit yang akan ditinggal pada dataran sementara orang melihat CDU. Cocokkan batasan dengan cara unit akan dipakai. Jika pemakaian berubah, batasan harus dibuka kembali. Batasan bukan hadiah permanen.

## Kelistrikan: Pengumpan ganda 2N dan ambang batas ketahanan dielektrik

Isolasi listrik dan pembumian pelindung adalah butir penerimaan, bukan paragraf dalam manual yang tidak dibuka siapa pun. Dalam komisioning bank beban industri, "tukang listrik mengatakan OK" bukan catatan uji.

Dua standar listrik mengatur penerimaan Gate 2:
1. **Resistansi Isolasi (Uji Megger)**: Berikan tegangan DC 1000V selama 1 menit antara sirkuit daya utama dan rangka sasis berpelindung tanah (PE). Resistansi isolasi yang terukur harus ≥ 10 MΩ. Resistansi yang lebih rendah menunjukkan masuknya uap air, isolasi konduktor yang rusak, atau kebocoran pendingin internal.
2. **Uji Ketahanan Dielektrik (Hipot)**: Berikan tegangan frekuensi daya AC 1,5 kV selama 1 menit pada sirkuit utama dengan nol tembus listrik (breakdown), percikan loncatan (flashover), atau trip.

Selain itu, pusat data AI misi-kritis menggunakan **arsitektur daya pengumpan ganda 2N (Feed A dan Feed B)**. Rak memiliki kabel ganda, dengan masing-masing pengumpan dipasok dari jalur UPS dan PDU hulu yang independen. Prototipe bank beban cair harus mencerminkan kenyataan berkabel ganda ini:
- **Pemisahan Pengumpan**: Pengumpan A memberi daya pada Bank Pemanas 1 & 2; Pengumpan B memberi daya pada Bank Pemanas 3 & 4. Masing-masing pengumpan dilengkapi pemutus sirkuit kotak cetak (molded case circuit breaker) yang dapat dikunci (CB-101A dan CB-101B).
- **Kelangsungan Daya Kendali**: Catu daya kendali 24VDC internal harus diumpan ganda melalui modul redundansi diode-OR.
- **Uji Pelepasan Beban Akibat Hilang Satu Pengumpan (Single-Feed Loss Drop Test)**: Selama pengujian Gate 3 pada beban 100%, operator sengaja memicu trip pada Pengumpan A. Bank beban harus seketika melepaskan Bank 1 & 2 tanpa menyebabkan Pengumpan B trip akibat arus lebih atau lonjakan transient. Yang terpenting, bus kendali, PLC, flow meter, dan sensor suhu tidak boleh mengalami brownout sesaat pun. Jika kehilangan satu pengumpan me-reboot pengontrol atau membekukan ekspor data, unit gagal dalam penerimaan 2N. (Lihat Gambar 04 untuk skema pengumpan ganda dan bus kendali).

Pendingin konduktif dan kebocoran ke terminal adalah kegagalan gabungan. Uji tetes dan uji pembumian adalah cara Anda memurahkan kombinasi itu. Jangan menunggu untuk "melihat apakah pendingin benar-benar konduktif." Anggap kebocoran dapat menjadi sengatan atau trip, dan jaga cairan dan bagian bertegangan terpisah. Jika desain tidak dapat menjaganya terpisah, ia belum selesai.

Isolasi listrik dan pembumian pelindung adalah butir penerimaan, bukan paragraf dalam manual yang tidak dibuka siapa pun. Buku ini tidak menggantikan aturan listrik yang berlaku di tempat Anda membangun atau mencolokkan. Ia memaksa lembar penerimaan memuat uji yang disyaratkan aturan itu, kriteria lulus, dan henti jika mereka gagal. Pembumian yang gagal bukan butir daftar kekurangan yang dibersihkan setelah larian kalor pertama. Larian kalor adalah cara pembumian yang buruk menjadi hari yang buruk.

Umpan harus cocok dengan baris antarmuka daya. Adaptor yang mengalahkan pembumian, atau yang membiarkan unit dicolokkan ke suplai yang tidak dikoordinasikan perlindungannya, bukan cerdik. Mereka mesin yang berbeda. Jika umpan bangku uji dan umpan aula berbeda, terima pada umpan yang cocok dengan klaim yang diserahkan, atau terima dua kali. Jangan menerima pada umpan bangku uji yang lunak dan mengirim ke umpan aula yang kaku dengan sertifikat yang sama dan tanpa pikiran. Arus gangguan berubah. Perilaku pemutus berubah. Sekurang-kurangnya tulis perbedaannya.

Perlindungan arus lebih harus melepaskan kalor, bukan hanya membuka pemutus yang meninggalkan daya kendali dalam keadaan yang belum Anda uraikan. Ketahui apa yang terjadi ketika pemutus terbuka: pemanas mati, dan kendali entah mati atau dalam keadaan aman yang didefinisikan. Suplai kendali di hulu pemutus pemanas dapat baik, karena Anda mempertahankan alarm, atau buruk, karena Anda mempertahankan perintah yang akan menutup kembali kontaktor ke dalam gangguan. Gambar daya kendali. Uji pemutus terbuka dengan perintah yang masih menegaskan nyala. Hasilnya harus kalor tetap mati.

Pendingin konduktif dan kebocoran ke terminal adalah kegagalan gabungan. Uji tetes dan uji pembumian adalah cara Anda memurahkan kombinasi itu. Jangan menunggu untuk "melihat apakah pendingin benar-benar konduktif." Anggap kebocoran dapat menjadi sengatan atau trip, dan jaga cairan dan bagian bertegangan terpisah. Jika desain tidak dapat menjaganya terpisah, ia belum selesai.

Penguncian penting untuk servis. Pelepasan modul dan pekerjaan apa pun yang membuka seksi listrik membutuhkan cara membuat kalor dan gerak tak terduga tidak mungkin. Sakelar pemisah lokal, dapat dikunci, terlihat, adalah jawaban yang biasa. "Mode servis" perangkat lunak bukan penguncian. Penerimaan mencakup membuka sakelar pemisah dan mengonfirmasi kalor tidak dapat diperintahkan dari jarak jauh ketika ia terbuka. Mulai jarak jauh yang mengabaikan sakelar pemisah lokal adalah unit yang gagal, bukan fitur.

## Katup yang salah

Port cadangan, bypass, dan katup isolasi akan ditemukan dalam keadaan yang salah. Ini bukan hinaan pada operator. Ini hitungan gagang. Setiap gagang, pada suatu saat, akan dibiarkan di tempat yang dibutuhkan tugas terakhir.

Labeli gagang menurut fungsi, dengan kata yang dapat dicocokkan orang asing dengan diagram satu garis. "V3" bukan fungsi. "Isolasi balik" adalah fungsi. Jika Anda membutuhkan keduanya, pakai keduanya, dan buat fungsi menjadi teks besar. Label yang menghadap dinding gagal pada Gate 1. Label yang lepas gagal pada Gate 1. Penerimaan mencakup tangan pada setiap katup dan perbandingan dengan diagram, bukan lirikan pada daftar.

Katup yang salah juga masalah interlock di mana katup dapat memerangkap kalor atau membuat buntu jalur yang Anda katakan dilindungi. Sakelar posisi pada katup itu adalah cara interlock menjadi nyata. Tanpa sakelar, interlock adalah prosedur. Prosedur adalah pemeriksaan Gate dan pemeriksaan larian. Mereka lebih lemah daripada sakelar. Jika Anda mengandalkan prosedur, lembar penerimaan dan lembar larian sama-sama harus mencakup baris katup, dan baris yang terlewat adalah mulai yang gagal, bukan momen pembinaan. Tulis itu.

Cadangan yang dibawa ke layanan tanpa uji ulang adalah peristiwa katup-salah jenis khusus. Jalur hidraulik berubah dan catatan tidak. Bab cair sudah mengatakan pertukaran mensyaratkan orang bernama dan uji ulang. Di sini akibat keselamatannya: jalur cadangan yang tidak berinstrumen dapat menaruh kalor penuh melalui jalur tanpa pembacaan debit. Larang kalor pada cadangan yang tidak berinstrumen, dengan prosedur atau dengan sakelar, atau berinstrumenkan. Jangan meninggalkan kombinasi tersedia dan tidak dinamai.

## Apa yang tinggal di luar bab ini

Nomor telepon, nama ruangan, peta jalan keluar, rencana penanganan kimia untuk aula tertentu, dan nasihat medis. Itu nyata, dan mereka bukan sifat bank beban. Menaruhnya di sini akan membuat buku terlihat lengkap dan membuat unit terlihat terspesifikasi ketika tidak. Tunjuk ke buku proyek. Lalu periksa bahwa unit Anda tidak menganggap waktu tanggap yang hanya dapat disediakan satu aula. Henti yang membutuhkan seseorang tiba dalam satu menit bukan henti pada unit. Ia harapan tentang gedung. Ubah menjadi henti pada unit, atau tulis ketergantungan sebagai batasan yang melarang kalor tanpa pengawasan.

Antarmuka pemadaman kebakaran, jika gedung mensyaratkannya, adalah antarmuka proyek. Kontribusi unit adalah kontak yang berarti "kalor diperintahkan" atau "gangguan," jika proyek membutuhkannya, diuji seperti diskret lain. Jangan berpura-pura buku ini merancang sistem pemadaman.

## Komposit: CDU yang sopan

Prototipe selalu diuji di hilir CDU yang trip pada tekanan yang masuk akal. Unit tidak punya pelepas dan tidak punya sakelar tekanan. Halaman batasan tidak pernah mendapat kalimat tentang sumber yang tidak diatur. Di bangku uji, pompa sementara dan katup isolasi tertutup bertemu. Manometer terlemah gagal. Tidak ada yang cedera karena manometer kebetulan mengarah ke panel. Panel lalu dirancang ulang, dan manometer diganti dengan rentang yang sama, dan kalimat tetap hilang. Perbaikannya adalah kalimat, perbandingan dengan sumber bangku uji, dan pelepas atau sakelar tekanan yang tidak membutuhkan CDU. Perbaikannya bukan panel baru.

## Komposit: batas perangkat lunak

Suhu berlebih adalah angka di pengendali. Kontaktor digerakkan oleh papan berbeda yang menahan keadaan terakhir pada hilangnya komunikasi. Pengendali reboot selama sag dan kembali perlahan. Kontaktor tetap masuk. Batas perangkat lunak tidak berlaku selama menit yang penting. Uji keadaan aman, matikan daya kendali, dan uji terpisah, matikan tautan antara pengendali dan kontaktor, akan menunjukkannya. Uji itu uji penerimaan. Mereka membosankan. Mereka adalah bab ini.

## Sumber publik untuk bab ini

Kendali listrik adalah dua sitasi, bukan satu pasal yang disalin. Umpan diatur oleh kode gedung yang diadopsi aula: NFPA 70, National Electrical Code, di Amerika Serikat, dalam edisi yang diadopsi, atau adopsi lokal IEC 60364 atau aturan perkabelan nasional. Unit diatur oleh standar peralatan. IEC 60204-1, peralatan listrik mesin, adalah acuan internasional yang biasa untuk pemanas dengan sirkuit kendali dan pemutus. Tanda yang diklaim pembangun, jika ada, menamai standar keselamatan produk. Tulis kedua edisi di lembar. Jangan menyalin teks kode ke dalam Gate. Menyalin kode adalah masalah hak cipta dan masalah pemeliharaan, karena edisi yang diadopsi akan bergerak.

Perilaku yang disyaratkan buku ini adalah miliknya sendiri, dan mereka yang diuji Gate. Pemutus yang dapat dikunci yang tidak dapat ditimpa perintah jarak jauh. Arus lebih yang melepaskan kalor, dengan keadaan suplai kendali diketahui. Pembumian pelindung diuji. Hilangnya daya kendali melepaskan kalor. Henti tidak meminta jaringan. Cairan tidak menjejak ke bagian bertegangan. Di mana edisi yang disitasi menspesifikasi metode uji, pakai metode itu dan sitasi. Di mana tidak, tulis metode. Jangan mengarang nomor pasal.

Buletin ASHRAE berjudul "Data Center Power Equipment Thermal Guidelines and Best Practices" adalah tentang lingkungan termal peralatan daya. Sitasi jika proyek membutuhkan subjek itu. Ia bukan kode perkabelan, dan tidak diekstrak di sini.

## Keputusan yang dicatat

- Untuk masing-masing dari lima henti: sensor atau sebab, tindakan, indikasi lokal, catatan, perilaku sensor-gagal.
- Ambang disitasi atau dilabeli sebagai pilihan Anda. Tidak ada angka universal yang dikarang.
- Metode uji yang tidak merusak untuk setiap perlindungan, ditulis sebelum prototipe panas.
- Daya kendali versus daya pemanas, dan uji pemutus terbuka.
- Label katup dan katup mana yang hanya-prosedur versus bersakelar.
- Batasan yang melarang kalor tanpa pengawasan, jika deteksi atau pelepas tidak ada.
- Konfirmasi bahwa rencana darurat aula tidak dipakai sebagai pengganti henti unit.
