Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 7. Terima prototipe

Ini bab yang untuknya sisa buku ada. Prototipe yang tidak diterima adalah liabilitas dengan pelat nama. Prototipe yang diterima terhadap tayangan salindia adalah liabilitas yang sama, dengan pencahayaan yang lebih baik.

Penerimaan adalah urutan Gate. Urutan adalah metode. Tim gagal ketika mereka memulai larian kalor karena truk menunggu, sementara katup masih tidak dapat dijangkau, atau mereka mengabaikan keluaran data karena layar lokal terlihat baik. Truk dapat menunggu. Bank beban yang bocor pada sambungan tidak mendapat larian kalor agar jadwal dapat mengatakan larian kalor terjadi. Larian kalor pada unit yang bocor bukan bukti beban kerja. Ia bukti bahwa Anda terburu.

Empat Gate, berurutan. Statis dan mutu kerja. Daya dan komunikasi. Langkah beban. Beban lebih. Jangan memulai Gate berikutnya untuk menyelamatkan hari pada yang gagal lebih awal. Jangan menjalankannya paralel pada unit yang sama untuk menghemat sore. Gate paralel menyembunyikan mode kegagalan yang paling Anda butuhkan, yaitu unit yang terlihat hidup secara listrik dan belum selesai secara hidraulik.

Lembar yang Anda bawa masuk adalah lembar dari bab sebelumnya, bertanda revisi, yang tidak diketahui entah terisi atau diubah menjadi batasan eksplisit. Jika hal tidak diketahui yang material tetap ada di sel jangan-kirim, Anda tidak berada pada penerimaan. Anda berada pada tinjauan desain. Tahan tinjauan. Jangan menamainya ulang penerimaan agar tanggal tetap.

## Peran

Namai empat peran, bahkan jika dua orang memegang semuanya. Pemilik lembar, yang tidak boleh diam-diam menyunting kondisi henti selama hari itu. Operator, yang memerintahkan dataran dan bukan orang yang sama yang membangun logika kontaktor, jika Anda dapat mengatur itu. Pencatat, yang menulis apa yang terjadi, termasuk lulus yang membosankan. Orang asing, yang tidak ada dalam pembangunan dan yang akan diserahi ekspor. Jika tim Anda satu orang, orang asing tetap harus orang lain, bahkan jika hanya untuk satu jam. Penerimaan diri adalah cara data usang bertahan.

Namai siapa yang boleh mengabaikan Gate. Bawaan adalah tidak seorang pun pada hari itu. Pengabaian adalah revisi lembar, ditandatangani pemilik lembar dan oleh siapa pun yang menandatangani lingkup, dengan batasan ditambahkan, dan dengan klaim dikurangi agar cocok. Pengabaian yang mempertahankan klaim dan menjatuhkan bukti bukan pengabaian. Ia keputusan untuk mengirim rumor. Tulis kalimat itu di puncak lembar agar ia ada di ruangan.

## Penyiapan bukan Gate, dan ia tetap dapat menghentikan Anda

Sebelum Gate 1, catat penyiapan. Loop apa yang tersambung. Apa yang dapat diserapnya. Apa yang dapat disalurkannya. Umpan apa yang tersambung. Revisi lembar mana yang Anda pakai. Revisi spesifikasi antarmuka yang disitasi mana, jika sitasi sedang bermain. Identitas unit: serial atau tanda bengkel yang masih akan berarti sesuatu dalam setahun. Jika unit tidak punya identitas, beri satu sebelum Anda mulai. Penerimaan sasis anonim akan salah-arsip ke penerusnya.

Jika loop sementara tidak dapat menyerap penahanan terpanjang atau tidak dapat menyalurkan debit yang hendak Anda minta, jangan masuk Gate 3. Anda tetap boleh melakukan Gate 1 dan Gate 2. Tulis "Gate 3 belum dimulai, loop tidak memadai" dan berhenti. Kalimat itu pemakaian metode yang berhasil. Ia bukan prototipe yang gagal. Prototipe yang gagal adalah yang Anda nyatakan lulus terhadap loop yang tidak memadai.

Foto diizinkan. Mereka bukan catatan. Catatan adalah lembar dengan lulus, gagal, atau belum dimulai pada setiap baris, ditandatangani, dengan ekspor terlampir untuk Gate yang menghasilkan data. Foto lampu hijau adalah suvenir.

## Gate 1. Statis dan pengerjaan

Bandingkan objek fisik dengan lembar persyaratan dan diagram P&ID (Gambar 02), bukan dengan ingatan rendering CAD 3D. (Lihat Gambar 06 untuk state machine gate berurutan dan aturan penghalang fail-closed).

Periksa jangkauan dan kopling:
- **Verifikasi Kopling Cepat Danfoss FD83**: Periksa kedua kopling FD83 pasok dan kembali. Verifikasi bahwa interlock mekanis ganda beroperasi dengan mulus: dengan cairan tidak bertekanan, kopling harus mengunci dan menjepretkan pin kunci pengaman dengan kuat ke dalam detent. Verifikasi bahwa tuas katup bola internal tidak dapat diputar ke "Buka" saat belum tersambung, dan selongsong tidak dapat ditarik ke "Lepas" saat katup terbuka. Kopling dengan pin kunci bengkok, selongsong macet, atau permukaan segel tergores adalah kegagalan langsung pada Gate 1.
- **Perutean Selang & Radius Tekuk**: Verifikasi bahwa selang EPDM/bertulang mempertahankan radius tekuk minimum R ≥ 6D di bawah geometri operasi aktual. Tidak ada tekukan tajam, tidak ada gesekan dengan tepi lembaran logam, tidak ada berat selang yang menggantung pada leher kopling, dan tidak ada juntaian selang yang menghalangi akses selungkup listrik atau pelepasan modul.
- **Bypass Pembilasan Pra-Komisioning**: Verifikasi bahwa saringan bypass segaris 50-mikron (loop V-105) terpasang dan tersambung. Lakukan pencucian air dingin awal melalui bypass; periksa keranjang saringan dari serpihan mesin atau kerak pipa sebelum membiarkan cairan masuk ke inti pemanas utama.
- **Penahanan Tekanan Hidrostatis & Inspeksi Kebocoran Sambungan**: Beri tekanan unit hingga 1,5 × tekanan kerja pengenal (misalnya 9,0 bar dingin) dan tahan selama 30 menit. Nol rembesan yang terlihat pada semua ulir NPT/BSP, ferrule sanitasi tri-clamp, dan batang katup.
- **Uji Jalur Tetes**: Dengan seksi listrik dimatikan dan pintu kabinet terbuka, tuangkan secangkir air secara sengaja di atas bagian luar seksi cair. Verifikasi bahwa limpasan mengalir sepenuhnya ke baki penampung bawah tanpa setetes pun melacak ke dalam kompartemen listrik tegangan tinggi. Jika cairan melacak ke dalam selungkup beraliran listrik, berhenti. Hari itu berakhir sebagai hari desain ulang mekanis.

Gate 1 gagal tertutup. Apa pun yang akan Anda temukan dengan loop penuh dan truk komisioning menunggu di luar adalah penghentian otomatis.

Jelajahi jangkauan. Isolasi suplai, dapat dijangkau dan berlabel, keadaan terlihat. Isolasi balik, sama. Sambungan cadangan, cocok dengan definisi yang Anda tulis: dipipa ke beban kerja yang sama, atau secara jujur tidak disebut cadangan. Drain dan vent, keadaan tertutup terlihat, atau batasan bahwa unit tidak dapat dikeringkan di lapangan tertulis dan diterima. Perutean selang sebagaimana benar-benar akan dipakai, bukan tergulung untuk foto. Tidak ada tekukan, tidak ada gesekan, tidak ada konektor yang menanggung berat selang, tidak ada halangan pelepas modul. Keluarga sambungan cocok dengan sitasi, termasuk adaptor, dan adaptor ada di diagram. Baris bahan versus pendingin ditandatangani, atau Gate ini tetap terbuka.

Pelepasan modul, sekali, dengan tetangga tidak bergerak, lalu perakitan kembali, lalu jangkauan diperiksa lagi. Jika Anda tidak dapat melepas modul karena desain mengatakan seksi kalor tersegel, lembar harus sudah mengatakannya, dan elemen gagal pada seksi tersegel adalah kehilangan total. Konfirmasi lembar mengatakannya. Jangan menemukan seksi tersegel di Gate 1 dan menyebutnya kejutan kecil. Ia mengubah klaim servis.

Interferensi dengan unit pada panjang selang yang akan Anda pakai. Tangan, mata, alat. Label dapat dibaca dengan selang terpasang. Pelepas, jika dipasang, mengarah ke tempat yang dikatakan diagram, selungkup tertutup. Jalur tetes, daya mati, didemonstrasikan dengan sedikit cairan di luar seksi cair. Cairan tidak masuk ke selungkup listrik. Jika masuk, berhenti. Ini bukan butir kekurangan.

Urutan isi dan vent, dilakukan, bukan dinarasikan. Unit dapat diisi dengan prosedur di berkas. Udara di titik tinggi yang Anda tandai dapat pergi. Alat khusus, jika disyaratkan, ada di berkas dan di ruangan. Jika prosedur hanya bekerja ketika tangan pembangun melakukannya dari ingatan, prosedur tidak ada di berkas. Berhenti dan tulis, lalu lakukan lagi dari tulisan, dengan pembangun diam.

Kebocoran pada tekanan uji yang Anda sitasi, pada suhu yang jujur terhadap jendela jika Anda mengklaim jendela. Tidak ada rembes yang terlihat pada sambungan. Manometer tidak penuh udara. Jika Anda belum dapat menguji panas, batasan ditulis dan klaim dikurangi ke suhu yang Anda uji. Jangan biarkan uji kering dingin menggantikan klaim basah panas.

Susunan katup terhadap diagram, setiap gagang, tercatat. Susunan ini adalah garis dasar. Gate kemudian mulai darinya. Jika Gate kemudian menemukan gagang bergerak, Anda telah belajar sesuatu tentang label atau tentang orang. Perbaiki label atau interlock sebelum Anda menafsirkan data kalor.

Gate 1 gagal tertutup. Apa pun yang akan Anda temukan dengan loop penuh dan truk menunggu adalah gagal. Gagal menghasilkan daftar. Daftar diperbaiki. Baris yang gagal diulang. Anda tidak mengulang seluruh buku, tetapi Anda mengulang setiap baris yang dapat diganggu perbaikan. Perbaikan yang menarik selang dapat menciptakan tekukan. Lihat selang lagi. Perbaikan yang menambah klem dapat menghalangi jangkauan. Jangkau lagi.

Lulus itu membosankan. Setiap jangkauan lulus. Cadangan adalah apa yang Anda definisikan. Prosedur pengisian bekerja dari berkas. Uji kebocoran cocok dengan klaim. Susunan katup tercatat. Revisi lembar tidak berubah di lorong.

## Gate 2. Daya, pengujian Megger, dan telemetri

Umpan cocok dengan baris antarmuka daya. Pengujian listrik tidak boleh mengandalkan jaminan lisan santai:
- **Resistansi Isolasi Megger**: Terapkan DC 1000V selama 60 detik antara busbar daya utama dan pembumian pelindung (PE) sasis. Resistansi terukur harus ≥ 10 MΩ. Catat nilai persisnya pada lembar penerimaan.
- **Ketahanan Dielektrik (Hipot)**: Berikan tegangan frekuensi daya AC 1,5 kV pada sirkuit utama selama 1 menit dengan nol tembus listrik atau flashover.
- **Trip Sirkuit E-Stop Hardwired**: Tekan tombol jamur E-Stop manual dan verifikasi bahwa kontaktor daya utama membuka dalam waktu 20 milidetik dengan pegas kembali. Verifikasi bahwa daya kendali (24VDC) tetap hidup untuk mempertahankan pencatatan alarm.
- **Interlock Penguncian Sakelar Pemutus Lokal**: Buka sakelar pemutus utama yang dapat dikunci. Coba perintah mulai perangkat lunak jarak jauh melalui Modbus. Verifikasi bahwa pemanas tidak dapat diberi energi di bawah pengabaian perangkat lunak apa pun.

Unit dapat ditemukan platform uji di bawah identitas yang dikomisioning hari ini. Identitas itu ditulis di lembar. Ia tidak ada di buku ini, dan ia bukan bawaan yang Anda janjikan vendor di catatan kaki. Titik di bab instrumen dapat dibaca: kedua suhu, kedua tekanan, debit, daya listrik, keadaan katup di mana katup berdaya, alarm. Masing-masing punya satuan, stempel waktu, dan mutu. Titik yang tidak setuju atau hilang mencoba ulang atau beralarm. Ia tidak membekukan nilai baik terakhir dan menstempel waktu baru.

Buktikan aturan data usang. Putuskan satu sensor atau hentikan satu pembacaan, dengan sengaja, cukup lama sehingga sistem yang malas akan mengulang nilai. Ekspor harus menunjukkan celah atau bendera mutu buruk selama interval itu. Jika ia menunjukkan kelanjutan yang mulus, keluaran gagal. Uji ini lebih berharga daripada tinjauan dasbor. Lakukan bahkan jika semua orang kesal.

Indikasi lokal dan indikasi jarak jauh menceritakan kisah yang sama, atau perbedaannya didokumentasikan sebagai batasan yang diketahui sebelum Anda lanjut. Batasan yang mengatakan "layar dan ekspor tidak setuju dan kami tidak tahu mengapa" tidak dapat diterima. Batasan yang mengatakan "layar dibulatkan ke langkah yang lebih kasar daripada ekspor" dapat diterima jika orang asing tetap dapat menjawab pertanyaan. Jalankan uji orang asing di sini, pada ekspor diam. Perintahkan tidak ada. Konfirmasi orang asing dapat melihat bahwa tidak ada yang diperintahkan, bahwa mutu baik, dan bahwa titik adalah titik di diagram. Jika orang asing tidak dapat memetakan kolom ke nama diagram, perbaiki nama. Jangan mengajar orang asing dialek pribadi dan menyebut itu lulus.

Alarm pada diam: sebabkan satu alarm informasi jika Anda dapat melakukannya dengan aman, dan satu alarm perlindungan dengan simulasi. Konfirmasi indikasi lokal, baris catatan, dan tindakan. Untuk alarm perlindungan, konfirmasi kalor tidak dapat diperintahkan ketika terkunci, jika itu aturan yang Anda tulis. Reset hanya dari tempat yang Anda spesifikasi. Reset yang dapat dilakukan siapa pun dari jarak jauh, tanpa pengakuan lokal, akan dipakai untuk membersihkan trip selama larian kemudian. Jika itu bukan yang Anda inginkan, Anda akan mempelajarinya sekarang.

Hilangnya jaringan sementara henti ditegaskan. Henti tetap. Kalor tetap mati. Unit tidak reboot ke beban penuh bawaan. Bawaan ke beban penuh ada di dunia ini karena seseorang mengira demo harus terlihat hidup. Buru bawaan itu. Siklus daya dengan jalur jarak jauh diam. Keadaan yang dihasilkan adalah kalor mati, atau kalor mati sampai orang lokal memerintahkan dataran. Yang lain gagal.

Lulus Gate 2: identitas tercatat, titik hidup, data usang ditandai, orang asing dapat membaca berkas diam, alarm perlindungan diuji tanpa kehancuran, perilaku sakelar pemisah lokal dan hilang-jaringan cocok dengan lembar. Gagal Gate 2: salah satu dari itu hilang. Jangan lanjut ke kalor agar "melihat titik di bawah beban" jika titik sudah berbohong saat diam. Beban tidak akan membuat pembohong jujur. Ia akan membuat kebohongan mahal.

## Gate 3. Langkah beban

Masuk hanya dari Gate 2 yang lulus dan loop yang memadai. Mulai dari susunan katup tercatat. Mulai ekspor lebih dulu. Jika ekspor tidak berjalan, langkah tidak terhitung. Langkah yang terjadi di ruangan dan tidak di berkas tidak terjadi.

Urutannya bentuk, dan rencana prototipe di berkas kerja sudah memakai satu. Daya nyala. Pemeriksaan mandiri, tercatat, bukan percikan yang Anda percayai. Inisialisasi: kalor masih mati, debit dapat dibaca, tidak ada perlindungan terkunci. Lalu duduk pada seperempat beban kerja: seperempat, setengah, tiga perempat, penuh. Lalu nol. Lalu matikan. Catatan menutupi seluruh jalur. Alarm yang tidak dijelaskan menggagalkan jalur. Urutan seperempat ini adalah bawaan yang dapat dipakai ketika lembar tidak punya sitasi lain. Ia bukan hukum. Jika sitasi beban kerja Anda menuntut langkah berbeda, pakai itu, dan katakan mengapa seperempat tidak cukup.

Rencana yang sama lalu membuat kunjungan terpisah di atas penuh, dan kembali ke nol. Kertas kerja mereka memakai langkah pendek di atas titik terukur. Jangan menyalin persentase mereka ke lembar Anda sebagai beban lebih industri. Salin bentuknya: namai tingkat, namai penahanan, catat, tinggalkan. Kunjungan yang Anda perpanjang karena terlihat tenang bukan lagi kunjungan di lembar.

Prosedur uji sistem cair di berkas yang sama memakai pengendali bank beban untuk berjalan langkah itu sementara orang lain mencatat unit distribusi pendingin, di kedua sisi penukar kalornya, dan melihat terminal listrik dengan kamera termal. Prosedur itu buku kemudian. Persyaratan yang ditaruhnya pada unit ini tidak. Pengendali harus dapat menahan setiap langkah cukup lama agar pembacaan lain itu diambil, dan ekspor harus menunjukkan bahwa langkah itu adalah langkah yang mereka kira mereka catat. Jika pengendali hanya dapat digeser dengan tangan, prosedur mereka dan Gate Anda sama-sama fiksi.

Urutan berlanjut. Kenaikan mendadak disisipkan di tempat yang dikatakan lembar, di antara dua dataran, dan bukan pengganti duduk pada dataran tujuan sesudahnya. Anda tetap duduk. Loncatan bukan penahanan.

Uji pelepasan beban akibat hilang satu pengumpan 2N (single-feed loss drop test) disisipkan pada dataran 100%. Di pusat data 2N misi-kritis, umpan daya dapat gagal. Dengan unit beroperasi stabil pada beban kerja 100%, operator secara manual mematikan pemutus sirkuit utama pada Pengumpan A (CB-101A). Bank beban harus segera melepaskan bank pemanas yang ditugaskan tanpa penundaan. Pengumpan B harus terus membawa setengah bebannya tanpa memicu trip pemutus hulu akibat lonjakan transient. Yang terpenting, catu daya kendali 24VDC internal harus melewati transfer dengan mulus: nol reboot PLC, nol frame Modbus yang hilang, nol reset jam, dan tidak ada penguncian henti darurat yang salah. Jika mematikan satu umpan mematikan ekspor data atau me-reboot pengontrol, Gate 3 gagal pada baris redundansi daya.

Pada setiap dataran, pencatat mencatat waktu mulai, daya yang diperintahkan, dan apakah himpunan cair sedang dinilai atau hanya dicatat. Jika dinilai, pita adalah yang ada di lembar, bukan pita baru yang dikarang karena dataran pertama meleset. Meleset dari pita adalah gagal atau batasan, bukan ajakan menyunting pita. Operator tidak "menggeser" katup yang dikatakan kalimat kewenangan tetap, kecuali lembar mengizinkan geseran dan geseran tercatat. Geseran yang tidak tercatat adalah cara dua dataran menjadi tidak dapat dibandingkan.

Alarm yang muncul harus dijelaskan di catatan atau Gate gagal. Dijelaskan berarti: sebab, apakah tindakan cocok dengan lembar, apakah dataran menjadi tidak sah sebagai akibat. Alarm yang membersihkan diri dan tidak ada di ekspor adalah desain alarm yang gagal, ditemukan terlambat. Berhenti dan perbaiki keluaran. Jangan berargumen bahwa lampu hanya berkedip.

Kisah kalor pada setiap dataran yang dinilai: daya listrik dan suhu cairan dan debit harus dapat diceritakan dalam satu paragraf oleh orang asing, setelah fakta, tanpa Anda. Jika kenaikan kecil karena debit tinggi, paragraf harus mengatakan itu, dan harus mengatakan bahwa suhu saja tidak dipakai untuk meluluskan titik. Jika kenaikan dan daya tidak setuju cukup untuk mengubah kesimpulan, dataran gagal sampai tujuan watt ditemukan. Bypass, rugi ke ruangan, sensor di puntung, debit usang: temukan yang mana. Jangan menerapkan faktor.

Titik perbandingan, jika sementara, dipasang sebelum dataran pertama dan dibiarkan. Memindahkan probe antar dataran memutus himpunan. Jika probe harus pindah, dataran itu penyiapan berbeda dan dilabeli demikian. Jangan merata-ratakannya ke yang lain.

Kenaikan mendadak: perintah mencapai nilai baru pada skala waktu yang disebut lembar mendadak, daya mengikuti, ekspor menunjukkan urutan, tidak ada perlindungan yang trip kecuali tujuan ilegal. Jika jeda tersembunyi mengubahnya menjadi landaian, tulis "landaian, bukan mendadak" dan gagalkan baris kenaikan mendadak sampai jeda didokumentasikan dan entah diterima sebagai landaian atau dihapus. Jangan meluluskannya karena dataran akhir baik. Dataran akhir adalah baris berbeda.

Kembali ke nol dan konfirmasi kalor mati sementara debit tetap dapat dibaca, jika itu desain, atau konfirmasi keadaan mati-aman jika nol berarti mati. Matikan. Ekspor ditutup dengan benar, berkas tersimpan, berkas dibuka pada mesin yang tidak menjalankan uji. Uji orang asing, lagi, pada berkas yang memuat dataran. Ini uji orang asing yang nyata. Yang diam adalah latihan.

Gate 3 gagal jika dataran tidak dapat ditahan, jika catatan tidak lengkap, jika data usang muncul di dalam penahanan, jika alarm menyala dan tidak dijelaskan, jika kenaikan mendadak adalah landaian yang tidak boleh Anda sebut mendadak, atau jika orang asing tidak dapat merekonstruksi perintah dan kisah kalor. Gate 3 tidak gagal karena loop sementara melayang, asalkan Anda menulis pelayangan loop sebagai batas penyiapan dan titik milik unit sendiri jujur. Jika Anda tidak dapat membedakan pelayangan unit dari pelayangan loop, titik perbandingan tidak memadai. Itu gagal penyiapan, dan ia membatalkan dataran yang dinilai. Dataran hanya-catatan boleh berdiri. Dataran yang dinilai tidak.

Unit yang hanya dapat mati atau penuh belum lulus Gate ini, apa pun yang dikatakan pelat nama. Jangan menerima janji bahwa langkah akan ditambahkan di perangkat lunak kemudian. Perangkat lunak kemudian adalah unit berbeda. Terima unit di ruangan.

## Gate 4. Beban lebih

Masuk hanya setelah Gate 3 bersih. Beban lebih pada unit yang tidak dapat menahan dataran terukurnya tidak membuktikan apa pun kecuali keberanian. Definisikan tingkat dan penahanan di lembar sebelum hari itu, sebagai sitasi atau sebagai pilihan Anda, dilabeli. Definisikan jalan keluar: kembali ke dataran bernama atau ke nol, lalu matikan. Data tetap tercatat. Beban lebih adalah kunjungan, bukan nilai terukur baru.

Anda mencari stabilitas dan kalor yang pergi melalui jalur yang Anda rancang. Stabilitas berarti tidak ada trip, tidak ada osilasi yang disebut lembar tidak dapat diterima, tidak ada perburuan katup jika katup berdaya, tidak ada data usang, tidak ada konektor yang memanas, tidak ada selang yang berubah bentuk menjadi tekukan. Kalor yang pergi melalui jalur yang dirancang berarti kisah cair tetap menjelaskan daya, di dalam pita yang lebih lebar yang seharusnya telah Anda tulis untuk kunjungan pendek ini. Jika Anda tidak menulis pita, Anda mencatat dan Anda tidak mengklaim lulus yang terkuantifikasi. Anda tetap boleh menggagalkan kunjungan karena trip, kebocoran, catatan usang, atau luput keadaan aman.

Amati orang, bukan hanya layar. Beban lebih adalah saat selang, pelepas, atau bau akan mengumumkan galat desain yang terlambat dilihat sensor. Pekerjaan seseorang adalah melihat unit, bukan plot. Beri mereka kewenangan menekan henti lokal tanpa rapat. Budaya yang mensyaratkan izin untuk menghentikan beban lebih adalah budaya yang suatu hari akan terlambat.

Lalu pergi. Kembali ke nol. Konfirmasi alarm terkunci, jika ada, dipahami. Konfirmasi unit tidak sekarang duduk pada perintah kontinu yang lebih tinggi karena seseorang menyukai angka beban lebih. Reset pengesampingan sementara mana pun. Pengesampingan yang dibiarkan terpasang adalah Gate yang gagal bahkan jika kunjungan cantik.

Jangan menyalin persentase dari laporan prototipe dan menyebutnya beban lebih industri. Aturan di buku ini lebih kecil dan lebih ketat: lembar harus menamai beban lebih dan penahanan, dan mesin yang tidak dapat melakukan titik bernama tidak terkirim sebagai mesin yang dapat. Jika Anda tetap perlu mengirim, Anda mengirim dengan klaim beban lebih dihapus, bukan dengan klaim dan kisah.

Lulus Gate 4: kunjungan bernama selesai, jalan keluar selesai, catatan lengkap, tidak ada alarm yang tidak dijelaskan, tidak ada kebocoran baru, henti lokal terbukti jika Anda memakainya atau terbukti terpisah jika Anda tidak membutuhkannya. Gagal Gate 4: trip yang tidak dapat Anda jelaskan, kalor yang tetap menyala setelah perintah nol, data yang usang pada satu-satunya momen yang penting, atau kunjungan yang Anda perpanjang karena berjalan baik. Memperpanjang penahanan melampaui lembar adalah uji berbeda. Jangan menamainya ulang menjadi lulus yang asli.

## Henti beban lebih, dilatih

Jika Gate 4 tidak pernah membutuhkan henti lokal, Anda tetap melatihnya sekali, pada dataran rendah, sebelum atau sesudah kunjungan. Perintahkan dataran, lalu tekan henti lokal, termasuk sementara perintah jarak jauh menegaskan dataran. Kalor mati. Alarm atau indikasi sebagaimana dispesifikasi. Ekspor menunjukkan henti. Reset tidak melanjutkan kalor kecuali orang memerintahkannya lagi. Latihan ini tidak opsional. Unit yang tidak pernah dihentikan adalah unit yang jalur hentinya adalah gambar.

Latih juga hilangnya daya kendali pada dataran rendah, sekali. Hasilnya cocok dengan bab keadaan aman. Jika Anda takut melakukan ini, Anda takut pada desain. Perbaiki desain sebelum kunjungan tinggi Gate 4. Rasa takut adalah informasi.

## Apa yang Anda tulis pada hari itu

Setiap baris: lulus, gagal, atau belum dimulai. Waktu. Inisial. Untuk gagal, satu kalimat tentang apa yang diamati, bukan apa yang diharapkan. Lampirkan nama berkas ekspor dan identitas mesin yang menyimpannya. Catat revisi lembar. Catat pengabaian mana pun menurut revisinya sendiri, bukan menurut sisipan lisan. Catat siapa orang asing. Catat loop dan umpan. Catat apa pun yang berbau, merembes, atau berubah bentuk, bahkan jika angka tidak menangkapnya.

Jangan menulis "sesuai harapan" sebagai satu-satunya isi baris. Yang diharapkan adalah lembar. Baris harus mengatakan apa yang diamati dengan cara yang dapat dibandingkan pembaca kemudian. "Menahan dataran tengah selama penahanan, berkas ekspor X, orang asing merekonstruksi perintah dan kenaikan" adalah baris. "OK" bukan baris.

## Setelah gagal

Perbaiki, lalu ulangi baris yang gagal dan setiap baris yang dapat diganggu perbaikan. Perbaikan perangkat lunak mengulang uji data usang Gate 2, bukan hanya layar yang sedang Anda lihat. Perbaikan selang mengulang jangkauan dan pandangan kebocoran. Perbaikan sensor mengulang uji orang asing. Jangan menyatakan unit diterima karena perbaikan terakhir terasa kecil. Perbaikan kecil punya saudara yang besar.

Jika Anda tidak dapat memperbaiki, kurangi klaim atau tolak unit. Klaim terkurangi masuk ke halaman batasan pada hari yang sama, bukan di surel susulan. Catatan penerimaan menyitasi klaim terkurangi. Unit dengan klaim terkurangi tetap dapat berguna. Unit dengan klaim penuh dan rahasia terkurangi tidak.

## Seperti apa lulus, dan seperti apa tidak

Lulus itu membosankan. Titik ada. Langkah diduduki. Catatan lengkap. Alarm yang menyala dijelaskan. Henti bekerja dengan jaringan mati. Orang asing dapat merekonstruksi hari. Halaman batasan cocok dengan apa yang benar-benar Anda lihat, termasuk "beban lebih bukan nilai terukur baru" dan titik buta sensor mana pun yang masih Anda bawa.

Lulus tidak terlihat seperti antusiasme. Ia tidak terlihat seperti tur. Ia tidak terlihat seperti satu foto beban penuh. Ia tidak berpindah ke unit kedua karena kemiripan. Unit kedua mendapat catatannya sendiri. Kembar bukan unit yang sama sampai Gate mengatakan demikian.

Lulus prototipe ini tidak menerima aula, CDU, atau rak IT. Ia menerima pengganti, pada beban kerja yang disitasi, di dalam batasan yang ditulis. Siapa pun yang memakai catatan untuk mengklaim lebih sedang menulis buku proyek tanpa melakukan proyek. Penyalahgunaan itu bukan alasan untuk melemahkan Gate. Ia alasan untuk mempertahankan kalimat klaim di puncak catatan, dengan kata pendek.

## Komposit: truk

Truk ada di dermaga. Gate 1 menemukan port cadangan yang hanya sumbat, dan selang yang tertekuk ketika dirutekan ke posisi manifold yang nyata. Seseorang mengusulkan mencatat keduanya sebagai butir komisioning dan menjalankan Gate 3 pada gulungan bangku uji agar rapat penerimaan dapat terjadi. Rapat lalu akan menerima unit yang belum dilihat dalam perutean nyatanya, terhadap klaim cadangan yang salah. Jawaban metode membosankan. Perbaiki klaim cadangan atau port. Rutekan selang sebagaimana akan dipakai. Ulangi baris yang terganggu. Truk menunggu. Alternatifnya adalah catatan yang akan dipakai, kemudian, untuk berargumen bahwa manifold "tidak dapat menerima debit," ketika manifold tidak pernah menjadi hal yang tertekuk.

## Komposit: pita yang disunting

Dataran tengah meleset dari pita suhu dengan jumlah kecil. Pemilik lembar, yang juga operator hari ini, menyunting pita dan melanjutkan. Ekspor baik. Kisah baik. Aturan revisi mati. Bulan depan meleset yang berbeda akan disunting juga, dan himpunan beban kerja akan bermigrasi ke apa pun yang dapat dilakukan unit, sementara sitasi masih menamai jendela yang tidak lagi diwakili unit. Jawaban metode: meleset adalah gagal atau pengabaian dengan klaim terkurangi. Orang yang menyunting dan mengoperasikan dan menandatangani adalah alasan peran dipecah. Jika mereka tidak dapat dipecah, pencatat sekurang-kurangnya menulis "pita disunting selama larian" dalam kalimat yang akan dilihat orang asing. Rasa malu adalah kendali yang lemah. Ia lebih baik daripada diam.

## Sumber publik untuk bab ini

Gate menyitasi dokumen. Ia tidak melampirkan dokumen. Pada kepala penerimaan, sitasi antarmuka adalah datasheet NVIDIA atau spesifikasi rak yang saat itu berlaku, menurut judul dan revisi, atau ia tidak diketahui dan baris beban kerja yang dinilai pada Gate 3 tetap belum dimulai. Edisi kode gedung dan edisi standar peralatan duduk di kepala Gate 2. Judul ASHRAE duduk di bibliografi jika sel bahan atau kelas bergantung padanya, dan sel tetap memuat nilai proyek Anda, bukan tabel tempel. Jika seseorang datang dengan kertas putih tercetak dan ingin menginisial baris dengan menunjuk paragraf, tolak. Baris lulus ketika objek memenuhi lembar. Kertas bukan objek. Bab 19 adalah aturan jika argumen berlanjut.

## Keputusan yang dicatat

- Empat peran, dan aturan pengabaian, sebelum hari itu.
- Kecukupan penyiapan untuk loop dan umpan, atau Gate 3 belum dimulai.
- Setiap jangkauan Gate 1 dan hasil isi, kebocoran, dan tetes.
- Bukti data usang dan nama orang asing.
- Hasil dataran terikat pada nama berkas ekspor, bukan pada ingatan.
- Tingkat beban lebih, penahanan, jalan keluar, dan henti lokal yang dilatih.
- Batasan direvisi pada hari yang sama dengan klaim terkurangi mana pun.
