Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 8. Berkas yang harus Anda serahkan

Bank beban yang diserahkan tanpa berkas adalah peralatan bekas. Orang yang menerimanya tidak dapat menerimanya, tidak dapat mengoperasikannya, tidak dapat menjelaskan jam yang buruk, dan tidak dapat mengatakan kepada revisi kemudian dari spesifikasi rak apakah unit masih berlaku. Mereka dapat menyalakannya. Itu bukan penyerahan.

Berkas pendek dengan sengaja. Pendek berarti orang asing dapat menemukan klaim, henti, dan batasan dalam satu duduk. Pendek tidak berarti hilang. Berkas tebal yang menyembunyikan kalimat kewenangan di lampiran adalah berkas tipis ditambah beban. Taruh kalimat yang dapat menghentikan klaim buruk di depan. Taruh catatan uji di belakangnya, dilabeli sehingga halaman depan dapat menunjuk nama berkas.

Bab ini mencantumkan apa yang ada di berkas dan apa yang tidak. Ia daftar kemas untuk pengetahuan. Daftar kemas mesin adalah dokumen proyek. Jangan menggabungkannya. Daftar peti dan himpunan beban kerja punya pembaca berbeda, dan salah satunya akan dibuang ketika peti kosong.

## Identitas dan revisi

Halaman pertama menamai unit. Tanda bengkel atau serial, dan uraian yang dapat dicocokkan orang dengan sasis tanpa membuka gambar: kira-kira apa adanya, bukan slogan. Ia menamai revisi berkas dan tanggal. Ia menamai revisi lembar yang dipakai penerimaan. Jika unit berubah setelah penerimaan, revisi berkas berubah pada hari yang sama. Unit yang berubah dengan berkas yang tidak berubah adalah unit yang tidak diterima yang kebetulan punya sejarah.

Dua lompatan merekonstruksi sejarah. Catatan penerimaan menyitasi revisi lembar. Lembar menyitasi spesifikasi antarmuka menurut judul dan revisi. Anda tidak membutuhkan lompatan ketiga melalui kotak surel. Jika fakta hanya ada di kotak surel, ia tidak ada di berkas. Salin masuk atau berhenti mengandalkannya.

Kalimat klaim duduk di bawah identitas. Apa yang boleh diwakili unit ini. Apa yang tidak boleh diwakilinya. Klaim adalah kalimat yang sama yang Anda tulis pada duduk pertama, diperbarui oleh apa pun yang dipaksa Gate untuk Anda kurangi. Jika klaim tumbuh selama proyek, Gate yang menjustifikasi pertumbuhan disitasi. Klaim tidak tumbuh karena kata sifat.

## Lembar persyaratan

Sertakan daftar persyaratan dari bab teknis pertama, bertanda revisi, dengan enam fungsi dan tiga baris antarmuka. Sel bukti dan sel jangan-kirim terisi. Yang tidak diketahui yang tersisa bertanggal dan dimiliki, dan diulang di halaman batasan agar pembaca yang hanya membaca batasan tetap melihatnya. Persyaratan yang "terbuka" dan batasan yang tidak menyebutnya akan terlewat. Katakan dua kali, di dua tempat itu, dan tidak di tempat lain dalam bentuk yang bertentangan.

Sertakan aturan revisi dan aturan pengabaian. Pembaca kemudian perlu tahu bagaimana sel diizinkan berubah. Jika sel berubah selama penerimaan, pengabaian dilampirkan, bukan diringkas dari ingatan. Lampiran punya nama. "Lihat surel" bukan nama.

## Himpunan beban kerja

Sertakan titik operasi sebagai himpunan, setiap sel disitasi atau dilabeli sebagai pilihan milik proyek. Sertakan tempat yang dikunjungi penerimaan dan mengapa. Sertakan beban lebih sebagai kunjungan, dengan pernyataan eksplisit bahwa ia bukan nilai terukur kontinu baru kecuali Gate benar-benar menetapkan itu, yang hampir pasti tidak.

Sertakan kalimat kisah palsu. Mereka mengajar operator berikutnya apa yang tidak boleh disimpulkan dari satu angka cantik. Berkas yang hanya punya angka akan dibaca sebagai skor. Kisah palsu mengubahnya kembali menjadi pengukuran.

Sertakan minimum loop sementara yang diasumsikan pada penerimaan, agar tidak seorang pun mengacaukan kapasitas loop bangku uji dengan milik unit. Loop aula kemudian yang lebih lemah daripada bangku uji adalah masalah proyek. Berkas harus membuat perbandingan itu mungkin tanpa menelepon Anda.

## Diagram satu garis

Sertakan diagram yang dapat digambar ulang orang asing. Batas, aliran, isolasi, cadangan, trim atau bypass jika ada, tempat sensor, tujuan pelepas jika pelepas ada, dan kalimat kewenangan: siapa yang menyetel debit antarmuka, siapa yang menyetel debit seksi kalor, siapa yang menyetel kalor. Jika diagram dan kalimat kewenangan tidak sejalan, berkas belum siap. Jangan mengirim ketidaksejalanan dan menyebutnya rincian.

Diagram tidak mencakup denah tapak, logo pelanggan, nomor ruangan, atau foto manifold nyata yang akan mengidentifikasi tempat. Itu milik proyek, jika di mana pun. Diagram unit harus tetap masuk akal jika unit dipindahkan.

## Daftar titik

Fungsi, bukan register. Setiap titik: nama sebagaimana di ekspor, lokasi diagram, satuan ukur, apakah ia dapat melepaskan kalor, apakah nilai usang menggagalkan dataran. Keadaan katup disertakan. Nama alarm disertakan, dengan tindakan. Kepala kolom ekspor cocok dengan daftar ini persis. Jika tidak, Gate 2 tidak benar-benar lulus. Perbaiki kepala atau perbaiki daftar sebelum Anda menyebut berkas diserahkan.

Peta register, jika proyek Anda memakai bus, boleh menjadi lampiran bagi orang yang harus memelihara bus. Ia bukan daftar titik. Daftar titik dapat dibaca tanpa bus. Jika peta dan daftar tidak sejalan, daftar dan ekspor menang, dan peta salah. Katakan itu di lampiran agar teknisi kemudian tidak "mengoreksi" ekspor agar cocok dengan peta usang.

## Catatan penerimaan

Sertakan catatan dari Gate: lulus, gagal, atau belum dimulai pada setiap baris, waktu, identitas, nama berkas ekspor, kesimpulan orang asing, pengidentifikasi pengabaian, dan batasan hari yang sama. Sertakan upaya gagal yang Anda perbaiki, dan hasil ulang. Catatan yang mulai pada lulus akhir dan menghilangkan gagal adalah iklan. Gagal adalah cara unit berikutnya dibangun lebih cepat. Ia juga cara Anda mengingat perbaikan mana yang menanggung beban.

Sertakan henti lokal yang dilatih dan pematian daya kendali, bukan hanya dataran yang cantik. Pembaca yang hanya melihat dataran akan menganggap jalur henti tidak pernah terbukti. Jangan membuat mereka menganggap.

Simpan berkas ekspor bersama catatan, atau simpan penunjuk yang tahan lama yang tidak bergantung pada laptop satu orang. Jika penunjuk mati, penerimaan mati bersamanya. Catatan yang menyitasi berkas yang tidak dapat Anda buka adalah kisah. Perlakukan penyimpanan berkas sebagai bagian dari penyerahan, bukan sebagai budi baik TI.

## Batasan yang diketahui

Halaman ini bukan permintaan maaf. Ia batas pada pemakaian. Tulis batasan dalam bentuk: unit ini tidak, dan karena itu Anda tidak boleh. Contoh bentuk, generik: unit ini tidak mengukur debit cabang, dan karena itu Anda tidak boleh mengklaim keseimbangan modul dari header. Kunjungan beban lebih unit ini bukan nilai terukur kontinu, dan karena itu Anda tidak boleh memerintahkan tingkat itu untuk larian panjang. Unit ini hanya diuji bocor pada suhu di catatan, dan karena itu Anda tidak boleh mengklaim ujung panas jendela yang tidak Anda uji. Unit ini tidak punya deteksi kebocoran, dan karena itu Anda tidak boleh meninggalkan kalor tanpa pengawasan.

Setiap batasan punya pemilik dan tanggal tinjau, bahkan jika tanggal tinjau adalah "sebelum pemakaian apa pun di luar bangku uji." Batasan tanpa tanggal tinjau menjadi permanen karena kelalaian, termasuk yang hanya benar pada prototipe selama sebulan. Jika Anda membersihkan batasan dengan modifikasi, Anda menjalankan ulang Gate yang disentuh modifikasi dan Anda menghapus kalimat. Anda tidak meninggalkan kalimat dan menambah "diperbaiki" tulisan tangan yang tidak akan dipercaya pembaca berikutnya.

Batasan yang melarang representasi revisi antarmuka yang sekarang, karena revisi bergerak, tinggal sampai unit diubah atau klaim dijatuhkan. Jangan menghapusnya karena merepotkan dalam rapat.

## Catatan pemakai

Sertakan catatan yang membiarkan orang asing memeriksa setiap fungsi terhadap berkas tanpa tur. Catatan adalah prosedur untuk satu dataran, satu henti, dan satu ekspor, ditulis sehingga orang yang tidak membangun unit dapat melakukan ketiga hal itu dan mengenali hasil yang buruk. Ia merujuk diagram dan daftar titik. Ia tidak memperkenalkan setpoint baru yang tidak ada di lembar beban kerja. Catatan pemakai yang memuat beban kerja kedua yang tidak resmi adalah cara beban kerja resmi membusuk.

Catatan mencakup cara mematikan, cara mematikan daya kendali, dan seperti apa "aman" sesudahnya. Ia mencakup kisah isi dan drain, atau pernyataan bahwa pemakai tidak mengeringkan. Ia mencakup susunan katup. Ia tidak mencakup folklor: tendangan yang membuat katup duduk, menu yang tidak didokumentasikan siapa pun, laptop yang harus hadir. Jika tendangan disyaratkan, unit gagal penerimaan. Jangan mengabadikan tendangan di catatan.

Jika satu-satunya cara mempelajari mesin adalah telah berada di ruangan ketika ia dibangun, Anda tidak menyerahkannya. Anda menyerahkan mesin dan menahan pengetahuan. Susunan itu terasa efisien sampai orang yang menahan pengetahuan berada di tempat lain pada hari selang tertekuk. Berkas adalah cara unit bertahan pada hari itu.

## Apa yang Anda tinggalkan

Tinggalkan penawaran, kontrak, tarif sewa, lembar kehadiran, dan faktur pengiriman. Mereka memutuskan apakah proyek terjadi. Mereka tidak memutuskan apa arti lulus, dan mereka sering memuat nama dan syarat komersial yang tidak berhak Anda salin ke berkas teknis yang akan diteruskan.

Tinggalkan gambar tapak, daftar titik dari gedung, dan foto yang mengidentifikasi pelanggan atau aula. Unit harus dapat diuraikan tanpa mereka. Jika rincian tersambung tidak dapat diuraikan tanpa gambar rahasia, sitasi judul dan revisi gambar dan simpan gambar di sistem proyek yang diizinkan memegangnya. Jangan menempelkannya di sini agar membantu.

Tinggalkan narasi desain kedua yang bertentangan dengan kalimat kewenangan. Satu kisah. Jika Anda menyukai kisah alternatif, ia tidak ada di berkas ini sampai ia menggantikan yang pertama melalui aturan revisi.

Tinggalkan curahan mentah dari pengendali yang belum dipetakan siapa pun ke daftar titik. Curahan yang tidak terpetakan terlihat teliti dan tidak dapat menjawab pertanyaan orang asing. Mereka akan diteruskan seolah-olah bukti. Simpan sebagai bahan debug jika harus, dilabeli debug, bukan dilabeli penerimaan.

## Serah terima

Serah terima adalah rapat di mana penerima memakai berkas, bukan rapat di mana Anda berbicara sementara mereka mengangguk. Mereka menemukan klaim. Mereka menemukan batasan dan menyatakannya ulang. Mereka menunjuk henti lokal pada unit dan pada diagram. Mereka membuka ekspor yang Anda arsipkan dan menjawab pertanyaan orang asing. Mereka menemukan sitasi antarmuka. Jika mereka tidak dapat melakukan salah satu dari itu, berkas tidak diserahkan. Perbaiki berkas atau ajarkan peta yang hilang, lalu buat mereka melakukannya. Tanda tangan tanpa latihan adalah upacara.

Catat serah terima: siapa yang menerima, revisi berkas mana, identitas unit mana, apa yang dapat mereka lakukan tanpa bantuan. Catatan itu halaman terakhir. Ia juga halaman pertama tanggung jawab orang lain. Buat cocok.

Jika Anda sekaligus pembangun dan penerima, latihan tetap mensyaratkan orang kedua untuk bagian orang asing. Proyek satu orang menggagalkan berkas secara pribadi dan menemukan kegagalan di depan umum. Pinjam orang kedua selama satu jam. Lebih murah daripada klaim yang salah.

## Komposit: binder tebal

Tim menyerahkan binder dengan render, penawaran, jadwal kabel, dan bab uraian pemasaran dari vendor komponen. Kalimat kewenangan tidak ada. Catatan penerimaan adalah tanda tangan di halaman terakhir penawaran. Berbulan-bulan kemudian tidak seorang pun dapat mengatakan apakah port cadangan nyata. Binder berat. Berkas kosong. Berat bukan kelengkapan. Daftar kemas di bab ini adalah uji. Jika butir yang disyaratkan hilang, binder tidak mengompensasi.

## Komposit: setpoint tidak resmi

Catatan pemakai mengatakan unit "biasanya" dijalankan pada perintah yang nyaman yang tidak ada di lembar beban kerja, karena perintah itu membuat kenaikan suhu yang bagus di bangku uji. Operator mengikuti catatan. Lembar beban kerja menjadi hiasan. Perbaikannya adalah menghapus setpoint tidak resmi dari catatan, atau menambahkannya ke lembar beban kerja melalui aturan revisi dan menerimanya. Titik operasi rahasia adalah titik operasi yang tidak diterima. Ia akan menjadi yang dipakai.

## Sumber publik untuk bab ini

Berkas serah membawa bibliografi, bukan perpustakaan. Setiap entri adalah judul, organisasi, edisi atau revisi, tanggal baca, dan sel yang diinformasikannya. Halaman produk dan datasheet NVIDIA, jika dipakai. Judul ASHRAE, jika dipakai. Edisi kode, jika dipakai. Tidak ada PDF buku pegangan berlisensi. Tidak ada tangkapan layar tabel datasheet. Tidak ada tabel mutu air yang diketik ulang "untuk kemudahan." Pembaca yang membutuhkan tabel memakai edisi yang dinamai bibliografi, di bawah lisensi yang mereka pegang. Pernyataan ASHRAE sendiri adalah bahwa isi terbitannya bukan masukan bagi alat AI dan bahwa karya turunan AI membutuhkan izin tertulis. Berkas yang memuat parafrase model atas bab ASHRAE adalah berkas yang salah. Ganti parafrase dengan sitasi.

## Keputusan yang dicatat

- Revisi berkas cocok dengan identitas unit pada hari serah terima.
- Kalimat klaim dan batasan setuju dengan Gate, termasuk klaim terkurangi.
- Berkas ekspor terbuka tanpa laptop pembangun.
- Penerima menyelesaikan latihan serah terima tanpa tur.
- Bahan komersial dan tapak di luar lingkup tidak ditempel agar berkas terlihat selesai.
