Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 9. Apa yang tidak akan menjadi buku ini

Panduan lapangan gagal dalam dua arah. Ia dapat begitu kabur sehingga tidak seorang pun dapat menulis lembar darinya. Ia dapat begitu spesifik sehingga menjadi berkas proyek yang bocor dengan nama yang dihapus. Buku ini mencoba tinggal di tengah, dan bab ini adalah pagar. Jika draf bab, termasuk salah satu bab sebelumnya di tangan Anda, melanggar pagar, bab itu salah. Jangan mempertahankannya karena terdengar praktis.

## Ia tidak akan menjadi spesifikasi vendor yang ditulis ulang

Dokumen rak, manual CDU, dan lembar data komponen punya pemilik dan revisi. Mereka juga punya batas pada apa yang boleh Anda salin. Bahkan ketika Anda boleh menyalin, parafrase yang menyeret angka mereka ke dalam buku membekukan revisi yang tidak Anda kendalikan. Revisi berikutnya membuat buku salah, dan pembaca akan tetap mengutipnya, karena buku terasa lebih stabil daripada PDF.

Jika sebuah kalimat hanya masuk akal sebagai parafrase manual, hapus. Sitasi dokumen menurut judul dan revisi di lembar Anda sendiri. Pertahankan, di buku, alasan Anda membutuhkan sitasi itu: rezim debit, keluarga tersambung, kesesuaian pendingin, tekanan yang dapat diterapkan loop. Alasan bertahan atas revisi. Setpoint yang dicuri tidak.

Aturan ini juga cara Anda tetap bersih dari menerbitkan batas uji orang lain seolah-olah Anda yang menurunkannya. Anda tidak menurunkannya. Anda membacanya. Membaca bukan kepengarangan. Kepengarangan di sini adalah metode: himpunan, Gate, henti, berkas.

## Ia tidak akan menjadi satu tapak, yang dipromosikan

Keluarga sambungan, jumlah unit, alamat jaringan, peta modul, panjang selang, dan ambang alarm dari proyek tinggal di proyek. Mereka diperoleh di sana, atau dipinjam di sana, di bawah beban kerja dan pendingin dan manifold yang tidak universal. Dipromosikan ke dalam buku, mereka menjadi standar palsu. Orang akan membangun kepadanya karena buku mengatakannya, dan buku akan telah mencuci suvenir.

Buku mempertahankan pola. Isolasi dengan keadaan yang terlihat. Cadangan yang benar-benar dipipa, atau tidak disebut cadangan. Perutean selang terbukti pada tekanan di posisi yang akan Anda pakai. Kalor berlangkah dengan penahanan dan watt terukur, bukan folklor persentase. Pembacaan berpasangan pada unit dan di batas perbandingan. Jalur keluar data yang menandai nilai usang. Empat Gate berurutan. Henti lokal yang tidak meminta jaringan. Berkas yang dapat dipakai orang asing. Pola itu bagian yang dapat dipindahkan. Jika sebuah kalimat membutuhkan fakta proyek agar benar, ia tidak dapat dipindahkan. Potong atau tulis ulang sebagai pemeriksaan.

Adegan komposit dalam buku ini adalah adegan ajar. Jangan menambahkan tempat, pelanggan, atau nomor model kembali ke dalamnya ketika Anda memakai ulang daftar periksa. Jika Anda mengenali adegan, itu berarti kegagalan itu umum. Itu tidak berarti buku mendokumentasikan tapak Anda, dan tidak memberi Anda izin mendokumentasikan tapak Anda di margin dan meneruskan margin.

## Ia tidak akan mengarang angka

Di mana sebuah angka akan membuat halaman terlihat selesai, dan Anda tidak punya sekaligus sumber dan izin untuk menerbitkannya, tulis pemeriksaan. Konfirmasi debit, suhu, tekanan diferensial, dan keluarga tersambung terhadap spesifikasi rak yang saat itu berlaku, dan tulis di lembar beban kerja sebelum penerimaan. Kalimat itu menua lebih baik daripada setpoint pinjaman, dan ia kalimat yang dapat dipertahankan insinyur yang jujur di ruangan di mana vendor tidak setuju.

Mengarang angka "tipikal" tetap mengarang. Tipikal adalah cara folklor masuk ke tabel. Jika Anda membutuhkan contoh kerja dengan digit untuk pelatihan, labeli setiap digit sebagai fiktif dan jangan biarkan digit fiktif duduk di sel daftar periksa di mana seseorang akan menyalinnya. Buku ini sebagian besar menolak digit fiktif juga, karena pembaca menyalin. Penolakan itu disengaja. Kosong dengan kolom sitasi lebih sulit disalahgunakan daripada palsu yang masuk akal.

Jika perhitungan membutuhkan tetapan yang tidak dapat Anda pertanggungkan, jangan mencetak perhitungan seolah-olah data desain. Cetak struktur argumen: kalor, debit, dan kenaikan suhu bergerak bersama; yang hilang dapat meniru nilai sehat yang lain. Struktur adalah pelajaran. Tetapan dapat tinggal di lembar proyek ketika proyek punya sumber.

## Ia tidak akan menjadi paket fabrikasi

Tidak ada ukuran lubang, tidak ada prosedur las, tidak ada tabel torsi, tidak ada berkas potong selungkup. Itu pekerjaan nyata, dan pekerjaan fabrikator, dilakukan terhadap lembar Anda. Jika buku ini memuatnya, dua hal buruk akan terjadi. Pembaca akan memperlakukannya sebagai universal. Dan pembaca akan mengira buku telah merancang unit mereka, ketika ia hanya mengatakan apa yang harus dapat dibuktikan unit. Fabrikasi yang tidak dapat memenuhi Gate adalah fabrikasi yang gagal, bahkan jika ia cocok dengan gambar yang tidak dikandung buku ini. Fabrikasi yang memenuhi Gate dengan susunan internal yang berbeda adalah keberhasilan yang tidak punya alasan untuk dilarang buku ini.

Jika Anda fabrikator, pakai buku sebagai pertanyaan penguji, bukan sebagai gambar bengkel. Jika pertanyaan tidak dapat dijawab dari gambar Anda, gambar tidak lengkap dengan cara yang penting, yaitu cara yang akan diperhatikan penerimaan.

## Ia tidak akan menjadi buku data atau buku proyek

Cara membersihkan catatan, cara membandingkan sebulan dataran, cara membedakan osilasi CDU dari perburuan katup bank beban: itu buku berikutnya. Buku ini berhenti pada "ekspor harus membuat pertanyaan itu mungkin." Jika Anda membutuhkan jawaban agar dapat menerima prototipe, Anda telah mencampur jilid. Penerimaan memakai uji orang asing dan kisah kalor pada hari itu. Ia tidak memakai metode statistik yang belum Anda tulis. Jangan berpura-pura jilid ini mengajar metode statistik dalam satu paragraf.

Cara menjalankan aula, cara mengisi jendela dengan orang, cara mengoordinasikan satu uji NVL72 dengan CDU yang hidup dan pelanggan: itu buku setelahnya. Jilid ini mengatakan apa yang harus menjadi pengganti agar uji kemudian tidak dibatasi mainan. Ia tidak menjadwalkan uji kemudian. Kalimat yang mulai "pada hari uji aula, hubungi…" telah tersesat. Bawa kembali atau potong.

## Ia tidak akan mencuci kerahasiaan

Berkas proyek yang menginformasikan metode boleh rahasia, komersial, atau sekadar bukan milik Anda untuk diterbitkan. Metode bertahan atas ekstraksi. Pengidentifikasi tidak ikut. Jangan menaruhnya kembali di lampiran "agar lengkap." Kelengkapan adalah musuh bab ini. Curahan lengkap proyek adalah bocoran dengan daftar isi. Jika pembaca meminta data tapak yang mendasari, jawabannya tidak. Jawabannya adalah lembar yang harus mereka tulis untuk antarmuka mereka sendiri, disitasi ke revisi mereka sendiri.

Penolakan yang sama berlaku untuk manual komponen yang tidak publik, dan untuk laporan uji yang menamai pelanggan. Sitasi apa yang boleh Anda sitasi. Hilangkan sisanya. Celah dalam kisah lebih baik daripada nama yang tidak pernah diizinkan.

## Ia tidak akan berpura-pura kesepakatan adalah standar

Dua proyek dapat sama-sama kompeten dan tetap menspesifikasi keluarga sambungan berbeda, pecahan dataran berbeda, dan penahanan beban lebih berbeda. Buku ini tidak menyelesaikan perbedaan itu dengan pemungutan suara. Ia menyuruh Anda menyitasi sumber Anda dan menerima terhadap lembar Anda. Jika dua kelompok di perusahaan Anda sendiri tidak setuju, ketidaksetujuan itu milik Anda untuk ditutup sebelum Gate 3, bukan milik saya untuk ditutup dengan terdengar yakin. Keyakinan tanpa revisi adalah nada. Ia bukan titik beban kerja.

Ketika seseorang mengatakan "bank beban standar" dan tidak dapat menamai revisi, mereka meminta Anda melewati lembar. Jangan. Tidak ada unit standar yang bersembunyi di buku ini. Ada bentuk kerja yang standar: tulis pekerjaan, sitasi jendela, bangun hanya apa yang disyaratkan pekerjaan, terima dalam empat Gate, serahkan berkas. Unit yang keluar dari kerja itu akan berbeda. Itu keberhasilan, bukan ketidakkonsistenan.

## Yang mematikan

Beberapa temuan mengakhiri klaim, atau mengakhiri proyek, dan tidak boleh dinegosiasikan pergi dalam prosa.

Anda tidak dapat menamai spesifikasi antarmuka, dan Anda tetap menginginkan sambungan universal dan debit universal. Matikan keuniversalan. Pertahankan metode. Jangan mengarang spesifikasi yang hilang agar bab tetap mulus.

Kisah kalor tidak dapat dibentuk, karena debit atau suhu tidak ada, dan Anda tetap ingin mengatakan unit membebani loop. Matikan kalimat itu. Anda boleh mengatakan kontaktor menutup. Anda tidak boleh mengatakan lebih.

Data usang dicat sebagai hidup, dan vendor menawarkan tangkapan layar alih-alih perbaikan. Matikan klaim keluaran data. Jangan menerima unit "kecuali data" jika buku kemudian membutuhkan data. Pemanas dengan kisah bukan produk.

Satu-satunya jalur henti meminta izin jaringan. Matikan klaim tanpa pengawasan, dan jangan mengirim prosedur seolah-olah ia kontaktor. Perbaiki sirkuit atau larang pemakaian.

Klaim cadangan, perutean selang, atau servis modul salah pada objek, dan jadwal menginginkan catatan alih-alih perbaikan. Matikan klaim palsu atau perbaiki objek. Catatan yang mempertahankan klaim adalah kebohongan dengan kata kerja yang lebih lunak.

Anda membutuhkan setpoint curian agar bab, penawaran, atau Gate terlihat selesai. Matikan halaman, bukan jeda. Kosong yang dapat Anda jelaskan adalah objek profesional. Kosong yang terisi yang tidak dapat Anda sumberi adalah cacat.

Jika Anda mengenai yang mematikan, katakan di berkas, dengan kata biasa, dan hentikan klaim yang terpengaruh. Berhenti adalah bagian dari metode. Panduan lapangan yang tidak dapat menyuruh Anda berhenti adalah lembar penjualan.

## Apa yang harus Anda miliki ketika menutup buku

Anda harus punya daftar persyaratan dan lembar penerimaan, kosong di tempat sitasi masih tertunggak, terisi di tempat Anda punya kewenangan, jelek dengan cara dokumen jujur jelek. Anda harus punya diagram satu garis dan kalimat kewenangan. Anda harus punya halaman batasan yang sudah memuat penolakan, bukan hanya celah perangkat keras. Anda harus dapat menjelaskan, tanpa angka yang tidak Anda miliki, mengapa debit sisi rak yang tinggi mengubah mesin, mengapa satu suhu adalah suasana, dan mengapa Gate yang belum ditulis sebagai henti bukan Gate.

Jika Anda punya render dan angka kilowatt dan rasa bahwa perangkat lunak akan fleksibel, Anda belum selesai. Kembali ke enam fungsi. Mereka tetap awal. Fleksibilitas adalah apa yang ditulis orang ketika dataran tidak dinamai. Namai, atau akui unit mati dan penuh, dan terima akibatnya di berkas.

Pekerjaan setelah buku ini bukan pengantar lagi. Ia lembar, dipakai pada prototipe nyata, terhadap revisi nyata, dengan Gate berurutan. Buku tidak dapat melakukan kunjungan itu untuk Anda. Ia hanya dapat membuat kunjungan lebih sulit dipalsukan. Itu seluruh tawaran.

## Sumber publik untuk bab ini

Daftar yang mematikan bertambah satu. Jika sebuah kalimat hanya bekerja sebagai parafrase terbitan ASHRAE, datasheet NVIDIA, atau pasal kode, kalimat itu dimatikan. Sitasi tetap. ASHRAE telah menerbitkan posisi bahwa kekayaan intelektualnya tidak boleh dimasukkan ke dalam alat AI atau diubah menjadi karya turunan AI tanpa izin tertulis. Halaman dan datasheet NVIDIA adalah milik NVIDIA. Kode adalah milik badan standar. Panduan lapangan yang mencucinya tidak lebih berguna. Ia membekukan revisi. Bab 19 adalah aturan kerja. Bab ini adalah henti.
