Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 10. Dua lembar, baris demi baris

Bab-bab awal menyuruh Anda membuat daftar persyaratan dan lembar penerimaan. Bab ini menemani Anda selagi Anda mengerjakannya. Bab ini tidak mengisi angka. Bab ini mengisi pertanyaan pemandu, dan mengatakan seperti apa jawaban yang lemah, agar Anda dapat menolak draf pertama Anda sendiri sebelum vendor melakukannya untuk Anda.

Salin judul ke berkas Anda sendiri. Biarkan sel sitasi kosong sampai Anda punya judul dan revisi. Jangan menempelkan bab ini ke pesanan pembelian. Ini tutor, bukan spesifikasi. Pesanan pembelian yang mengutip tutor adalah cara sebuah buku secara tidak sengaja menjadi kontrak.

## Kepala

Identitas unit, atau “belum ditetapkan” jika logamnya belum ada. Revisi berkas. Tanggal. Pemilik lembar. Penanda lingkup. Pemilik antarmuka, yang boleh berupa peran, bukan orang di dalam ruangan. Kalimat klaim, dua klausa: mewakili, tidak mewakili. Judul dan revisi spesifikasi antarmuka, atau “tidak diketahui, jatuh tempo” dan sebuah tanggal. Sitasi pendingin, pola yang sama. Sitasi suplai listrik, pola yang sama.

Kepala tanpa tanggal jatuh tempo pada hal yang tidak diketahui adalah kepala yang berencana tetap bodoh. Tuliskan tanggalnya. Jika tanggal bergeser, revisi kepala. Jangan biarkan tanggal lama berdiri sebagai hiasan.

Kepala yang lemah: “bank beban NVL72, berbagai tapak, pendingin standar.” Tidak ada pendingin standar di buku ini. Yang ada adalah sitasi yang belum Anda ambil.

## Baris: debit yang dapat diatur

Pernyataan: operator yang disebut pada lembar penerimaan dapat menggerakkan debit melintasi pita pada lembar beban kerja dan menahan setiap titik debit yang dinyatakan selama penahanan, tanpa membangun ulang selang dan tanpa trik pribadi. Diamati di mana: jalur yang disebut dalam kalimat kewenangan sebagai debit pengganti. Bukti: debit yang ditunjukkan dan metode pemeriksaan, keduanya dicatat, pada tidak kurang dari dua titik yang dinyatakan. Jangan-kirim jika: perintah atau gagang bergerak dan debit yang ditunjukkan tidak, atau debit yang ditunjukkan bergerak dan tidak mau tertahan, atau hanya orang yang membangun unit yang dapat mengembalikan titik itu. Pemilik: pemilik lembar. Status: tertulis, tidak diketahui, ditunda, atau disitasi.

Tulis kalimat kewenangan di bawah baris jika pendek. Jika pengaturan debit berada di luar unit, baris ini harus mengatakannya, dan batasan harus melarang klaim pengaturan pada unit. Jangan biarkan baris mengatakan dapat diatur sementara kalimat kewenangan mengatakan CDU yang melakukannya. Kontradiksi itu adalah lembar yang gagal, bukan nuansa.

Baris yang lemah: “kendali debit disertakan.” Disertakan di mana. Ditunjukkan bagaimana. Gagal bagaimana. Jika Anda tidak dapat menjawab, baris itu adalah baris brosur. Hapus adjektiva dan mulai lagi.

## Baris: suhu

Pernyataan: suhu suplai dan suhu balik, sebagaimana disebut pada diagram, dapat dibaca oleh orang di dalam ruangan dan oleh ekspor. Diamati di mana: sadap pada diagram, bukan “di dalam sistem.” Bukti: kedua nilai di dalam ekspor pada interval yang dinyatakan, dengan satuan dan mutu, dan perbandingan pemeriksaan yang tidak mengubah kisah kalor atau yang dijelaskan. Jangan-kirim jika: hanya satu suhu yang ada, atau ekspor dapat mengulang suhu usang dengan waktu yang baru, atau sadap berada di cabang buntu yang meninggalkan aliran. Pemilik. Status.

Tambahkan subbaris untuk sensor mana, jika ada, yang diizinkan memutus kalor. Jika tidak ada yang diizinkan memutus kalor, sebut sensor lain yang mana. Baris suhu tanpa jalan menuju henti adalah baris tampilan. Baris tampilan tidak memenuhi fungsi proteksi. Baris itu boleh tetap ada. Baris itu tidak boleh menjadi satu-satunya kisah suhu.

Baris yang lemah: “suhu akurasi tinggi.” Akurasi tidak disebut. Lokasi tidak disebut. Perilaku data usang tidak disebut. Tinggi bukan spesifikasi. Itu suasana hati.

## Baris: debit dapat dibaca

Pernyataan: debit pada jalur pengganti ada di dalam ekspor pada waktu yang sama dengan suhu. Diamati di mana: lokasi meter pada diagram, dengan asumsi pemasangan tertulis, termasuk apakah panjang lurus terpenuhi. Bukti: bacaan ada, mutu ditandai, metode pemeriksaan disebut pada titik beban kerja dan pada satu titik yang dikurangi. Jangan-kirim jika: meter berada di bypass dan dilabeli sebagai debit pemanas, atau satu-satunya “debit” adalah inferensi kurva pompa yang tidak Anda nyatakan sebagai batasan. Pemilik. Status.

Jika Anda punya lebih dari satu cabang dan akan memerintahkannya secara terpisah, ulangi baris per cabang. Satu baris untuk klaim banyak cabang adalah cara satu meter mencuci tiga jalur.

Baris yang lemah: “meter debit, merek bagus.” Merek bukan bukti. Merek bagus di siku yang buruk adalah bacaan yang buruk.

## Baris: tekanan

Pernyataan: tekanan yang cukup untuk membentuk tekanan diferensial dalam himpunan beban kerja dapat dibaca di lokasi pada diagram. Diamati di mana: sisi tinggi dan sisi rendah disebut. Bukti: keduanya di dalam ekspor bersama debit, atau perangkat diferensial yang portnya tergambar. Jangan-kirim jika: satu manometer tanpa arah adalah satu-satunya tekanan, atau sadap ditutup katup dan tetap melaporkan. Pemilik. Status.

Tambahkan pertanyaan ketahanan tekanan absolut sebagai subbaris, bukan sebagai target kinerja: komponen terbasahi yang terlemah versus sumber tertinggi yang akan Anda sambungkan, termasuk bangku uji. Subbaris itu menghubungkan baris ini dengan henti tekanan lebih. Jika kosong, Gate 1 belum siap.

Baris yang lemah: “pemantauan tekanan.” Pemantauan tanpa sisi adalah kata.

## Baris: kalor bertingkat

Pernyataan: unit dapat duduk pada dataran yang disebut, didefinisikan sebagai daya listrik terukur kecuali Anda telah secara eksplisit mendefinisikannya lain, selama penahanan yang disebut, dan dapat melakukan kenaikan mendadak di antara dua dataran yang Anda sebut. Diamati di mana: daya di dalam ekspor, perintah kalor di dalam ekspor, himpunan cairan di dalam ekspor. Bukti: catatan Gate 3. Jangan-kirim jika: unit hanya mati atau penuh, atau persen tidak bersesuaian dengan daya terukur dan Anda tetap menulis skrip dalam persen, atau kenaikan mendadak adalah penahapan tersembunyi yang tidak didokumentasikan. Pemilik. Status.

Daftar dataran di sini menurut nama dan menurut jenis angkanya: pecahan beban kerja yang disitasi, atau pilihan proyek. Jangan mendaftar selusin. Jika daftar punya butir yang tidak akan diduduki Gate mana pun, hapus sekarang. Dataran yang tidak terpakai menjadi setpoint tidak resmi kemudian, yang lebih buruk daripada tidak memilikinya.

Baris yang lemah: “dapat diatur 0–100%.” Baris itu belum pernah menggagalkan unit dan tidak akan pernah. Baris itu tidak dapat menggagalkan unit. Ganti.

## Baris: proteksi suhu lebih dan alarm

Pernyataan: suhu lebih memutus kalor dan mengunci alarm yang mengatakan suhu lebih, secara lokal, dengan jaringan mati. Diamati di mana: sensor yang Anda sebut, di tempat yang Anda gambar. Bukti: metode uji tidak merusak disebut, untuk dijalankan pada Gate 2 dan dikonfirmasi dalam semangat pada dataran rendah. Jangan-kirim jika: satu-satunya trip senyap, atau satu-satunya alarm adalah kode tanpa kata, atau sensor yang gagal melanjutkan setpoint terakhir. Pemilik. Status.

Sebut perilaku sensor gagal di dalam baris, bukan di bagian filsafat. Bagian filsafat dilewati pada hari itu. Baris tidak.

Baris yang lemah: “punya proteksi.” Semua unit yang tidak aman punya salindia yang mengatakan ini.

## Baris antarmuka: cairan

Pernyataan: keluarga tersambung menurut spesifikasi yang disitasi, pemilik selang disebut, cadangan didefinisikan sebagai terpasang pipa atau tidak diklaim, isolasi pada suplai, balik, dan cadangan. Diamati di mana: batas pada diagram. Bukti: jangkauan Gate 1 dan pemeriksaan pasang-lepas atau sambungan sebagaimana sesuai dengan keluarga. Jangan-kirim jika: keluarga tidak cocok dengan sitasi, cadangan adalah sumbat sementara diklaim sebagai sambungan, atau tekukan selang diperlukan untuk mencapai posisi manifold. Pemilik: pemilik antarmuka untuk keluarga, pemilik lembar untuk perutean. Status.

Biarkan keluarga kosong daripada menebak dari proyek terakhir. Kosong adalah pertanyaan. Tebakan adalah bagian yang palsu.

Baris yang lemah: “kompatibel dengan NVL72.” Kompatibel adalah kata yang dipakai vendor ketika keluarga belum terselesaikan. Suruh mereka menyebut keluarga terhadap sitasi, atau sebut sendiri dan miliki risikonya di dalam batasan.

## Baris antarmuka: daya

Pernyataan: unit yang diserahkan membutuhkan suplai yang Anda sitasi; umpan penerimaan adalah suplai itu atau perbedaan yang tertulis. Diamati di mana: pelat nama dan titik steker atau kabel tetap. Bukti: hasil pembumian dan insulasi menurut aturan yang Anda sitasi, uji sakelar pemisah lokal, uji pemutus terbuka. Jangan-kirim jika: adaptor mengalahkan pembumian, atau penerimaan berjalan pada umpan yang tidak akan Anda kirimkan dan perbedaannya tidak tertulis. Pemilik. Status.

Baris yang lemah: “daya standar.” Sebut sitasi. Jika aula dan bangku uji berbeda, baris itu adalah dua baris. Jangan merata-ratakannya.

## Baris antarmuka: pendamping berpendingin udara

Pernyataan: “di luar lingkup” atau lembar mini terpisah dengan langkah, alarm, dan daya, secara eksplisit bukan bagian dari Gate cairan. Bukti: tidak ada, jika di luar lingkup. Jangan-kirim jika: gangguan pendamping dipakai untuk mengesampingkan Gate cairan, atau gangguan cairan dikesampingkan karena unit udara terlihat baik. Pemilik. Status.

Baris yang lemah: kosong yang mungkin berarti di luar lingkup atau mungkin berarti terlupa. Tulis “di luar lingkup” jika itu keputusannya. Kosong pada lingkup adalah cara lingkup kembali selama penerimaan sebagai peti yang mengejutkan.

## Blok beban kerja

Satu himpunan nominal. Kolom: besaran, sisi batas, nilai atau “disitasi, tidak disalin di sini,” judul sumber dan revisi, kisah palsu jika hilang, mengapa tempat penerimaan itu ada. Baris: kalor masuk ke cairan, debit, tekanan diferensial, suhu suplai, suhu balik, daya listrik. Lalu daftar pendek tempat lain: dikurangi, tengah, penuh jika penuh bukan nominal, nol, kunjungan beban lebih. Setiap tempat punya penahanan dan alasan.

Tambahkan baris untuk debit minimum agar kalor diizinkan. Baris itu adalah masukan proteksi, bukan pameran kinerja. Jika hilang, interlock debit rendah tidak punya apa pun untuk dibandingkan.

Blok beban kerja yang lemah: satu angka kilowatt tebal, dan lima sel cairan bertanda TBD selama enam bulan. Angka kilowatt akan diingat. TBD akan dilupakan. Jika sel cairan tidak diketahui, angka kilowatt bukan beban kerja. Tandai seluruh himpunan tidak diketahui daripada membiarkan satu sel terlihat selesai.

## Blok batasan, dimulai lebih awal

Buka blok ini pada hari Anda membuka lembar, bukan setelah kegagalan. Benihkan dengan penolakan yang sudah Anda ketahui: tidak ada sambungan universal yang diciptakan proyek ini, tidak ada beban lebih sebagai nilai terukur, tidak ada klaim tentang perilaku CDU, tidak ada klaim tentang kinerja IT, tidak ada kalor tanpa pengawasan jika deteksi kebocoran tidak ada. Tambahkan batasan perangkat keras saat Anda memperolehnya. Blok batasan yang muncul malam sebelum truk adalah negosiasi, bukan catatan.

Setiap batasan: tidak melakukan, karena itu Anda tidak boleh, pemilik, tanggal tinjauan. Jika Anda tidak dapat menulis “karena itu Anda tidak boleh,” kalimat itu adalah kekhawatiran, bukan batasan. Kekhawatiran masuk buku catatan. Batasan masuk berkas.

## Kepala lembar penerimaan

Identitas unit yang cocok dengan kepala persyaratan. Revisi persyaratan yang dipakai. Uraian loop dan apakah loop memenuhi minimum. Uraian umpan. Peran: pemilik lembar, operator, pencatat, orang asing. Kewenangan pengabaian, tertulis sebagai nama atau sebagai “tidak ada pada hari itu.” Lokasi ekspor. Tanggal.

Jika revisi persyaratan pada kepala ini tidak cocok dengan berkas yang Anda kira sedang dipakai, berhenti. Anda akan menerima dokumen yang salah. Ini terjadi ketika dua orang menyunting dua salinan. Satu salinan menang, menurut aturan revisi, sebelum katup mana pun disentuh.

## Baris Gate 1

Tulis ini sebagai baris yang dapat Anda paraf, bukan sebagai paragraf yang dapat Anda kagumi.

Diagram cocok dengan benda pada aliran yang disebut. Jangkauan isolasi suplai, label, keadaan yang terlihat. Isolasi balik, sama. Cadangan cocok dengan definisi. Kuras dan vent, atau batasan yang sudah ditandatangani. Perutean selang pada posisi pakai, tampilan bertekanan, tanpa tekukan, tanpa gesekan. Keluarga sambungan cocok dengan sitasi, adaptor tergambar. Baris bahan lawan pendingin ditandatangani. Pelepasan dan pemasangan kembali modul, atau batasan bagian tersegel ditandatangani. Jangkauan diulang setelah pemasangan kembali. Label dapat dibaca dengan selang terpasang. Arah katup pelepas, jika terpasang. Jalur tetesan tidak masuk bagian listrik. Prosedur pengisian dijalankan dari berkas dengan penulis diam. Uji bocor pada kondisi yang disitasi, klaim dikurangi jika kondisi lebih ringan daripada jendela. Susunan katup dicatat.

Setiap baris: lulus, gagal, belum dimulai. Baris tanpa kotak akan dilewati ketika Anda lelah. Kotak adalah metode.

Tambahkan baris: tidak ada sel jangan-kirim yang disunting selama Gate ini. Baris itu melindungi aturan revisi ketika semua orang berdiri.

## Baris Gate 2

Umpan cocok, atau perbedaan tertulis. Pembumian dan insulasi dicatat terhadap kriteria. Sakelar pemisah lokal mencegah kalor jarak jauh. Perilaku pemutus terbuka cocok dengan gambar. Identitas dikomisioning, tertulis di sini. Titik minimum ada, dengan satuan, waktu, mutu. Bukti data usang dilakukan, hasil dilampirkan. Orang asing memetakan kolom ke diagram pada keadaan diam. Satu alarm proteksi dengan simulasi, tindakan dan kunci dikonfirmasi. Uji hilangnya jaringan, keadaan yang dihasilkan adalah kalor mati. Siklus daya dengan jarak jauh diam, keadaan yang dihasilkan bukan beban penuh bawaan. Lokal dan ekspor tidak bertentangan tanpa batasan yang ditandatangani.

Jika suatu baris tidak dapat dilakukan karena unit tidak punya jaringan, tulis ulang baris itu ke hal yang ada, dan batasi klaim pada pemakaian lokal. Jangan menandai baris jaringan lulus karena tidak ada yang dapat gagal. Belum dimulai, dengan batasan, adalah tanda yang jujur. Lulus adalah klaim bahwa uji terjadi.

## Baris Gate 3

Ekspor dimulai sebelum perintah pertama. Pemeriksaan mandiri dicatat atau “tidak ada pemeriksaan mandiri” sudah ada pada lembar. Keadaan siap dengan kalor mati. Setiap dataran: perintah, daya terukur, penahanan, kisah kalor diceritakan atau secara eksplisit hanya-catatan, alarm dijelaskan. Kenaikan mendadak dibedakan dari landaian. Probe pembanding tidak dipindah selama dataran yang dinilai. Kembali ke nol. Orang asing merekonstruksi suatu dataran dari berkas tanpa dibimbing. Tidak ada pita yang disunting selama larian, atau pengenal pengabaian tertulis.

Sertakan baris untuk kalimat kewenangan: tidak ada yang menyetel jalur yang seharusnya tetap, atau penyetelan adalah yang diizinkan dan dicatat. Penyetelan yang tidak dicatat menggagalkan Gate meskipun angka terlihat mulus. Kemulusan mudah dibeli dengan tangan pada katup dan pencatat yang diam.

## Baris Gate 4

Tingkat beban lebih dan penahanan adalah yang ada pada lembar, bukan perpanjangan. Keluar ke keadaan yang disebut selesai. Tidak ada kebocoran baru, tidak ada tekukan baru, tidak ada data usang selama kunjungan. Henti lokal dilatih pada dataran rendah dengan perintah jarak jauh yang tetap aktif. Pematian daya kendali dilatih pada dataran rendah. Pengesampingan dibersihkan setelahnya. Kalimat klaim tetap mengatakan kunjungan itu bukan nilai terukur kontinu.

Baris untuk orang yang tugasnya melihat unit, bukan plot: sebut namanya. Jika Anda tidak dapat menyebutnya, peran itu tidak terisi. Jangan biarkan tersirat bahwa “semua orang sedang mengawasi.” Semua orang sedang mengawasi layar. Begitulah selang berubah bentuk di luar kamera.

## Baris penutupan

Halaman batasan cocok dengan Gate, hari yang sama. Ekspor terbuka pada mesin yang tidak menjalankan uji. Revisi berkas dinaikkan jika unit atau klaim berubah. Latihan serah terima selesai, atau secara eksplisit belum diserahkan. Unit kedua, jika ada, tidak dinyatakan diterima karena kemiripan.

Penutupan adalah tempat orang melewatkan karena bagian yang menarik sudah selesai. Penutupan adalah penyerahan. Gate 4 yang sempurna dengan ekspor yang hilang bulan depan adalah kisah yang tidak akan dapat Anda ceritakan ulang. Paraf penutupan dengan keseriusan yang sama seperti beban lebih.

## Cara memakai baris yang gagal

Tulis pengamatan dalam satu kalimat. Tulis baris yang terganggu yang harus Anda ulangi. Jangan menulis perbaikan sebagai lulus. Perbaikan adalah percobaan baru. Nomori percobaannya. Percobaan 1 gagal, percobaan 2 lulus, pada baris yang sama, adalah riwayat. Satu lulus dengan gagal yang dihapus adalah brosur. Simpan keduanya.

Jika baris yang sama gagal dua kali karena alasan berbeda, desain sedang berbicara kepada Anda. Dua kegagalan selang bukan nasib buruk. Itu perutean yang tidak tetap. Berhenti dan ubah persyaratan perutean, atau ubah perangkat keras, sebelum percobaan ketiga. Tiga percobaan pada baris yang sama tanpa perubahan desain adalah cara penerimaan menjadi kampanye untuk melelahkan pencatat.

## Sebuah penelusuran fiktif, angka dilabeli palsu

Bayangkan lembar di mana setiap sel numerik mengatakan “sitasi ditahan, nilai tidak ada di buku ini.” Tim tetap harus berlatih gerakannya. Mereka menandai debit nominal sebagai disitasi. Mereka menandai debit yang dikurangi sebagai pilihan proyek pada “pecahan yang disebut lembar,” tanpa saya memberi tahu Anda pecahannya. Mereka duduk di atasnya. Ekspor menunjukkan penahanan. Orang asing berkata: perintah adalah dataran yang dikurangi, debit tertahan, suhu bergerak ke arah yang akan disebabkan kalor, mutu tetap baik. Kalimat itu adalah baris lulus dan tidak berisi angka curian. Jika baris nyata Anda tidak dapat ditulis tanpa angka yang tidak Anda miliki, tulis kalimatnya dan lampirkan angkanya di berkas proyek Anda, bukan di contoh publik.

Latih kalimat itu sekali dengan kata Anda sendiri sebelum hari itu. Tim yang belum pernah mengucapkan baris lulus dengan suara keras akan menulis “OK” ketika waktunya tiba. Kalimat itu adalah keterampilan. Gate hanya menciptakan kesempatannya.

## Lembar Tabel 1: Persyaratan Rekayasa Bank Beban Cair

| Butir / Fungsi | Parameter & Target Rekayasa | Antarmuka / Lokasi | Metode Verifikasi | Batas Jangan-Kirim (Do-Not-Ship) |
|---|---|---|---|---|
| Kopling Antarmuka Cairan | Danfoss FD83-2051 (Kopling cepat aliran penuh interlock ganda 2", \ge 12{,}5$), betina pada pasok, jantan pada kembali | Port pasok/kembali manifold rak | Inspeksi fisik, uji keterlibatan detent, uji pencegahan aliran saat terlepas | Kopling non-FD83, penggunaan selang adaptor UQD blade untuk uji beban massal rak, interlock mekanis macet |
| Beban Termal Nominal | { termal} = 120{,}0\, kWke dalam aliran cairan (\Delta T = 10{,}0\, K, pasok {,}0°C, kembali {,}0^°C) | Loop cairan pendingin primer | Neraca termal fluida tertutup: = ṁ C_p ΔT dicocokkan dengan kW listrik | Selisih neraca kalor listrik-ke-cairan > ± 3% pada dataran tunak |
| Laju Aliran & Kewenangan Katup | = 80{,}0 --220{,}0\, L/min(nominal {,}5 L/min PG25), katup modulasi linier bermotor (TCV) | Saluran cairan pasok internal | Pengukur aliran massa elektromagnetik / Coriolis onboard vs meter referensi rak | Ketidakmampuan mempertahankan aliran stabil ± 2{,}0 L/min; osilasi katup berburu (hunting) |
| Tahanan Aliran Hidraulik | ΔP_nominal = 115 kPa ± 10% ({,}5 --126{,}5\, kPa) pada {,}5 L/min PG25 | Melintasi port kopling pasok-ke-kembali | Pemancar tekanan diferensial (DPT) terkalibrasi berakurasi ≤ 0{,}1% rentang | ΔP > 140 kPa pada aliran nominal; penyumbatan puing internal |
| Bypass Pembilasan Pra-Komisioning | Saringan bypass segaris 50-mikron (loop V-105) dengan indikator ΔP visual | Loop bypass yang mengisolasi penuh bejana pemanas utama | Pembilasan air dingin 15 menit dan inspeksi visual keranjang saringan | Melewati pembilasan saringan 50-mikron; mengalirkan cairan belum tersaring ke pemanas inti |
| Beban Pendamping Berpendingin Udara | {,}0\, kWkalor sensibel ke udara data hall (rasio pembagian beban cair-ke-udara 80:20) | Elemen fan-coil pembuangan atas/belakang sasis | Anemometer kawat panas dan traverse\Delta Tudara melintasi kisi buang | Kalor udara> 25\, kWatau< 10\, kW$; kegagalan interlock kipas |
| Batas Aman Titik Embun | Suhu pasok { pasok} \ge T_{dp} + 2{,}0\, K(interlock keselamatan otomatis) | Pengukuran RTD pasok relatif terhadap kelembapan/titik embun hall | Uji injeksi titik embun perangkat lunak dan verifikasi trip pelepasan kontak pemanas | Suhu pasok diizinkan beroperasi di bawah {dp} + 2{,}0 K; kondensasi pada selang |
| Arsitektur Daya | Pengumpan Ganda 2N (Feed A dan Feed B, 400V/480V 3-fase, CB-101A/B dapat dikunci terpisah) | Blok terminal masukan ganda dan pemutus sirkuit utama | Uji trip pelepasan beban pengumpan tunggal pada beban kerja 100% | Beban tersandung saat Feeder A dilepas; PLC/telemetri mengalami brownout atau reboot |
| Resistansi Isolasi Megger | Diberikan DC 1000V selama 60 detik; resistansi isolasi { iso} \ge 10\, M\Omega| Busbar 3-fase utama ke rangka tanah pelindung sasis (PE) | Penguji resistansi isolasi Megger terkalibrasi | {iso} < 10 MΩ; bukti masuknya uap air atau degradasi isolasi |
| Ketahanan Dielektrik (Hipot) | Frekuensi daya AC 1,5 kV diberikan selama 60 detik | Rangkaian daya utama ke tanah sasis | Penguji hipot terkalibrasi pabrik/bangku | Terjadi flashover, breakdown dielektrik, atau arus bocor > 5 mA |
| Henti Darurat (E-Stop) | Trip kabel keras melepaskan kontaktor utama dalam waktu ≤ 20 ms; daya kendali 24VDC bertahan | Tombol jamur lokal 2-kanal dan loop jarak jauh | Perekaman osiloskop / pewaktu berkecepatan tinggi saat tombol ditekan | Kontaktor membutuhkan waktu > 20 ms untuk membuka; E-stop mematikan telemetri |
| Telemetri Industri & Ekspor | Holding register & koil Modbus-TCP / RTU; ekspor CSV datar dengan bitmask mutu | Port RJ45 Ethernet / RS-485 dan memori flash onboard | Skrip polling otomatis dan uji audit orang asing pada berkas diam | Nilai usang diulang tanpa tanda mutu; ketidakmampuan membaca data melalui Modbus |

## Lembar Tabel 2: Daftar Periksa Penerimaan Gate Bank Beban Cair

| Gate / Langkah | Prosedur Inspeksi & Pengujian | Kriteria Rekayasa & Batas Lulus | Pengukuran Lapangan Tercatat | Hasil Keputusan | Tanda Tangan Saksi |
|---|---|---|---|---|---|
| Gate 1.1 | Verifikasi interlock ganda kopling Danfoss FD83 | Pin pengaman menjepret ke dalam detent; katup bola terkunci rapat saat terlepas | [ Keterlibatan detent / lockout katup terverifikasi ] | Lulus / Gagal | [ ] |
| Gate 1.2 | Inspeksi perutean selang dan radius tekuk minimum | Radius tekuk operasi minimum \ge 6D; nol tekukan tajam, nol beban menggantung pada kopling | [ Radius tekuk terukur: ___ mm ( = 38 mm) ] | Lulus / Gagal | [ ] |
| Gate 1.3 | Pembilasan pra-komisioning & saringan 50-mikron | Pembilasan dingin 15 menit melalui bypass V-105; keranjang bersih, ΔP ≤ 10 kPa | [ Keranjang saringan bersih dari serpihan ] | Lulus / Gagal | [ ] |
| Gate 1.4 | Penahanan tekanan hidrostatis & integritas sambungan | Tahan hidrostatis dingin pada {,}5 × tekanan kerja (9,0 bar) selama 30 menit | [ Penahanan 30 menit: 9,0 bar\to$ ___ bar (nol rembes) ] | Lulus / Gagal | [ ] |
| Gate 1.5 | Pemisahan cairan-ke-listrik pada jalur tetes | 250 mL air dituangkan di atas seksi cair; 100% dialirkan ke baki, 0 tetes ke panel listrik | [ Drainase baki: 100% / Masuk kompartemen listrik: 0 tetes ] | Lulus / Gagal | [ ] |
| Gate 2.1 | Uji resistansi isolasi Megger | DC 1000V selama 60 detik antara fase dan PE sasis; { iso} \ge 10\, M\Omega| [ Nilai terukur: ___M\Omega$ ] | Lulus / Gagal | [ ] |
| Gate 2.2 | Uji ketahanan dielektrik (Hipot) | AC 1,5 kV selama 60 detik antara daya utama dan sasis tanah | [ Arus bocor: ___ mA (nol breakdown) ] | Lulus / Gagal | [ ] |
| Gate 2.3 | Respons trip kontaktor E-Stop kabel keras | Tekan tombol jamur saat menyala tanpa beban; kontaktor membuka ≤ 20 ms, 24VDC bertahan | [ Waktu pelepasan: ___ ms / PLC tetap hidup ] | Lulus / Gagal | [ ] |
| Gate 2.4 | Interlock penguncian sakelar pemutus lokal | Buka dan kunci CB-101; kirim perintah Modbus start jarak jauh; pemanas tetap mati | [ Pengabaian perangkat lunak dicegah: Terverifikasi ] | Lulus / Gagal | [ ] |
| Gate 2.5 | Bukti telemetri Modbus dan data usang | Lepaskan sensor aliran selama 60 detik; pengontrol menyetel bit mutu buruk, nol nilai beku | [ Bendera mutu terverifikasi / nol pengulangan diam-diam ] | Lulus / Gagal | [ ] |
| Gate 2.6 | Audit data orang asing pada kondisi diam | Serahkan berkas CSV diam ke orang asing; verifikasi header kolom, satuan, jam, perintah nol | [ Orang asing mengonfirmasi daftar titik tanpa bantuan ] | Lulus / Gagal | [ ] |
| Gate 3.1 | Dataran langkah beban berurutan (25%, 50%, 75%, 100%) | Tahan 15 menit pada 30, 60, 90, 120 kW; neraca kalor = \dot{m} C_p \Delta Tdalam\pm 3\%$ | [ 30kW: __% / 60kW: __% / 90kW: __% / 120kW: __% ] | Lulus / Gagal | [ ] |
| Gate 3.2 | Uji pelepasan beban hilang satu pengumpan 2N | Pada beban 120 kW, buka CB-101A; Bank 1-2 lepas seketika, Feeder B bertahan, nol reboot PLC | [ Feeder B beroperasi stabil / Nol brownout PLC ] | Lulus / Gagal | [ ] |
| Gate 3.3 | Respons langkah tiba-tiba vs landaian tersembunyi | Perintah langkah 60 kW $\to$ 120 kW; perintah instan, τ ≈ 45 s, nol stagger kontaktor | [ Bentuk langkah terkonfirmasi pada ekspor CSV ] | Lulus / Gagal | [ ] |
| Gate 4.1 | Penahanan stres kapasitas beban lebih | Tahan 135 kW (112,5% nominal) selama tepat 5 menit; nol trip suhu lebih, nol selang melembung | [ Penahanan 5 menit selesai / Kembali ke 0 kW dengan aman ] | Lulus / Gagal | [ ] |
| Gate 4.2 | Audit penutupan akhir dan paket data orang asing | Ekspor CSV lengkap diserahkan ke orang asing; merekonstruksi kisah kalor tanpa bantuan penulis | [ Kisah kalor direkonstruksi / Semua tanda tangan lengkap ] | Lulus / Gagal | [ ] |

## Apa yang bukan lembar itu

Lembar itu bukan matriks risiko dengan ikon merah dan hijau. Warna akan dipakai untuk menyembunyikan gagal di dalam baris yang sebagian besar hijau. Lembar itu bukan bagan Gantt. Jadwal tidak meluluskan Gate. Lembar itu bukan kartu skor vendor dengan bobot. Bobot adalah cara uji data usang yang gagal menjadi sepuluh persen dari skor dan kalah suara oleh cat. Sel jangan-kirim tidak kalah suara. Sel itu menghentikan klaim yang menjadi miliknya.

Jika organisasi Anda mensyaratkan kartu skor, lampirkan di belakang lembar dan jangan biarkan kartu skor menyunting lembar. Jika kartu skor dan lembar tidak setuju, lembar yang menang. Tulis itu pada kartu skor agar proses yang diwajibkan tidak diam-diam menjadi proses yang nyata.

## Sumber publik untuk bab ini

Sel sitasi pada lembar memakai bentuk di bab 19: judul, edisi, tanggal baca, sel yang diberi tahu. Kosong yang mengatakan “lihat NVIDIA” gagal memenuhi bentuk. Kosong yang mengatakan “lihat ASHRAE” gagal memenuhi bentuk. Kode gedung dan standar peralatan adalah dua baris, bukan satu kata, listrik. Jangan menempelkan tabel kelas ke dalam blok beban kerja agar terlihat selesai.

## Keputusan yang dicatat

- Berkas persyaratan dengan baris-baris di bab ini, kosong bertanggal.
- Berkas penerimaan dengan kotak pada setiap baris, bukan narasi sebagai pengganti kotak.
- Aturan bahwa warna, jadwal, dan skor berbobot tidak meluluskan baris yang gagal.
- Satu kalimat lulus yang dilatih, yang tidak berisi angka yang tidak dapat Anda sitasi.
