Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 12. Argumen yang akan Anda hadapi, dan cara menutupnya

Penerimaan dan tinjauan desain gagal secara sosial sebelum gagal secara teknis. Seseorang membutuhkan tanggal. Seseorang memercayai tampilan. Seseorang mengingat proyek yang berbeda. Bab ini adalah seperangkat argumen yang berulang, dan cara menutup masing-masing tanpa mengarang angka dan tanpa menyerah pada jadwal. Pakai sebagai naskah hanya dalam arti bahwa kalimat penutup adalah kalimat yang dapat Anda ucapkan dengan suara keras. Jangan pakai sebagai cara memenangkan ruangan sementara lembar tetap palsu. Lembar adalah penutupnya. Kalimat hanya membeli hak Anda untuk menyunting lembar atau untuk berhenti.

## “Kami selalu memakai sambungan ini.”

Sambungan dalam ingatan mungkin benar, dan mungkin suvenir dari manifold yang sudah tidak ada. Tutup: pemilik antarmuka menyitasi spesifikasi yang saat itu berlaku, menurut judul dan revisi, dan keluarga pada lembar cocok dengan sitasi itu. Ingatan boleh mengusulkan calon. Ingatan tidak dapat meluluskan Gate 1. Jika keluarga yang disitasi dan keluarga yang diingat berbeda, perbedaan itu adalah masalah batas dengan tanggal, bukan sambungan kompromi yang merata-ratakannya. Adaptor digambar dan mendapat kisah jatuh tekanan, atau tidak dipakai. Tidak ada versi sosial dari adaptor, di mana semua orang setuju untuk tidak menyebutnya.

Jika belum ada spesifikasi, penutup yang jujur adalah kosong dan tanggal jatuh tempo, dan prototipe yang tidak berpura-pura telah meluluskan baris antarmuka cairan. Anda tetap boleh membangun kalor dan henti. Anda tidak boleh mengklaim pengganti.

## “Kompatibel dengan rak.”

Kompatibilitas adalah kesimpulan, dan hanya setelah keluarga, selang, perutean, dan kisah tekanan ada. Sebagai klaim pembuka, kata itu tidak berarti apa-apa. Tutup: ganti kata itu dengan baris antarmuka yang terisi atau secara eksplisit tidak diketahui. Jika vendor tidak mau mengganti kata itu, mereka tidak punya daftar pengecualian. Mereka punya slogan. Jangan menetapkan terhadap slogan. Anda akan membeli ulang antarmuka kemudian, pada waktu yang lebih buruk, dengan sisa unit yang sudah bangga pada dirinya sendiri.

## “Pelat nama adalah beban kerja.”

Pelat nama adalah janji listrik yang bersedia dicetak pembangun. Beban kerja adalah himpunan. Tutup: blok beban kerja tetap berdiri, dan pelat nama adalah satu sel, daya listrik, tetap tidak identik dengan kalor masuk ke cairan. Jika pembangun hanya akan menjamin pelat nama, tulis itu sebagai batasan pada klaim termal dan jangan biarkan pelat nama berpindah ke sel debit. Argumen ini sering datang dari keyakinan yang tulus bahwa kilowatt adalah bagian yang sulit. Pada kelas rak ini, bukan. Rezim debit adalah bagian yang sulit. Katakan itu, lalu tunjuk sel debit yang kosong. Sel kosong mengakhiri argumen lebih cepat daripada kuliah.

## “Kenaikan suhu kecil, jadi baik-baik saja.”

Kenaikan kecil adalah apa yang dilakukan debit tinggi pada kalor tertentu. Kenaikan kecil juga apa yang dilakukan kalor yang gagal pada debit tertentu. Tutup: dataran dinilai pada himpunan, bukan pada kenaikan saja. Jika kenaikan berada di dalam derau sensor, dataran hanya-catatan sampai pengukuran dapat melihatnya, atau sensor berubah, atau klaim dikurangi. Jangan memuji kenaikan kecil. Pujian adalah cara pemanas yang gagal lulus. Minta daya, debit, dan bendera mutu. Jika ketiganya tidak dapat diucapkan dalam satu napas, Anda tidak sedang melihat hasil. Anda sedang melihat suhu.

## “Tampilan cocok, jadi ekspor dapat menunggu.”

Ekspor tidak dapat menunggu jika produknya adalah pengganti yang akan Anda analisis kemudian. Tutup: baris data usang Gate 2 dan uji orang asing adalah jangan-kirim untuk klaim data. Anda boleh mengirim pemanas dengan batasan yang melarang pemakaian sebagai sumber data. Anda tidak boleh mengirim klaim dan janji untuk mencatat kemudian. Pencatatan kemudian tiba setelah kontroversi pertama, yaitu jam ketika Anda membutuhkan berkas. Argumen ini sering dibuat oleh orang yang tidak akan hadir pada kontroversi. Itu dapat dipahami. Itu bukan alasan untuk melemahkan Gate. Tulis nama mereka pada pengabaian jika mereka memaksakan poin itu, dan kurangi klaim dalam suntingan yang sama. Buat pengurangan itu terlihat oleh orang yang akan menjalankan uji kemudian. Mereka yang membayar.

## “Kami akan menambahkan langkah di perangkat lunak.”

Perangkat lunak dapat menyusun ulang perintah. Perangkat lunak tidak dapat menciptakan daya terukur yang tidak Anda kabelkan, dan tidak dapat menciptakan kenaikan mendadak jika kontaktor ditahapkan oleh pewaktu tersembunyi. Tutup: Gate 3 adalah tentang benda di dalam ruangan. Citra kemudian adalah penerimaan kemudian atas baris yang disentuh citra. Jika langkah membutuhkan penyerahan kedua perangkat keras, katakan sekarang dan pisahkan pembelian. Jangan menerima penyerahan pertama seolah-olah itu penyerahan kedua. Tonggak pembayaran yang diikat pada “perangkat lunak selesai” adalah fakta komersial. Itu bukan fakta termal. Jauhkan dari lembar Gate.

## “Satu lampu merah lebih sederhana untuk operator.”

Memang lebih sederhana, dan itu menghapus alasannya. Tutup: lampu boleh merangkum. Lampu tidak boleh mengganti kata di dalam catatan. Operator yang membutuhkan kesederhanaan tetap membutuhkan catatan yang mengatakan suhu lebih, bukan gangguan, karena operator tidak akan menjadi orang yang menjelaskan jam itu bulan depan. Jika tampilan benar-benar kecil, kata dapat tinggal di ekspor dan pada pelat legenda lokal yang memetakan kode ke kalimat. Kode yang tidak dipetakan adalah gagal. Kesederhanaan yang tidak dapat dijabarkan menjadi kalimat bukan kesederhanaan. Itu kehilangan.

## “CDU akan melindunginya.”

Kadang CDU akan. Bangku uji tidak. Loop masa depan tidak. Tutup: proteksi apa pun yang hanya tinggal di CDU adalah batasan, dan batasan itu melarang sambungan tanpa pengawasan ke sumber lain, dan tidak meluluskan henti tekanan lebih atau debit rendah pada unit. Jika proyek menerima batasan itu, tulis dalam bentuk “tidak melakukan, karena itu Anda tidak boleh,” dan buat bangku uji mematuhinya. Jika proyek tidak dapat menerimanya, henti harus pindah ke unit. Tidak ada tengah di mana CDU “biasanya” ada. Biasanya bukan sensor.

## “Pabrik sudah meluluskannya.”

Dipetakan, disaksikan atau diekspor, baris demi baris, pabrik mungkin telah meluluskan beberapa baris. Tutup: pengulangan pascapengiriman atas baris yang terganggu, dan loop Anda untuk baris beban kerja mana pun yang tidak dicapai loop pabrik. Sertifikat bukan baris. Jika catatan pabrik menghilangkan gagal, itu bukan catatan. Anda tidak perlu menuduh siapa pun berbohong. Anda membutuhkan baris. Ketiadaan baris cukup untuk menjalankan ulang Gate. Menjalankan ulang lebih murah daripada klaim yang salah di aula.

## “Unit kedua identik.”

Identitas maksud desain bukan identitas benda. Tutup: unit kedua mendapat catatan. Anda boleh menyalin lembar. Anda tidak boleh menyalin paraf. Revisi citra perangkat lunak adalah bagian dari kepala. Jika seseorang ingin melewatkan, mereka dapat mengusulkan pelewatan sebagai batasan pada klaim unit kedua, bukan sebagai kemiripan. Sedikit orang yang akan menandatangani “kami tidak melihat.” Keengganan itu adalah metode yang bekerja. Biarkan bekerja. Jangan membantu mereka dengan menawarkan “pemeriksaan sekilas” yang tidak punya baris. Pemeriksaan sekilas adalah Gate pendek, tetap dengan kotak.

## “Orang asing tidak memahami sistem.”

Jika orang asing tidak dapat merekonstruksi perintah dan kisah kalor, kegagalan ada pada berkas atau ekspor, bukan pada orang asing, kecuali Anda memilih orang asing yang tidak dapat membaca tabel. Pilih seseorang yang dapat membaca tabel dan yang tidak ada dalam pembangunan. Jangan pilih seseorang yang membutuhkan tur, dan jangan pilih seseorang yang begitu jauh sehingga menolak tugas. Tutup: perbaiki nama, satuan, dan mutu sampai orang asing yang kompeten dapat menjawab. Membimbing selama uji membatalkan uji. Jika Anda mendengar diri sendiri menjelaskan suatu kolom, kolom itu gagal. Berhenti menjelaskan. Ganti namanya. Jalankan uji lagi pada berkas yang sudah diganti namanya. Larian kedua adalah yang dihitung.

## “Kami menyunting pita karena dekat.”

Dekat adalah meleset. Tutup: meleset adalah gagal atau pengabaian dengan klaim yang dikurangi, hari yang sama, revisi baru. Menyunting selama larian itu sendiri adalah baris yang gagal, baris yang mengatakan revisi tidak berubah di koridor. Anda boleh menulis pita baru sebelum percobaan berikutnya, di siang hari, dengan alasan, dan menerima terhadap pita baru. Anda tidak boleh berpura-pura pita lama terpenuhi. “Dekat” adalah cara jendela berpindah sampai sitasi menjadi hiasan. Jika pita itu sewenang-wenang, akuilah bahwa pita itu sewenang-wenang dan ganti dengan dataran hanya-catatan. Hanya-catatan lebih bersih daripada pita yang bersedia Anda sunting.

## “Beban lebih berjalan baik, mari kita sebut itu nilai terukur.”

Kunjungan bukan nilai terukur. Tutup: kalimat klaim tetap seperti tertulis kecuali Anda merancang beban kerja kontinu dan menerimanya dengan dataran, penahanan, dan kisah kalor pada tingkat itu, pada loop yang dapat menyerapnya untuk penahanan yang panjang, bukan kunjungan singkat. Jika Anda menginginkan itu, itu nominal baru, dan Gate 3 harus duduk di sana. Itu bukan promosi yang Anda berikan di akhir Gate 4 karena tidak ada yang terbakar. Tidak ada yang terbakar karena Anda pergi. Itulah gunanya batas penahanan. Hormati setelah kejadian, bukan hanya selama menit saat itu berjalan.

## “Kami membutuhkan angka untuk salindia.”

Salindia adalah cara angka karangan lolos. Tutup: salindia menyitasi spesifikasi, atau mengatakan nilai belum disitasi, atau menunjukkan bentuk himpunan dengan sel kosong. Salindia dengan angka yang masuk akal dan tanpa revisi adalah cacat dalam keluarga yang sama dengan sel beban kerja yang palsu. Jika staf komunikasi membutuhkan angka, beri mereka kalimat klaim. Jika mereka tidak dapat memakai kalimat, salindia adalah media yang salah untuk proyek ini. Biarkan salindia jelek. Salindia jelek mendapat lebih sedikit kutipan palsu.

## “Buku mengatakan kami boleh.”

Buku ini mengatakan Anda boleh menulis pemeriksaan, bukan bahwa Anda boleh melewatkannya. Tutup: tunjuk baris keputusan, bukan suasana. Jika suatu bab dan lembar tidak setuju, lembar adalah milik Anda dan bab mungkin salah. Perbaiki lembar di siang hari, atau perbaiki pembacaan Anda. Jangan menyitasi buku sebagai otoritas untuk sambungan, debit, atau pengabaian. Buku bukan pemilik antarmuka. Buku bukan kewenangan pengabaian. Siapa pun yang melambaikan buku pada sel jangan-kirim telah salah memahami buku. Bacakan daftar pematian. Lalu lakukan apa yang dikatakan lembar.

## “Kerahasiaan mencegah kami menulis beban kerja.”

Kerahasiaan mencegah Anda menerbitkan beban kerja di dalam buku dan menempelkannya ke berkas yang akan diteruskan kepada orang yang tidak seharusnya memilikinya. Kerahasiaan tidak mencegah pemilik antarmuka menulis beban kerja pada lembar proyek yang diizinkan menahannya. Tutup: lembar proyek mendapat sitasi dan nilai, di dalam sistem yang boleh menahannya. Halaman publik buku ini tetap kosong. Penerimaan tetap memakai nilai. Jika lembar proyek pun tidak dapat menahannya, Anda tidak dapat menerima, karena penerimaan tidak akan punya apa pun untuk dinilai kecuali desas-desus. Katakan itu. Proyek yang tidak dapat menuliskan beban kerjanya sendiri tidak dapat menerima pengganti. Itu masalah proyek. Jangan menyelesaikannya dengan mengarang angka publik.

## “Kebocoran kecil normal pada kalor pertama.”

Rembes pada sambungan adalah informasi. Itu bukan tradisi. Tutup: baris bocor Gate 1 gagal, sambungan diperbaiki, baris yang terganggu diulang. Kebocoran kecil yang muncul hanya ketika panas adalah tepat kebocoran yang dilewatkan uji dingin, dan itulah sebabnya klaim panas membutuhkan pemeriksaan panas. Menormalkannya akan melatih unit berikutnya untuk merembes. Itu juga akan melatih operator berdiri di samping rembes selama beban lebih, yang merupakan pelajaran yang salah di samping bagian listrik. Perbaiki sambungan. Jika sambungan tidak dapat diperbaiki di dalam keluarga yang Anda sitasi, keluarga atau pemasangan telah gagal. Ubah di siang hari.

## “Udara di dalam jalur akan keluar sendiri.”

Kadang udara pergi. Kadang udara duduk di titik tinggi dan membuat meter debit berbohong selama seluruh Gate. Tutup: keluarkan udara sebagaimana dikatakan prosedur pengisian, atau gagalkan baris pengisian. Jangan memulai dataran yang dinilai pada sendawa yang penuh harap. Sendawa selama dataran membatalkan dataran. Catat sebagai gangguan, bukan sebagai warna. Jika unit tidak dapat di-vent, itu adalah luput desain dari bab cairan. Kembali. Jangan mengompensasi dengan penahanan yang lebih panjang. Penahanan yang lebih panjang tidak mengeluarkan kantong yang terperangkap. Penahanan hanya membuat kantong itu tradisional.

## “Operator menyenggol katup, tetapi rata-rata terlihat benar.”

Perubahan kewenangan yang tidak dicatat memecah keterbandingan. Tutup: dataran gagal pada baris kewenangan. Ulangi dari susunan yang dicatat. Jika senggolan itu perlu, kalimat kewenangan salah. Revisi kalimat, lalu rancang ulang atau terima ulang. Jangan mempertahankan kalimat dan senggolan. Rata-rata menyembunyikan senggolan dan meyakinkan pembaca berikutnya bahwa jalur stabil. Pembaca berikutnya adalah untuk siapa berkas itu ada. Jangan berbohong kepada mereka dengan rerata.

## Cara menghentikan rapat yang memakan lembar

Bacakan sel jangan-kirim yang sedang coba dilarutkan rapat. Tanyakan apakah pembicara mengabaikannya. Jika ya, mereka menandatangani, dan klaim berkurang dalam revisi yang sama. Jika tidak, sel tetap berdiri, dan rapat dapat berlanjut pada baris lain. Jika mereka tidak mau menandatangani maupun membiarkan sel berdiri, rapat itu bukan tinjauan. Akhiri. Diskusi tanpa ujung adalah pengabaian dengan langkah tambahan dan tanpa tanda tangan. Anda tidak harus dramatis. Anda harus bersedia meninggalkan baris yang ditandai gagal. Gagal yang terlihat adalah proyek yang masih bersentuhan dengan kenyataan. Lulus yang lisan adalah proyek yang sudah menulis legendanya sendiri.

Tulis hasil sebelum orang berdiri. Baris berubah hanya melalui revisi. Tindakan mendapat pemilik dan tanggal. Rapat tanpa revisi yang disunting dan tanpa tanda gagal tidak terjadi, secara teknis, betapapun lama rasanya. Kirim revisi atau daftar gagal pada hari yang sama. Ingatan hari berikutnya akan melunakkan setiap henti menjadi catatan. Teks hari yang sama adalah bagian dari metode, bukan kekakuan klerikal.

## Argumen yang tidak seharusnya ditutup dengan cepat

Beberapa ketidaksepakatan nyata dan harus tetap terbuka, dengan tanggal, daripada dipaksa menjadi lulus palsu. Apakah ujung debit tinggi jendela yang disitasi dapat dicapai sasis ini adalah ketidaksepakatan nyata sampai bangku uji dapat menerapkannya. Biarkan ujung tinggi Gate 3 belum dimulai. Apakah suatu bahan kompatibel dengan pendingin yang belum disebut pemilik antarmuka harus tetap terbuka, dan harus memblokir baris bahan. Apakah jalur henti independen dari pengendali harus tetap terbuka sampai uji matikan, dan harus memblokir klaim tanpa pengawasan apa pun. Kecepatan dalam kasus itu adalah cara Anda membeli seminggu dan menjual sebulan. Baris terbuka dengan tanggal adalah benda profesional. Perlakukan sebagai benda profesional.

## Sumber publik untuk bab ini

“Kertas putih mengatakan demikian” bukan penutup. Penutup adalah edisi, sel, dan apakah teks boleh disalin. Teks tidak boleh. “ASHRAE mensyaratkan angka ini” bukan penutup sampai pembicara dapat menyebut edisi dan diizinkan menahan angka itu pada lembar proyek. Bahkan saat itu angka tidak masuk buku ini. “NVIDIA mengatakan tiga puluh kali” adalah slogan. Slogan itu tidak mengisi sel beban kerja. Arahkan pembicara ke bab 19 dan kembali ke sel yang sedang mereka coba larutkan.

## Keputusan yang dicatat

- Argumen mana di antara ini yang sudah aktif di proyek Anda, dan sel mana yang sedang dicoba dilarutkan.
- Penutup yang akan Anda pakai, tertulis sebagai suntingan lembar atau gagal, bukan sebagai slogan.
- Kebiasaan hari yang sama: revisi atau daftar gagal sebelum Anda meninggalkan ruangan.
- Baris yang secara eksplisit Anda biarkan terbuka, dengan tanggal, agar keterbukaan tidak tertukar dengan lulus.
