Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 13. Memiliki unit setelah Gate

Penerimaan adalah sehari. Kepemilikan adalah periode di mana unit tetap menjadi benda yang diuraikan berkas. Sebagian besar pengganti bergeser. Selang diubah rutenya, citra diperbarui, batasan dilupakan, dan dataran yang nyaman menjadi beban kerja yang nyata. Bab ini adalah cara Anda menjaga benda yang diterima dan berkas tetap benda yang sama. Ini tetap bukan buku proyek. Bab ini tidak menjalankan uji aula. Bab ini menjaga alat tetap jujur sampai buku itu membutuhkannya.

## Unit adalah berkas plus logam

Jika logam berubah dan berkas tidak, Anda tidak punya unit yang diterima. Anda punya keturunan. Keturunan membutuhkan Gate pada baris yang diganggu perubahan. Ini terdengar birokratis pertama kali, dan jelas pertama kali pertukaran selang menjelaskan minggu yang buruk. Tulis aturan di tempat operator dapat melihatnya: tidak ada perubahan tanpa tanda, tidak ada tanda tanpa keputusan baris yang terganggu. Tanda boleh berupa baris di log. Log adalah bagian dari berkas. Log yang tinggal di obrolan bukan log. Salin, atau berhenti menyebut obrolan itu riwayat.

Perubahan yang selalu dihitung sebagai gangguan: penggantian atau perubahan rute selang, penggantian sambungan, penggantian atau pemindahan sensor, penggantian katup, perubahan citra perangkat lunak, penggantian kontaktor atau perangkat proteksi, penggantian katup pelepas, perubahan pendingin, dan suntingan apa pun pada sel jangan-kirim. Perubahan yang sering diloloskan dan tidak seharusnya: sensor “yang sama” dari bets berbeda, klem jenis berbeda, selang yang lebih panjang yang tetap “mencapai,” tampilan yang terlihat sama dan mencatat secara berbeda. Kesamaan adalah klaim. Uji, atau jangan klaim.

Perubahan yang dapat dicatat tanpa Gate 3 penuh: penggantian label, salah ketik dokumentasi yang tidak mengubah setpoint, roda atau gagang yang tidak masuk jalur terbasahi atau jalur proteksi. Bahkan itu mendapat tanda, karena kebiasaan penting. Tim yang tidak menandai apa pun akan tidak menandai apa pun pada hari perubahan itu sebenarnya gangguan.

## Penyimpanan dan pengisian pertama berikutnya

Unit yang duduk kosong akan mengumpulkan debu di sambungan dan akan kehilangan susunan katup di ingatan orang. Sebelum penyimpanan, catat susunan dan revisi citra. Tutup apa yang dikatakan desain untuk ditutup. Jangan mengarang kimia penyimpanan. Ikuti aturan sitasi pendingin jika unit tetap basah, dan jika Anda tidak mengetahuinya, jangan simpan basah dan sebut itu netral. Penyimpanan basah pendingin yang tidak diketahui adalah eksperimen bahan. Penyimpanan kering dengan port terbuka adalah eksperimen kotoran. Tutup dan keadaan yang dicatat adalah minimum.

Pemakaian berikutnya dimulai dengan jangkauan Gate 1, bukan dengan dataran. Penyimpanan adalah gangguan yang tidak Anda saksikan. Perlakukan seperti pengiriman. Operator yang melewatkan pemeriksaan karena “kami hanya menyimpannya sebulan” adalah operator yang akan menjelaskan meter tersumbat sebagai gangguan CDU. Sebulan cukup. Seminggu cukup jika ruangan kotor. Pemeriksaan murah. Salah diagnosis tidak.

## Dataran tidak resmi

Jika operator menemukan perintah yang “bekerja lebih baik” daripada lembar, perintah itu adalah dataran baru atau kebiasaan buruk. Dataran baru membutuhkan alasan, penahanan, aturan kisah kalor, dan revisi. Kebiasaan buruk perlu dihapus dari catatan pemakai jika seseorang menulisnya di sana, dan dihapus dari folklor jika tidak. Cara Anda mendeteksi folklor adalah bertanya kepada operator baru, tanpa pembangun hadir, apa yang biasa mereka jalankan. Jika jawabannya tidak ada pada lembar, berkas sudah kalah. Perbarui lembar atau koreksi operator. Jangan mengangkat bahu. Angkat bahu adalah cara kenaikan yang nyaman di bangku uji menjadi beban kerja tidak resmi proyek, dan cara jendela yang disitasi menjadi poster.

Tinjau ini pada tanggal tinjauan batasan. Tanyakan apa yang diperintahkan pada larian nyata terakhir, jika larian telah terjadi. Bandingkan dengan lembar. Ketidakcocokan adalah temuan, meskipun larian “berjalan baik.” Berjalan baik bukan revisi.

## Firmware dan jalur henti

Jika citra perangkat lunak dapat memerintahkan kalor, catat identitasnya. Jika citra juga dapat memegang satu-satunya izin untuk menjaga kalor menyala, Anda punya desain yang diminta bab keselamatan agar tidak Anda kirim. Jika Anda mengirimnya bagaimanapun, di bawah batasan, batasan harus mengatakan bahwa perubahan citra mengulang uji matikan sebelum kalor diizinkan. Jangan “sekadar memperbarui” pengendali yang duduk di jalur henti. Pembaruan itu adalah unit baru dalam satu-satunya arti yang penting.

Tetap utamakan mengeluarkan citra dari jalur henti. Kontaktor yang membutuhkan sistem operasi yang sehat adalah kontaktor yang akan sehat dalam demo dan tidak ada dalam lorotan. Kepemilikan mencakup hak untuk menuntut modifikasi itu bahkan setelah penerimaan, jika uji matikan tidak pernah benar-benar independen. Jika Anda terlambat menemukan bahwa jalur henti bergantung pada urutan boot, hentikan pemakaian tanpa pengawasan pada hari yang sama. Tulis batasan. Jadwalkan perubahan sirkuit. Jangan menunggu jendela terencana berikutnya. Jendela yang Anda butuhkan adalah jendela sebelum kalor berikutnya.

Simpan salinan citra yang diterima di tempat yang sama dengan arsip ekspor. Unit yang dapat diperbarui dari laptop yang juga berisi tiga citra yang lebih baru akan diperbarui dari yang salah. Identitas mencakup checksum atau string versi vendor yang tertulis pada kepala. Jika string vendor samar, minta pengenal build sebelum Anda menerima. String samar adalah cara dua citra berbagi nama. Dua citra dengan satu nama akan berbagi lulus yang tidak keduanya peroleh.

## Kalibrasi dan metode pemeriksaan

Sensor melayang, dan metode pemeriksaan melayang. Perbandingan penerimaan adalah saat. Kepemilikan memutuskan apakah saat itu tetap relevan. Anda tidak membutuhkan program metrologi yang didandani sebagai sains. Anda membutuhkan aturan: sebelum larian yang akan dipakai untuk mengklaim beban kerja, metode pemeriksaan yang disebut pada lembar telah dibandingkan lagi, atau larian hanya-catatan, tidak dinilai. Larian hanya-catatan diizinkan dan berguna. Larian itu tidak boleh diajukan sebagai konfirmasi jendela.

Jika sensor diganti, perbandingan tidak opsional. Sensor baru adalah gangguan. Sensor itu dapat salah ke arah yang baru. Bias lama, jika Anda telah mencirikan satu, tidak berpindah. Hapus koreksi yang diwarisi ketika sensor berubah. Koreksi yang diwarisi adalah cara diam-diam memproduksi akurasi. Koreksi diizinkan jika tertulis, bertanggal, dan terikat pada perbandingan yang disebut. Koreksi yang tinggal di spreadsheet yang tidak dimiliki siapa pun adalah kalibrasi kedua yang tidak resmi. Hapus, atau adopsi di dalam berkas.

Meter debit yang setahun penuh cairan kotor tidak memiliki penerimaan tahun lalu. Periksa atau bandingkan. Jika Anda tidak dapat, kurangi klaim untuk larian itu. Katakan pada awal larian, bukan di kesimpulan. Kesimpulan terlalu terlambat untuk melabeli ulang dataran yang dinilai sebagai hanya-catatan. Label adalah keputusan persiapan.

## Perubahan pendingin

Pendingin yang berbeda adalah baris bahan yang baru. Seal, selang, dan logam yang ditandatangani terhadap sitasi lama tidak tertandatangani terhadap yang baru. Tutup baris lagi atau jangan isi. Mencampur pendingin karena drum ada di tangan adalah eksperimen bahan yang dilakukan di dalam pemanas Anda. Itu juga cara membuat deteksi kebocoran dan sensor suhu berbohong, jika sifatnya berubah. Makna suhu himpunan beban kerja dapat bertahan. Tanda tangan kompatibilitas tidak. Perlakukan perubahan pendingin seperti perubahan keluarga sambungan: hentikan klaim, tandatangani ulang, atau jangan jalankan kalor yang dinilai.

Jika spesifikasi yang disitasi mengubah pendingin, aturan yang sama berlaku meskipun unit senang. Kesenangan bukan tanda tangan. Pemilik antarmuka menandatangani lagi, atau batasan mendapat kalimat bahwa unit belum ditinjau terhadap pendingin baru dan tidak boleh diisi dengannya.

## Siapa yang diizinkan memerintahkan kalor

Penerimaan menyebut seorang operator. Kepemilikan harus terus menyebut satu, atau menyebut peran dengan kualifikasi yang lebih dari “pernah ada di ruangan sekali.” Kualifikasi itu praktis: dapat menemukan henti lokal, dapat membaca susunan katup, dapat memulai ekspor sebelum kalor, dapat mengucapkan kalimat klaim dan satu batasan tanpa membuka binder. Jika seseorang tidak dapat melakukan itu, mereka boleh membantu dan tidak boleh memerintah. Ini bukan serikat. Ini cara menjaga dataran tidak resmi dan ekspor yang dilewati agar tidak menjadi budaya pribadi sif malam.

Tulis nama atau peran di catatan pemakai. Perbarui ketika orang pergi. Catatan yang masih menyebut orang yang sudah pergi adalah berkas yang mulai membusuk. Busuk di catatan pemakai adalah indikator awal. Himpunan beban kerja biasanya berikutnya.

## Ketika revisi antarmuka bergerak

Bab beban kerja sudah mengatakan: tandai setiap sel masih di dalam, tidak lagi di dalam, atau tidak diketahui. Kepemilikan adalah saat aturan itu terjadi atau dilupakan. Ikat tinjauan pada tanggal tinjauan batasan dan pada surat apa pun yang mengumumkan revisi baru. Pengumuman bukan tinjauan. Tinjauan adalah sel yang ditandai. Jika tidak ada yang memiliki pengumuman, Anda akan mendengar revisi baru dari sambungan yang gagal. Tetapkan pemilik pada kepala sekarang, selagi revisi lama masih yang Anda terima terhadapnya.

Jika revisi baru menarik suatu sel ke luar apa yang Anda bangun, pilih batasan, modifikasi, atau klaim yang dijatuhkan. Jangan pilih “kami akan berhati-hati.” Hati-hati bukan sel. Modifikasi membuka kembali Gate yang disentuh perubahan logam. Ukuran selang baru adalah perubahan jalur cairan. Pita debit baru mungkin perubahan bangku uji dan perubahan Gate 3. Jendela suhu baru mungkin perubahan bahan dan katup pelepas. Baca revisi untuk apa yang diganggunya. Jangan membacanya hanya untuk angka yang bergerak di salindia. Salindia menekankan apa yang dianggap menarik penulis. Unit Anda mungkin peka terhadap kalimat yang dihilangkan salindia. Pemilik membaca dokumen, bukan salindia.

## Insiden

Insiden, untuk buku ini, adalah setiap kali kalor tetap menyala ketika seharusnya padam, setiap kebocoran, setiap katup pelepas terangkat, setiap episode data usang yang dipakai dalam dataran yang dinilai, setiap kejut atau pemutus yang trip yang tidak dipahami, setiap selang yang berubah bentuk di bawah tekanan. Insiden adalah gangguan plus pelajaran. Berkas mendapat paragraf: apa yang terjadi, henti mana yang bekerja atau tidak, klaim apa yang dikurangi sampai ada perbaikan, baris mana yang akan diulang. Insiden yang hanya tinggal di ingatan akan diulang sebagai kisah dengan henti yang disunting keluar. Tulis pada hari yang sama, dengan nada yang sama seperti Gate yang gagal. Prosa tenang. Tidak ada paragraf menyalahkan. Paragraf menyalahkan adalah cara fakta dinegosiasikan pergi.

Jika insiden menunjukkan bahwa suatu henti bergantung pada jaringan, kalor tanpa pengawasan berakhir sampai sirkuit berubah. Jangan “memantau lebih hati-hati” sebagai perbaikan. Pemantauan adalah hal yang baru saja gagal menjadi henti. Perbaikan adalah henti pada unit.

## Penghentian pakai

Unit yang tidak lagi dapat memenuhi klaim harus kehilangan klaimnya, bukan diam-diam dipakai untuk pekerjaan yang lebih kecil tanpa kalimat baru. Pekerjaan yang lebih kecil diizinkan. Pekerjaan itu adalah klaim baru, yang pendek: unit ini boleh dipakai sebagai boneka perpipaan dengan kalor dihambat, atau sebagai sumber hanya-catatan debit rendah, atau tidak sama sekali. Biarkan penerimaan lama di berkas sebagai sejarah. Jangan biarkan di kepala seolah-olah masih berlaku. Orang akan menemukan kepala dan mengabaikan sejarah. Taruh klaim saat ini di baris pertama. Taruh klaim lama di bawah tanda digantikan.

Pembuangan atau penjualan kembali tidak mencakup menyerahkan berkas yang penuh data tapak orang lain. Kupas berkas sampai metode milik unit dan batasannya sendiri, atau serahkan tidak lain peringatan bahwa unit tidak diterima. Berkas yang bepergian dengan nama pelanggan dan gambar bukan kebaikan bagi pemilik berikutnya. Itu kebocoran yang Anda pilih di akhir. Pemilik berikutnya membutuhkan henti dan batasan jika Anda memberi mereka apa pun. Mereka tidak membutuhkan alamat proyek Anda.

## Apa yang bukan kepemilikan

Kepemilikan bukan alasan untuk membuka kembali desain setiap minggu. Bukan pengganti buku uji aula. Bukan kultus kalibrasi yang tidak pernah berjalan. Kepemilikan adalah seperangkat kebiasaan kecil yang menjaga Gate agar tidak kedaluwarsa dalam diam: tandai perubahan, ulangi baris yang terganggu, jaga dataran tidak resmi agar tidak menjadi beban kerja, ulangi uji matikan ketika jalur henti mungkin telah berubah, baca revisi antarmuka baru terhadap sel, tulis insiden pada hari terjadinya.

Jika Anda hanya melakukan satu di antaranya, tulis insiden dan tandai perubahan selang. Dua itu mencegah kebohongan terburuk. Yang lain mencegah yang lambat. Unit dapat gagal karena drama atau karena pergeseran. Gate adalah untuk hari ketika Anda masih dapat melihat drama datang. Kepemilikan adalah untuk pergeseran.

## Komposit: pertukaran selang yang membantu

Selang aus. Orang yang membantu menggantinya dengan yang lebih panjang dari kotak yang salah, merutekannya sebaik yang mereka bisa, dan tidak menandai log karena unit “sama saja, hanya selang baru.” Dataran yang dinilai berikutnya menunjukkan debit yang tidak dapat dijelaskan lembar. CDU disalahkan. Selang adalah gangguan yang untuknya aturan ditulis. Perbaikan setelah kejadian tetap perbaikan: hentikan klaim, lihat perutean, bandingkan bahan dengan sitasi pendingin, ulangi jangkauan dan dataran yang terpengaruh. Perbaikan sebelum kejadian adalah budaya yang memperlakukan selang sebagai bagian dari benda yang diterima. Bangun budaya itu dengan log, bukan dengan pidato. Orang mengikuti log yang benar-benar dibaca seseorang. Baca pada tanggal tinjauan. Log yang tidak dibaca siapa pun adalah buku harian.

## Komposit: citra yang diam

Pengendali diperbarui “hanya untuk font tampilan” saat makan siang. Perubahan font berbagi citra dengan perubahan keadaan bawaan setelah reboot. Lorotan daya berikutnya mengembalikan unit ke suatu perintah. Tidak ada yang menghubungkan lorotan dengan makan siang. Uji matikan, diulang karena citra berubah, akan menghubungkan keduanya dalam lima menit, sebelum lorotan. Kepemilikan adalah keputusan untuk memperlakukan makan siang sebagai gangguan bahkan ketika orang yang membawa laptop yakin itu hanya font. Kepastian mereka bukan uji. Uji adalah ujianya.

## Sumber publik untuk bab ini

Ketika edisi yang disitasi bergerak, tanggal bibliografi bergerak bersamanya. Nama generasi publik NVIDIA dapat berubah sementara logam Anda tidak. Edisi ASHRAE dan edisi kode bergerak pada kalender mereka sendiri. Kepemilikan adalah tinjauan yang menandai setiap sel masih di dalam, tidak lagi di dalam, atau tidak diketahui. Anda tidak mengunduh PDF baru ke dalam alat dan memintanya memperbarui buku. Anda membaca edisi yang Anda lisensi untuk dibaca, dan Anda menyunting lembar Anda.

## Keputusan yang dicatat

- Rumah log perubahan, dan daftar perubahan yang selalu dihitung sebagai gangguan.
- Orang yang memerintahkan kalor, dan empat hal yang harus dapat mereka lakukan.
- Pengenal citra di kepala, dan aturan bahwa perubahan citra mengulang uji matikan jika citra dapat menahan kalor menyala.
- Pemilik tinjauan revisi antarmuka, dan tanggal tinjauan batasan berikutnya.
- Klaim saat ini di baris pertama, dengan klaim yang digantikan ditandai, tidak dihapus.
