Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 16. Tinjauan yang dapat Anda jalankan pada draf orang lain

Anda akan diberi catatan desain, penawaran, atau draf lembar penerimaan dan ditanya apakah itu cukup untuk membangun atau membeli. Bab ini adalah pemeriksaan yang Anda jalankan sebelum menjawab. Bab ini sengaja mengulang bab-bab sebelumnya. Pengulangan di sini adalah intinya. Tinjauan yang memercayai struktur penulis akan melewatkan henti yang hilang. Tinjauan yang berjalan di sel yang sama setiap kali tidak akan. Pakai juga pada lembar Anda sendiri, sehari setelah Anda menulisnya, ketika kalimat sudah dingin.

## Halaman pertama

Temukan kalimat klaim. Jika tidak ada, hentikan tinjauan dan minta. Jangan merekonstruksinya dari paragraf pemasaran. Klaim yang direkonstruksi akan lebih ramah daripada yang layak diterima lembar. Jika klaim mengatakan unit menggantikan CDU, atau menerima aula, atau membuktikan peralatan IT, klaim itu produk yang salah. Katakan demikian di komentar pertama. Segala yang lain sekunder sampai klaim menyusut menjadi pengganti termal dan hidraulik sisi rak, atau menjadi sesuatu yang lebih kecil yang dinamai secara jujur.

Temukan baris sitasi. Judul dan revisi, atau tidak diketahui yang bertanggal. Draf yang punya nilai dan tanpa sitasi tidak lebih lengkap daripada draf yang punya kosong. Draf itu kurang aman. Komentar: sumberkan setiap nilai atau hapus. Jangan menyarankan pengganti “tipikal.” Tipikal adalah cara Anda menjadi penulis angka yang tidak Anda miliki.

Temukan blok batasan. Jika hilang, draf belum dimulai. Jika hanya berisi keluhan komersial, blok itu hilang. Benihkan komentar: kalor tanpa pengawasan, beban lebih sebagai nilai terukur, titik pembanding, definisi cadangan, citra di jalur henti. Tanyakan yang mana di antaranya yang benar-benar dipenuhi desain. Jawaban menjadi batasan atau Gate. Jawaban tidak menjadi jaminan di surat balasan.

## Enam fungsi, memburu kelalaian

Cari di draf pengaturan debit. Jika Anda menemukan katup yang disebut hanya di daftar bagian, fungsi tidak dispesifikasi. Minta kalimat kewenangan. Jika kalimat hilang, draf adalah tumpukan bagian. Jangan membantu mereka dengan menulis kalimat sendiri di margin dan menyebut tinjauan selesai. Suruh mereka menulisnya. Kalimat yang Anda tulis untuk mereka tidak akan menjadi kalimat yang mereka bangun.

Cari kedua suhu dan kata yang melokasikannya. “Sensor suhu” tanpa nama aliran gagal tinjauan. Tanyakan sensor mana yang boleh memutus kalor, dan apa yang dilakukan sensor yang gagal. Jika draf mengatakan pengendali yang akan memutuskan, minta uji matikan. Pengendali tidak menjawab uji matikan. Sirkuit yang menjawab.

Cari debit dapat dibaca sebagai sesuatu yang berbeda dari debit dapat diatur. Draf sering menspesifikasi katup modulasi dan lupa meter, atau menspesifikasi meter pada jalur yang salah. Tanyakan jalur mana yang menjadi jalur pengganti. Jika ada cabang, tanyakan apakah setiap cabang yang diperintahkan punya meter. Meter header dengan kalor cabang yang independen adalah komentar, bukan selisih kecil. Itu kisah palsu yang menunggu tanggal.

Cari tekanan. Draf menyukai satu manometer. Minta dua sisi selisih, atau pengurangan eksplisit atas klaim hidraulik. Jangan biarkan ikon manometer pada rendering menutup sel.

Cari dataran menurut nama. Jika Anda hanya menemukan rentang persentase, langkah tidak dispesifikasi. Minta daya terukur di ekspor. Minta kenaikan mendadak sebagai sesuatu yang berbeda dari penahapan. Jika mereka mengatakan penahapan adalah kenaikan, minta mereka menyebutnya landaian dan berhenti memakai kata yang lain. Kosakata adalah Gate. Kosakata yang salah akan disalin ke skrip.

Cari teks alarm. Jika satu-satunya kata adalah gangguan, baris proteksi gagal tinjauan meskipun kontaktor ada. Minta indikasi lokal dengan jaringan mati. Minta kunci. Pertanyaan ini terasa seperti pertanyaan perangkat lunak. Pertanyaan ini pertanyaan henti. Terus tanyakan sampai jawabannya perilaku, bukan nama produk.

## Jalur cairan, memburu suvenir

Cari nomor bagian yang tidak terikat pada sitasi. Komentar: suvenir, hapus atau sitasi. Cari cadangan yang tidak tergambar melalui bagian kalor. Komentar: sumbat, bukan cadangan, atau gambar. Cari selang yang diuraikan sebagai “dirutekan di lapangan.” Komentar: larangan perutean dan tampilan bertekanan pada posisi pakai, atau terima bahwa Gate 1 tidak dapat lulus di pabrik. Cari bos sensor yang diuraikan sebagai “dekat” keluaran. Dekat adalah cabang buntu sampai terbukti lain. Minta diagram.

Cari primer dan sekunder yang dipakai tanpa baris glosarium. Tanyakan sisi mana yang diduduki unit. Jika draf menunjukkan unit di antara chiller dan rak dengan cara yang menjadikannya CDU, klaim telah melayang. Tunjuk halaman pertama. Jangan menggambar ulang sistem mereka untuk mereka. Suruh mereka menghapus bagian yang tidak ada dalam lingkup. Penghapusan lingkup adalah kebaikan peninjau. Membiarkan bagian tambahan tetap ada adalah cara bagian itu dibangun lalu disalahkan pada Anda.

## Jalur kalor, memburu penggabungan

Temukan kalimat kewenangan. Jika satu katup menetapkan kalor dan debit, cari batasan penggabungan yang tertulis. Jika tidak ada, draf mengklaim kendali independen yang tidak dimilikinya. Komentari batasan dalam bentuk “tidak melakukan, karena itu Anda tidak boleh” agar mereka dapat menempelnya jika setuju. Jika mereka tidak setuju, mereka berutang bypass atau kewenangan kedua. Jangan merancang bypass di komentar tinjauan melampaui tugas yang dilakukannya. Anda bukan fabrikator mereka. Anda pemeriksa.

Temukan servis modul. Jika draf mengatakan modular dan tidak mengatakan apakah loop dikuras, komentari kelalaian. Modul tersegel diizinkan. Modul yang tersirat dapat diservis tetapi sebenarnya tersegel adalah cacat klaim. Tanyakan yang mana yang mereka maksud. Suruh mereka memilih sebelum logam. Setelah logam, memilih mahal, dan orang memilih kisah yang cocok dengan benda, bukan dengan kebutuhan.

Temukan uji keadaan aman. Jika tidak ada, tambahkan sebagai baris Gate di komentar Anda, bukan sebagai saran. Perintah nol. Matikan daya kendali. Sakelar pemisah lokal versus perintah jarak jauh. Draf yang tidak dapat menampung baris itu belum siap untuk pembelian yang mencakup penerimaan. Draf itu mungkin siap untuk kajian. Labeli kajian agar tidak ada yang menjadwalkan truk.

## Keluaran data, memburu cat

Cari kata nilai terakhir, tahan, timeout, dan mutu. Jika tidak ada yang muncul, tanyakan pertanyaan data usang secara langsung. Jika jawabannya nama merek, tanyakan lagi. Merek bukan perilaku. Cari format ekspor. Jika satu-satunya keluaran adalah layar, uji orang asing tidak dapat lulus. Komentari itu. Cari alamat bawaan dan tabel register yang disalin dari pekerjaan lain. Suruh mereka mengeluarkan itu dari dasar desain dan menaruhnya di lampiran yang tidak memimpin. Peta yang memimpin dokumen adalah yang akan dibangun, dan fungsi akan mengikuti peta meskipun peta adalah dialek yang salah.

Cari tindakan alarm. Tabel kode tanpa tindakan adalah cincin dekoder, bukan desain proteksi. Tanyakan apa yang dilakukan setiap kode pada kalor. Jika mereka tidak tahu, kode belum siap dikirim di dalam unit. Kode dapat tetap menjadi daftar debug pribadi. Labeli debug agar tidak dikira daftar titik.

## Keselamatan, memburu ketergantungan

Untuk masing-masing dari lima henti, tanyakan lima pengisi: penyebab, tindakan, indikasi lokal, catatan, perilaku sensor gagal. Draf yang menjawab tiga bukan “sebagian besar aman.” Dua pengisi yang hilang adalah tempat insiden akan tinggal. Ketergantungan tekanan lebih pada CDU adalah batasan atau perangkat. Deteksi kebocoran yang hanya titik perangkat lunak adalah laporan. Uji listrik yang “sesuai kode” tanpa menjadi baris pada lembar tidak akan ada di catatan. Interlock katup salah yang berupa prosedur perlu ada pada lembar larian dan lembar penerimaan sekaligus. Komentari yang hilang. Jangan menerima “kami punya budaya keselamatan” sebagai pengisi. Budaya bukan perilaku sensor gagal.

## Lembar penerimaan, memburu narasi

Jika dokumen penerimaan adalah paragraf, itu bukan lembar. Minta kotak. Jika kotak ada, periksa bahwa Gate 3 tidak dapat diparaf sementara Gate 1 punya gagal. Periksa bahwa belum dimulai adalah status yang nyata. Periksa bahwa penahanan beban lebih ada sebelum hari itu, di draf, bukan sebagai “akan disepakati.” Disepakati pada hari itu berarti disunting pada hari itu. Periksa orang asing. Jika tidak ada orang asing yang disebut, independensi catatan sudah terbatas. Batasan itu dapat diterima hanya jika tertulis. Batasan itu tidak dapat diterima sebagai kelalaian yang Anda perbaiki dengan menjadi teliti sendiri. Penulis yang teliti adalah cara pemeriksaan independen dilewati.

Lihat baris pengabaian. Jika siapa pun pada hari itu boleh mengabaikan, lembar akan bergerak. Komentari aturan yang lebih ketat. Jika pemilik komersial yang harus mengabaikan, katakan demikian, dan katakan klaim berkurang dalam suntingan yang sama. Jalur pengabaian yang mempertahankan klaim adalah lubang. Tunjuk lubang. Jangan malu menyebutnya lubang. Kata itu akurat, dan kata yang lebih lunak akan dipakai untuk mempertahankan lubang.

## Daftar berkas, memburu suvenir jenis lain

Tanyakan butir penyerahan mana yang ada: klaim, persyaratan, beban kerja, diagram, daftar titik, catatan penerimaan, batasan, catatan pemakai, arsip ekspor. Paket draf yang punya rendering dan penawaran punya dua butir, dan tidak satu pun ada di daftar. Sebut daftar. Jangan menilai rendering. Menilai rendering mengajar penulis bahwa rendering adalah hasil serahan. Diam pada rendering, dan komentar pada daftar, mengajar yang sebaliknya.

Jika paket mencakup nama tapak, alamat, atau daftar titik proyek lain, suruh mereka menghapus itu sebelum berkas beredar. Komentar itu bukan sikap rewel. Itu perbedaan antara berkas unit dan kebocoran. Anda dapat membuatnya tanpa mengulang isi rahasia di komentar Anda. “Hapus pengenal tapak” cukup. Jangan mengutip pengenal kembali untuk membuktikan Anda melihatnya.

## Cara menulis tinjauan agar dapat dipakai

Nomori komentar. Ikat masing-masing pada sel atau sel yang hilang. Jangan menulis esai yang harus ditafsirkan. “Baris debit: tidak ada jalur pengganti yang disebut. Kalimat kewenangan hilang. Tidak dapat lulus tinjauan sampai keduanya ada.” Itu komentar. “Pertimbangkan memperjelas filsafat debit mengingat praktik terbaik” bukan komentar. Itu cara menghindari gagal. Tinjauan yang menghindari gagal menghasilkan draf yang menghindari Gate. Bersikap lugas. Bersikap spesifik. Bersedia mengatakan draf adalah kajian, bukan paket bangun.

Pisahkan komentar penghalang dari catatan. Komentar penghalang adalah yang, jika diabaikan, membuat klaim palsu atau Gate tidak dapat dijalankan. Catatan adalah segala yang lain. Penulis akan mencoba membersihkan catatan dan menyatakan tinjauan ditutup. Aturannya: komentar penghalang ditutup, atau klaim dikurangi, atau tinjauan tidak ditutup. Taruh aturan itu di kepala tinjauan Anda agar tidak dapat dikelola pergi di pelacak yang menghitung komentar sebagai setara.

Jangan menyisipkan angka curian sebagai contoh isi kosong mereka. Jika Anda punya sitasi di meja Anda sendiri, Anda boleh menunjuk judul dan revisi. Anda tidak boleh menyalin nilai ke surat tinjauan dan menciptakan beban kerja kedua yang tidak resmi. Surat diteruskan. Nilai yang diteruskan menjadi standar yang dihabiskan buku ini untuk menolak diciptakan. Tunjuk. Jangan tempel.

## Setelah tinjauan

Penulis merevisi lembar atau menerima klaim yang dikurangi. Anda membaca ulang hanya komentar penghalang. Jangan membaca ulang seluruh draf seolah-olah baru, atau Anda akan menggeser gawang dengan selera baru. Komentar penghalang baru diizinkan jika revisi menciptakan lubang baru. Komentar penghalang baru tidak diizinkan karena Anda memikirkan kalimat yang lebih baik. Kalimat yang lebih baik dapat menunggu revisi berikutnya. Gawang yang bergerak setiap tinjauan mengajar penulis bahwa sel tidak nyata. Sel nyata. Selera Anda tidak.

Ketika komentar penghalang ditutup, katakan demikian dalam satu baris. Jangan menambahkan restu atas desain. Anda tidak merestui desain. Anda tidak menemukan penghalang tersisa terhadap klaim sebagaimana sekarang tertulis. Kalimat itu lebih sempit, dan itu satu-satunya yang harus Anda tandatangani. Restu akan dikutip sebagai penerimaan. Anda belum menerima unit. Anda telah menerima kesiapan lembar untuk dipakai pada unit. Gate tetap harus terjadi pada logam.

## Memakai bab ini pada hari itu

Pemeriksaan yang sama bekerja pada pagi penerimaan, dengan benda alih-alih draf. Klaim tetap cocok dengan logam. Sitasi tetap yang ada di kepala. Batasan tetap benar tentang selang yang dapat Anda lihat. Enam fungsi tetap punya tempat untuk tinggal di catatan. Jika pemeriksaan pagi gagal, hari itu adalah hari perbaikan. Memulai Gate 3 bagaimanapun adalah kegagalan tinjauan yang untuknya bab ini ada. Benda tidak mengalahkan lembar karena berat. Berat bukan bukti. Lembar adalah bukti apa yang Anda maksudkan. Gate adalah bukti apa yang Anda punya. Keduanya harus ada. Tidak satu pun menggantikan yang lain.

## Sumber publik untuk bab ini

Komentar penghalang mencakup tabel, figur, atau paragraf yang ditempel dari ASHRAE, dari datasheet NVIDIA, atau dari kode. Obatnya adalah sitasi dalam bentuk yang disyaratkan bab 19, dan penghapusan tempelan. Jangan mengganti tempelan dengan parafrase Anda sendiri atas halaman yang sama. Parafrase tabel berlisensi adalah cara tinjauan menciptakan turunan yang dilarang kebijakan. Tunjuk. Jangan ketik ulang.

## Keputusan yang dicatat

- Komentar penghalang dipisahkan dari catatan, dengan aturan tutup bahwa catatan tidak mengalahkan penghalang dalam suara.
- Penolakan untuk menempelkan nilai ke surat tinjauan.
- Tutup satu baris yang tidak merestui desain.
- Pemeriksaan pagi penerimaan, dijalankan sebelum Gate 3, meskipun lembar ditinjau bulan lalu.
