Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 17. Sebelum logam, dan kapan berhenti

Ada periode, setelah lembar ada dan sebelum siapa pun memesan pemanas, ketika proyek masih dapat berhenti dengan murah. Bab ini tentang periode itu. Tim menyia-nyiakannya pada rendering karena rendering terasa seperti kemajuan dan sitasi kosong terasa seperti penundaan. Sitasi kosong adalah kemajuan. Rendering adalah penundaan, didandani sebagai gambar kotak yang belum Anda peroleh.

## Paket minimum yang membenarkan pesanan

Anda boleh memesan logam ketika kalimat klaim stabil, enam fungsi punya sel jangan-kirim, himpunan beban kerja disitasi atau secara eksplisit hanya-catatan tanpa nilai palsu, kalimat kewenangan tertulis, jalur henti disketsa cukup jauh untuk menjalankan uji matikan, dan baris penerimaan ada sebagai kotak. Anda tidak boleh memesan logam karena vendor punya slot di jalur produksi dan slot terasa langka. Kelangkaan adalah fakta komersial. Kelangkaan tidak mengisi sel. Jika slot akan hilang, pilihan yang jujur adalah melewatkan slot atau memesan hanya apa yang dibenarkan sel yang selesai, dengan sisanya sebagai pelepasan kemudian. Pesanan parsial adalah alat yang sah. Pesanan penuh terhadap lembar parsial adalah cara sel yang hilang dirancang oleh pabrik, untuk keuntungan mereka, selagi Anda masih mencari revisi antarmuka.

Tulis pesanan agar menunjuk revisi lembar, bukan percakapan. “Sesuai diskusi kami” bukan rujukan teknis. Daftar pengecualian dilampirkan. Uji pabrik, jika Anda membayarnya, dipetakan ke baris Gate di dalam pesanan, agar sertifikat tidak dapat diganti kemudian. Penyerahan mencakup butir berkas, bukan hanya peti. Peti yang tiba tanpa daftar titik dan catatan pemakai adalah penyerahan parsial. Katakan itu di pesanan, atau Anda akan diberi tahu dokumen adalah kebaikan. Dokumen bukan kebaikan. Dokumen adalah cara unit tetap menjadi benda yang diterima. Dokumen kebaikan tiba terlambat dan salah. Dokumen kontraktual tiba dengan revisi yang Anda sebut.

## Apa yang dapat Anda bangun selagi sitasi terbuka

Anda dapat membangun dan menerima jalur henti, perilaku ekspor, servis modul, dan prosedur pengisian. Itu tidak membutuhkan jendela debit rak. Anda tidak dapat menerima klaim beban kerja, keluarga sambungan, atau bahan selang. Tandai butir terbuka belum dimulai. Bengkel yang menganggur tetap dapat menjalankan Gate 2 pada umpan bangku uji yang telah Anda uraikan. Bengkel yang menganggur tidak seharusnya mengarang sambungan “agar ada sesuatu untuk diuji.” Sesuatu untuk diuji bukan alasan untuk membekukan suvenir ke dalam perangkat keras. Tutup dan adaptor yang jelas sementara, dilabeli bukan antarmuka, diizinkan jika labelnya fisik, bukan catatan di laci. Adaptor sementara yang terlihat seperti port jadi akan dipakai sebagai port jadi. Cat status sementara padanya. Jelek berguna.

Jika sitasi yang terbuka adalah pendingin, Anda tidak mengisi unit dengan fluida yang nyaman dan menyebut baris bahan selesai. Anda boleh menguji tekanan dengan fluida yang dinyatakan pembangun, dan Anda membatasi uji itu pada “menahan tekanan dengan fluida ini,” bukan “kompatibel dengan pendingin layanan.” Batasan ditulis sebelum uji, agar laporan uji tidak dapat menumbuhkan kalimat kompatibilitas di kesimpulannya. Laporan menumbuhkan kalimat seperti itu ketika kepala samar. Buat kepala sempit.

## Berhenti

Berhenti adalah hasil. Lembar yang sitasi antarmukanya tidak akan ada sebelum uji aula tidak membenarkan bank beban yang mengklaim mewakili antarmuka itu. Beli pemanas jika Anda membutuhkan kalor. Jangan membeli klaim. Jalur henti yang tidak dapat dibuat independen dari reboot tidak membenarkan dataran tanpa pengawasan. Jalankan dengan pengawasan, atau jangan jalankan. Bangku uji yang tidak dapat mencapai debit yang disitasi tidak membenarkan lulus pada debit itu. Kurangi klaim atau ubah bangku uji. Ini pematian, diterapkan pada jadwal. Jadwal akan menyebutnya penundaan. Berkas harus menyebutnya henti. Pakai kata yang lebih pendek di laporan status agar kisah yang lebih panjang tidak dapat dibulatkan menjadi “sesuai jalur.”

Henti harus menamai sel, orang yang memiliki masukan yang hilang, dan tanggal Anda akan melihat lagi. Henti tanpa ujung adalah cemberut. Henti dengan tanggal adalah rencana. Jika tanggal lewat dan masukan masih hilang, henti berubah menjadi klaim yang dijatuhkan, bukan menjadi pengabaian yang berpura-pura masukan tiba. Pengabaian adalah untuk sel yang telah Anda putuskan untuk dijalani tanpa. Pengabaian bukan untuk sel yang Anda harap akan muncul. Harapan bukan revisi.

## Apa arti “buku cukup”

Anda tidak membutuhkan bab lain untuk mulai. Anda membutuhkan dua lembar. Jika Anda masih membaca berurutan dan belum membuka berkas kosong untuk daftar persyaratan, berhenti membaca dan buka. Bab-bab kemudian akan tetap di sini. Bab-bab itu tidak berguna bagi pembaca yang tidak punya lembar untuk ditekan. Tim yang menyelesaikan buku dan mulai rendering telah memakai buku sebagai penundaan. Tim yang menyelesaikan bab 1 dengan baris terdraf untuk setiap fungsi telah memakainya sebagai alat. Jadilah tim kedua, meskipun baris jelek. Baris jelek dapat ditinjau. Selera kosong tidak.

Ketika Anda mulai, simpan kalimat klaim di tempat laporan status dapat melihatnya. Laporan status menyukai persentase. Beri mereka persentase baris Gate yang lulus jika harus, dan beri mereka klaim di baris yang sama, agar persentase tinggi tidak dapat dikutip tanpa batasan yang menyertainya. Persentase tanpa klaim adalah kartu skor berbobot dalam setelan baru. Anda sudah memutuskan kartu skor tidak mengalahkan sel yang gagal dalam suara. Jangan biarkan dasbor melakukannya sebagai gantinya.

Kerja adalah lembar, logam, Gate, dan berkas, dijaga sebagai benda yang sama selama Anda memakai unit. Buku ini berakhir di tempat kerja itu dimulai. Jika kerja menghasilkan pematian, tulis pematian dan hentikan klaim. Kalimat itu adalah metode terakhir di buku, dan yang paling sering dilewati, karena tidak terlihat seperti kemajuan. Itu kemajuan. Klaim palsu yang dihapus adalah keping rekayasa yang selesai. Klaim palsu yang diilustrasikan bukan.

## Sumber publik untuk bab ini

Anda boleh memesan logam untuk jalur henti dan ekspor selagi sitasi terbuka. Anda tidak boleh memesan keluarga sambungan atau bahan selang terhadap kertas putih yang belum Anda baca dalam salinan berlisensi, dan Anda tidak boleh mengisi sel itu dengan angka yang diekstrak alat dari satu. Revisi datasheet NVIDIA yang terbuka memblokir klaim antarmuka. Edisi kode yang terbuka memblokir klaim listrik. Judul pendinginan cairan ASHRAE yang terbuka memblokir sel mana pun yang berpura-pura telah menyelesaikan mutu air atau nama loop. Sisa unit tetap dapat dibangun sebagai kajian. Sebut kajian.
