Terjemahan berbantuan AI dari edisi bahasa Inggris.

# 18. Baca ini dua kali

Beberapa kalimat di buku ini mudah disetujui dan mudah dilewati ketika hari menjadi keras. Kalimat itu dikumpulkan di sini agar Anda dapat membacanya lagi dengan lembar terbuka. Jika suatu kalimat tidak cocok dengan baris pada lembar Anda, tambahkan baris atau jatuhkan kalimat dari proyek Anda. Jangan mempertahankannya sebagai keyakinan.

Bank beban menggantikan kalor sisi rak dan hidraulika sisi rak. Bank beban tidak menggantikan CDU, aula, atau peralatan IT. Jika baris status mengklaim lebih, baris status yang salah, bukan batasnya.

Enam fungsi, atau pengurangan yang tertulis: debit dapat diatur, kedua suhu dapat dibaca, debit dapat dibaca, tekanan dapat dibaca, kalor dalam langkah, suhu lebih yang menghentikan dan mengalarm. Brosur yang memenuhi lima belum memenuhi lembar. Sebut yang mana yang hilang.

Beban kerja adalah himpunan. Daya tanpa debit, debit tanpa suhu, suhu tanpa tanda selisih, tekanan tanpa sisi tinggi dan sisi rendah yang disebut: masing-masing adalah kisah palsu dengan wajah yang akrab. Luluskan himpunan atau kurangi klaim. Jangan meluluskan wajah yang akrab.

Debit sisi rak yang tinggi adalah alasan unit ini bukan pemanas yang lembut. Buku tidak memberi Anda debit. Sitasi yang memberi. Sitasi kosong bukan izin untuk menulis yang masuk akal.

Isolasi punya keadaan yang terlihat. Cadangan terpasang pipa ke beban kerja yang sama atau bukan cadangan. Selang dibuktikan pada perutean yang akan Anda pakai, pada tekanan, bukan tergulung di bangku uji. Keluarga sambungan datang dari spesifikasi yang saat itu berlaku, bukan dari proyek terakhir dan bukan dari buku ini.

Dataran kalor adalah daya terukur yang ditahan selama penahanan. Persen adalah permintaan. Kenaikan mendadak yang diam-diam penahapan tersembunyi adalah landaian. Sebut landaian. Modul keluar sebagaimana dikatakan lembar, atau lembar berubah. Hilangnya kendali memutus kalor. Buktikan dengan mematikan daya kendali, bukan dengan membaca skema.

Ekspor menandai data usang. Nilai terakhir yang diulang dengan stempel waktu baru adalah keluaran data yang gagal, meskipun angkanya masuk akal. Uji orang asing adalah bukti. Membimbing orang asing menggagalkan bukti.

Henti lokal mengesampingkan perintah jarak jauh yang macet. Henti yang meminta izin kepada jaringan bukan henti. Suhu lebih, tekanan lebih, kebocoran, gangguan listrik, dan katup yang salah masing-masing punya perilaku sensor gagal. “CDU akan menangkapnya” adalah batasan, bukan perangkat.

Empat Gate, berurutan. Larian kalor tidak memperbaiki tekukan. Sertifikat pabrik tidak memperbaiki baris yang hilang. Belum dimulai bukan lulus. Pita yang disunting di koridor adalah aturan revisi yang gagal. Kunjungan beban lebih bukan nilai terukur baru.

Berkas dan logam adalah benda yang sama. Pertukaran selang, perubahan citra, perubahan pendingin, dan revisi antarmuka baru adalah gangguan. Ulangi baris yang disentuhnya. Dataran tidak resmi adalah beban kerja yang tidak diterima. Tulis insiden pada hari yang sama.

Tidak ada nama tapak, tidak ada nomor bagian, tidak ada alamat, dan tidak ada setpoint yang tidak diterbitkan yang termasuk di bab publik atau di surat tinjauan yang akan diteruskan. Sitasi dokumen. Jangan mencucinya.

Jika Anda membutuhkan angka curian agar halaman terlihat selesai, halaman adalah cacat. Kosong yang dapat Anda jelaskan adalah benda profesional yang selesai. Kosong yang terisi yang tidak dapat Anda sumberkan bukan.

Ketika pematian muncul, hentikan klaim. Berhenti adalah metode. Kemajuan yang mempertahankan klaim palsu bukan kemajuan. Itu rendering kemajuan, dan buku ini sudah menolak menjadi rendering itu.

Baca kalimat klaim pada lembar Anda. Jika Anda tidak dapat, Anda belum selesai dengan bab 1, bab mana pun yang Anda kira sedang Anda tempati. Kembali dan tulis. Lalu datang ke sini lagi. Kalimat akan tetap benar, dan akhirnya akan punya tempat untuk mendarat.

## Pemeriksaan terakhir atas lembar

Buka daftar persyaratan di samping halaman ini. Untuk setiap kalimat di atas, taruh tanda di margin: ada pada lembar, dikurangi dengan sengaja, atau hilang. Hilang adalah satu-satunya tanda yang membutuhkan kerja malam ini. Dikurangi dengan sengaja sudah menjadi batasan, jika Anda menulis “karena itu Anda tidak boleh.” Jika Anda menguranginya hanya di kepala, itu hilang.

Hitung baris Gate 3 yang dapat diparaf sementara gagal Gate 1 masih terbuka. Hitungan harus nol. Jika tidak, lembar mengizinkan truk mengalahkan selang. Perbaiki lembar sebelum Anda memperbaiki prosa klaim. Klaim yang kuat pada prosedur yang bocor adalah cara klaim menempel pada benda yang salah.

Temukan setiap angka pada lembar. Masing-masing disitasi, dilabeli sebagai pilihan Anda, atau fiktif dan karena itu terlarang. Angka fiktif masuk ketika seseorang menyalin contoh. Buku ini berusaha tidak memberi Anda satu. Jika suatu angka tidak punya sumber, hapus hari ini, bukan setelah tinjauan pertama menyalinnya ke dokumen kedua. Dokumen kedua adalah tempat folklor menjadi persyaratan. Anda tidak akan ingat salinan mana yang lelucon.

Temukan setiap nama diri yang merupakan tempat, pelanggan, atau produk yang tidak Anda punya hak untuk terbitkan. Hapus dari berkas mana pun yang akan meninggalkan sistem proyek. Metode tidak membutuhkannya. Jika suatu kalimat runtuh tanpa mereka, kalimat itu suvenir. Ganti dengan tugas yang sedang dilakukan suvenir: isolasi, cadangan, langkah, henti, ekspor.

Lalu tutup buku. Jam berguna berikutnya adalah baris penerimaan kosong yang diisi kotak, bukan halaman bimbingan lain. Bimbingan setelah titik ini adalah cara menghindari kotak. Anda punya bimbingan yang cukup. Kotak adalah kerja.

Jika Anda orang yang meminta draf yang lebih panjang, pakai panjangnya dengan cara ini. Jangan membacanya sebagai novel. Baca bab 1 dan tulis enam baris. Baca bab 7 dan ubah setiap Gate menjadi kotak. Baca bab 9 sebelum Anda menempelkan apa pun dari berkas proyek ke tempat publik. Bab tengah adalah yang Anda buka ketika suatu baris lemah. Baris lemah adalah baris yang tidak dapat Anda gagalkan. Perkuat gagal, bukan adjektiva.

Biarkan buku kemudian sendiri sampai orang asing dapat merekonstruksi satu dataran dari ekspor Anda. Itu engsel antara volume ini dan yang berikutnya. Tanpanya, buku data akan menjadi buku tentang tangkapan layar. Dengannya, buku berikutnya punya sesuatu untuk dibaca. Jangan memulai buku itu di margin buku ini. Margin adalah untuk klaim, sitasi, dan batasan yang masih Anda hindari. Tulis ketiganya. Lalu berhenti.

Satu uji praktis sebelum Anda meletakkan draf ini. Pilih halaman yang paling Anda sukai. Hapus setiap kalimat yang tidak dapat mengubah baris pada lembar. Jika halaman bertahan, halaman itu sedang bekerja. Jika halaman runtuh, itu nada. Pertahankan halaman yang bertahan. Lembar adalah satu-satunya ringkasan yang penting, dan lembar tidak ada di berkas ini sampai Anda menulisnya.

Jika Anda hanya menandai tiga baris malam ini, tandai ini. Kalimat klaim tidak menyebut CDU, aula, atau GPU. Sel beban kerja kosong atau disitasi, tidak pernah diingat. Gate 3 tidak dapat dimulai selagi selang, cadangan, atau jalur henti masih gagal. Tiga tanda itu adalah buku dalam miniatur. Segala yang lain adalah cara Anda menjaga agar tidak dibicarakan pergi.

Ketika Anda kembali ke draf ini, jangan tanya apakah terdengar seperti buku. Tanyakan apakah pembangun dapat menggagalkan suatu baris dengannya. Jika jawabannya tidak, draf masih pidato. Jika jawabannya ya, bawa baris itu ke lembar Anda dan coba pada benda yang benar-benar Anda punya, meskipun benda itu hanya sketsa. Sketsa yang dapat gagal lebih jauh daripada prototipe yang hanya dapat dikagumi. Kekaguman adalah mode kegagalan yang ada di sini untuk diinterupsi bab ini. Gagalkan sesuatu yang kecil, secara tertulis, sebelum Anda memuji sesuatu yang besar. Itulah seluruh praktik, diulang sampai membosankan. Membosankan adalah yang Anda inginkan. Hari yang menarik adalah hari ketika henti tidak bekerja. Susun lembar agar hari itu terlihat, dan hari yang tenang sengaja membosankan. Jika Anda tidak melakukan apa pun yang lain dengan draf ini, buat satu gagal terlihat. Gagal yang tersembunyi sama dengan lulus palsu, dan lulus palsu adalah satu-satunya hasil yang ditulis buku ini untuk dicegah. Taruh gagal pada lembar malam ini, dengan revisi masih beku, agar besok tidak dapat membicarakannya menjadi catatan. Catatan adalah tempat gagal pergi menjadi folklor. Lembar adalah tempat gagal tetap gagal sampai logam atau klaim berubah di siang hari. Itu cukup. Tutup berkas. Suntingan berikutnya milik lembar Anda, bukan bab ini. Jika lembar masih kosong, draf ini belum dipakai, betapapun panjangnya. Pakai, atau jangan terus membaca.

## Sumber publik untuk bab ini

Baca ini dengan bibliografi terbuka. Setiap nama terkenal pada lembar punya edisi, atau belum menjadi sitasi. Halaman publik NVIDIA boleh menopang “rak berpendingin cairan.” Halaman itu tidak boleh menopang angka. ASHRAE boleh disebut. ASHRAE tidak boleh ditempel, dicerna, atau ditulis ulang oleh alat. Kode gedung dan standar peralatan adalah dua edisi. Lembar yang mengatakan “sesuai kode” belum menyelesaikan Gate 2. Lembar yang mengatakan “sesuai ASHRAE” belum menyelesaikan baris bahan. Dua kegagalan itu cukup untuk mengirim Anda kembali, dan itulah gunanya bab ini.
