英語版をAI補助で翻訳した。

# 0. この本の使い方

この本は、NVL72級ラックの代替機になれる液冷負荷装置を指定し、受け入れる人のための現場手引きである。製作図一式ではない。やさしい英語で書き直した業者仕様でもない。現場手順でもない。

読み終えたら、見知らぬ人に2つの文書を渡し、その文書が試作機との接触を生き延びられるようにする。1つは要求一覧である。2つは試作機の受入シートである。余白に書いたものからその2文書を出せないなら、この本は終わっていない。読んだだけである。

負荷装置が置き換えるのは、ラック側の熱の負荷条件と、ラック側の水力の負荷条件である。CDU（冷却液分配装置）は置き換えない。ホールは受け入れない。IT機器が起動し、学習し、自分の限度内に留まることは証明しない。それらは別の機械であり、別の議論である。混ぜると、負荷装置の仕事が、担当の無い液冷の仕事になる。

## この巻が持つもの

この巻が持つのは、誰かが金属を切る前に決めなければならない決定と、試作機を完成と呼ぶ前に通さなければならないGate（受入の関門）である。装置が果たす機能。負荷条件を定義する量。漏れにヒータが付いただけのものにしない液経路の選択。ヒータを正直に保つ熱経路の選択。計器とデータの出口。ネットワークが死んでも働かなければならない停止。機械と一緒に渡すファイル。それらを持つ。

1か月の試験データの読み方は持たない。それは次の本である。人、窓、すでに存在するCDUのあるホールで、1つのNVL72試験を回す方法も持たない。それはその次の本である。ここの段落が建屋の試験計画になり始めたら、または時系列を洗う方法になり始めたら、切る。指針を残す。ページを完成に見せるために、後の本をこの本へ紛れ込ませてはならない。

## 誰のためか

数値が合わないときに責められる試験技術者と、購入または製作に署名する人のためである。液冷の見学をしたい宣伝の読者のためではない。穴寸法が要る製作者のためではない。穴寸法が要るなら、図面が要る。この本は、その図面が独断で決めてはならないことを言う。

負荷装置を作ったことがなくても、書きさえすれば使える。いくつか作ったことがあっても、前の仕事の部品番号を捨てる気があるなら使える。買い物リストとして届く経験は、経験ではない。残りかすである。

## 読み方

最初は順に読む。終わり近くの長い章にある受入のGateは、装置が何のためかをすでに決めていなければ意味をなさない。その後は確認表として使う。各章の末尾は、記録する決定である。決定は3つのどれかである。守る一文。その時点で有効な仕様書から埋める空欄。日付と担当のある、明示した延期。黙って飛ばすのは決定ではない。隔離できないホースのまま試作機が出る道である。

手帳を1冊、またはファイルを1つ、章と同じ見出しで持つ。本に注を書いて、それを要求一覧と呼んではならない。要求一覧は、手を離れられなければならない。本はここにある。

章が「数値を書くな」と言うとき、その数値はこの本に載せる許可が無い、または教示例として安定していない、という意味である。数値が重要でないという意味ではない。確認を書き、それから自分のシートに数値を書く。実際に使った文書の題名と改訂を引用する。業者の数値を凍らせた現場手引きは、業者が改訂した日に偽になる。数値がどこにあるかを言う現場手引きは、使えるままである。

## その時点で有効な仕様書

この句は何度も出る。意味は、試作機を受け入れる日に界面を支配する、ラック、マニホールド、冷却液の文書である。題名と改訂で識別する。記憶でも、去年のスライドでもない。2つの文書が食い違うなら、平均してはならない。食い違いを記録し、界面を持つ人が1つを選ぶまで、受入シートの影響を受ける行を止める。この本は代わりに選ばない。ここで選ぶのは、規格を作ることである。

同じ規則が電気の供給にも当たる。電圧、周波数、コネクタの族は、差し込むホールが実在するから、自分のシートに置く。1つのホールが世界であるかのように、この本には置かない。

## 金属が存在する前の「良い」

良い初期の包みは、退屈である。負荷装置が何を代表してよいかの、1ページの声明がある。6つの機能があり、それぞれに証拠の欄がある。負荷点は量のセットとして書かれ、数値の欄は引用した改訂から埋まるか、不明と記される。見知らぬ人が散文から描き直せる、液の境界の略図がある。レジスタ配置ではなく、機能の点一覧がある。合格行と停止行のある、4つの受入Gateがある。議論の後に書くつもりではない、すでに始まっている既知の制限のページがある。

悪い初期の包みは、レンダリングと、キロワットの数と、ソフトウェアは柔軟だという約束である。柔軟とは、段を選んでいないときに人が書く言葉である。レンダリングは、境界を選んでいないときに人が見せるものである。

## 10ではなく、2つの文書

文書一式を始めたくなる。設計根拠、思想、適合表、リスク台帳、試験戦略。その2文書が存在するまで、抗う。要求一覧が設計根拠である。受入シートが、試作機のための試験戦略である。その2つが、自分が室内にいなくても読めるようになってから、余分な文書は許される。その前の余分な文書は、6つの機能が一度も書かれなかった事実を隠す方法である。

要求一覧は見積依頼ではない。ただし見積依頼は、そこから切り出せる。受入シートは工場試験の報告書ではない。ただし工場試験は、それに答えさせられる。依存の向きをまっすぐ保つ。シートが機械を判定する。機械は、当日にシートを編集しない。当日の前に定義した免除の道を通るときを除く。

## 合成例

後の章は短い合成場面を使う。台上の試作機。入れるまで問題なく見えたホース。最後の良い値を繰り返した表示。それらは教示例である。現場ではない。顧客ではない。型番でもない。場面が、自分が働いた場所に見え始めたなら、故障モードが普通だからである。その場所を本が公表しているからではない。確認表を自分の仕事のファイルへ写すとき、場所を書き戻してはならない。

## この本から写してよいもの

要求一覧の見出し、4つのGateの名、偽の話の無い量は飾りだという規則。それらを写してよい。ここの文を業者マニュアルへ写し、仕様書と呼んではならない。ここの文は確認と理由である。仕様書には数値、材料の指定、担当が要る。それらは自分の仕事から来る。自分の権限の下で、改訂を手にした日に。

## 最初の1座り

業者との会合の前に午後しかないなら、安心を求めて拾い読みしてはならない。代わりにこれを行う。6つの機能を自分の言葉で書く。負荷条件を組として書き、引用できない数値はすべて不明と記す。液の境界を描き、装置がどちら側にいるかを記す。4つのGateに名前を付ける。不明に日付を付ける。その午後は、1週間の筐体の下絵より値がある。

それから戻って、空欄のままにしたくてたまらない不明を攻める章を読む。多くの読者では、流量域か、データの出口である。人はヒータの話には慣れている。ラック側と比べられない負荷装置は、まだ代替機ではない、と言うことには慣れていない。

## この章の公開資料

公開文書は地図として使う。書き直してよい章としてではない。この巻の地図は短い。NVIDIAの公開のGB200 NVL72のページは、その級のラックが液冷であり、ラック規模であると言う。ASHRAE TC 9.9は、業界が冷却の指針を探す場所である。許諾の下で。NFPA 70または現地の配線法規、およびIEC 60204-1は、電気の停止が法的な名を得る場所である。第19章が著作権の線を述べる。PDFをどの道具に開くよりも前に、それを読む。ASHRAEは、出版物の内容をAI道具に入れてはならないと言い、その内容のAI派生作品には書面の許可が要ると言った。この本は題名を名付ける。消化しない。

## 記録する決定

- 作る2つの文書と、それぞれに誰が署名するか。
- データ本と仕事の本に、明示して残す後の問い。
- 界面仕様の題名と改訂。または、その空欄を埋める日付。
- この負荷装置が代表してよいものと、代表してはならないものの、一文。
