英語版をAI補助で翻訳した。

# 1. 構造の前に要求を書く

人は箱から始める。高さはいくらか。外箱は何色か。表示に銘を入れられるか。それらの問いは禁じられていない。単に早すぎる。箱は仕事を持つ方法である。仕事が曖昧なら、箱は自信に満ち、間違う。

この負荷装置の仕事は、NVL72級ラックのマニホールドに合わせられる液の界面で、熱負荷と水力負荷を出すことである。冷却の鎖の残りを、それに当てて動かせるように。仕事は、ラックに見えることではない。CDU（冷却液分配装置）を内蔵することでもない。アダプタを足せばその役に説得できる、汎用の実験室ヒータであることでもない。

この本を形作った仕事の資料の中で、誰かが液冷負荷装置を買おう、または受け入れようとするたびに、同じ機能が現れた。その繰り返しを目録としてではなく、警告として扱え。独立した試みが同じ6つを求め続けるなら、その6つが最小である。足すものは仕事の選択である。落とすものは、盲点を受け入れる決定であり、制限のページに置く。

## 6つの機能

特徴としてではなく、機能として書く。特徴は、パンフレットが主張できるものである。機能は、受入シートが不合格にできるものである。

### 流量は調整できなければならない

装置は、流量を変え、新しい流量を信じられる長さだけ保てなければならない。調整できるとは、「室内のどこかに弁がある」ではない。試作機を運転する人が、ホースを作り直さずに、負荷条件シートが求める範囲を流量で動け、その動きが起きたと分かることである。

埋もれた弁、ラベルの無い弁、流量を下げる唯一の方法が経路全体を飢えさせる配置。それらは見積では調整可能と呼ばれ、当日は動かない。権限がどこにあるかを問え。装置の上、見える絞り装置による。熱を見る流量の割合を変えるバイパスによる。他の機械への要求による。そのどれかが設計である。「系統が平衡する」は設計ではない。

偽の適合。装置を作った人が一度だけ設定できる手動弁。目盛が無く、表示が無く、第二の人が同じ点へ戻れない。それは調整ではない。調整の秘密である。

証拠。受入の間に、流量を宣言した少なくとも2点の間で動かし、表示した流量が、事前に名付けた確認方法と一致する。確認方法は仮設の計器でよい。信じようとしている同じ表示であってはならない。ホースが温かいという感覚であってもならない。

### 供給温度と戻り温度は読めなければならない

両方である。温度が1つでは、気分である。宣言した場所で読んだ供給と戻りの差が、熱が液に入ったという熱の証拠である。供給とは、負荷に、または自分が定義した境界に着く液である。戻りとは、それを出る液である。その名を取り違えると、後の議論はすべて雑音になる。一線図の上で定義し、CDU自身の供給と戻りに、限定語なしでその言葉を再利用してはならない。

読めるとは、人と試験の基盤の両方が、宣言した単位で、時刻印付きで値を見られることである。ポケットの温度計を歩いて読むのは、確認計器である。この試作機には遠隔の温度が無く、確認計器が記録である、と制限に書いたのでない限り、装置自身の読みの代わりにはならない。その制限は許される。隠すことは許されない。

偽の適合。単位の無い現地画面の温度。「だいたい時々」更新され、センサが流れの中か死水域の中か分からない。死水域の温度は、液のたまりの話である。流れの話ではない。

証拠。両方の温度が、宣言した間隔で書き出しの記録に現れ、定義した点の確認計器が、試験前に書いた許容の中で一致する。許容を公表する権利をまだ得ていないなら、比較を「両方を記録する。同じ計器であるふりをしない」と書く。熱収支の話を変えるほど食い違うなら、Gateをなお不合格にしてよい。話を変える食い違いは停止である。偽の精度等級を作ることを拒んだときでも。

### 流量は読めなければならない

読めない調整可能な流量は、つまみである。調整できない読める流量は、天気の報告である。両方が要る。しかも、負荷していると主張する同じ液経路の上に。バイパス上の流量計を、熱源を通る流量であるかのように報告するのは、実演を通し、本物の1時間に落ちる普通の方法である。

計器が熱に対してどこにあり、枝に対してどこにあるかを言え。何を見られないかを言え。枝の下流の計器は、気にする各枝に計器が無い限り、枝が流量をどう分けたかを言わない。

偽の適合。ポンプ曲線と弁角度から推定した流量を、測定した流量と同じ自信で出す。推定は確認になり得る。試作機に流量計が無く、あらゆる結論は暫定である、と制限のページが言うのでない限り、主の読みではない。高流量のラックの代替機だと主張する装置では、その制限は通常、主張を飾るのではなく、殺すべきである。

証拠。読みが宣言した単位で記録にあり、第二の方法が少なくとも負荷点と、1つの低減点で比較されている。第二の方法には名がある。「ポンプを見た」は名ではない。

### 圧力は読めなければならない

ここでの圧力とは、今求めた流量の水力の代価を知るのに足りる圧力情報である。最小でも、装置の入口側の読みと出口側の読み。差を作れるように。ヘッダの単一の計器は、ヘッダが大気に開いていないことを言う。負荷装置がループに何をしているかは言わない。

代替しているラックは、抵抗を出す。装置の抵抗が驚きなら、CDUまたはマニホールドは、自分が作ったと思う代替機を経験しない。公表された抵抗曲線をこの本へ写す必要は無い。宣言した流量での差圧を負荷条件シートに置き、それを作る2つの圧力を読めなければならない。

偽の適合。穴を開けやすい場所、半閉じの弁の上流に付け、どの圧力かの表示も無く「圧力」とラベルした計器。都合の良い取出点は、要求の中の量ではなかった数について、人が1週間議論する方法である。

証拠。両方の圧力、または高圧側と低圧側が図に定義された差の測定が、流量と同じ時刻に記録に現れる。隔離された、弁で閉じられた、または空気で満たされた取出点は、失敗した読みである。低い読みではない。

### 熱負荷は段で調整できなければならない

装置は、2つ以上の熱負荷に座れなければならない。切と満載は2つの状態である。段の列ではない。受入と、後の試運転の両方がプラトーを要する。低段、中段、高段、満載、そして零への戻り。プラトーに対して急な増加も、少なくとも1つ要る。遅いランプしか理解しない制御ループは、工房では信じられ、自分が気にする試験では驚く。

段は当日の前に、受入シートで宣言する。負荷点の分数でよい。誰も座らない名前の付いたモードの芝居ではない。プラトーに名前を付けられないなら、ヒータ区画を買う準備はできていない。

偽の適合。電気電力の表示も、液へ入る熱の表示も無い百分率のつまみ。滞在も無い。見学の間につまみを回すのは、段の試験ではない。段には開始時刻、保持、終了がある。

証拠。記録がプラトー、電力または熱の指令、熱の応答を示す。安定しないプラトーは、自動には負荷装置の不合格ではない。つないだループの不合格かもしれない。受入シートは、室内にあるループがどれかを言わなければならない。試作機に無い熱の捨て先を、試作機のせいにしないために。この本が受け入れるのは試作機である。ホールではない。シートのセットアップ行にそう書け。

### 過温度は保護し、警報しなければならない

警報の無い保護は、説明できないトリップを人が無視する訓練になる。保護の無い警報は、提案である。両方が要る。過温度は、この章が名を挙げて求める1つの保護である。液冷負荷装置の産物は熱であり、その失敗は間違った場所の熱だからである。他の停止は安全の章にある。無言のトリップは受け入れられない、と決めるのをその章まで待ってはならない。

警報は、過温度であると言わなければならない。「故障」では足りない。動作は、表示が死んでいても熱を除かなければならない。センサの場所が重要である。エレメントからも液からも遠い外箱のセンサは、遅すぎてトリップするか、暑い午後にトリップする。場所を図に置け。

偽の適合。熱の指令は止めるが、接触器をネットワークのハートビートに依存する状態に残すソフトウェア限度。ハートビートが死んだとき、熱が入り続けるかを知らなければならない。安全な答えは、制御の喪失が熱を除く、である。その試験を書くか、保護を作っていないと認めよ。

証拠。限度への制御された接近、または方法を書いた模擬のセンサ入力が、熱を切り、警報を記録させる。何が起きるかを見るために、危険な見せ物を作ってはならない。停止を証明する方法は、要求の一部である。唯一の方法が、何かの匂いがするまで試作機を過熱することなら、要求は終わっていない。

## 3つの界面の行

機能は、何をするかである。界面は、世界の残りにどこで触れるかである。同じシートに3行を足せ。部品番号は、その時点で有効な仕様書が埋めるまで空欄にしておけ。

液の接続。どの族の継手がマニホールドのホースに合うか。誰がホースを供給するか。経路が折れになる前に、ホースはどれだけ長くてよいか。族とは継手の種類である。前のホールから写したカタログ番号ではない。マニホールドを持つ人が族を持つ。負荷装置を持つ人が、合い側とホースの経路を持つ。両方の名を書け。所有者が2人で、境界の図が無い継手は、床で漏れる前に議論の中で漏れる。

電源の接続。装置が要るものと、ホールが供給できるものは、別の事実である。両方を記録する。一致しないなら、設計にはアダプタの問題か現場の問題がある。どちらを解いているかを言え。「互換」という言葉の中にアダプタを隠してはならない。負荷が単一給電か、分割できるかも記録する。分割が熱の段の入れ方を変えるから、それだけである。これは電気設計の章ではない。電源の行の無い液の要求は、入れられない要求だという注意である。

同伴の空冷負荷と80:20の熱配分。液冷の試運転でよくある誤りは、NVL72級ラックが熱の100%を液経路に排出すると仮定することである。そうではない。高密度AIアーキテクチャでは、ラック全電力の15%から20%が、光トランシーバ、マザーボードの電圧レギュレータモジュール（VRM）、非冷却メモリモジュール（DIMM）、電源ユニット、ケーブル損失から、顕熱としてデータホール内の空気へ放散される。試運転で空気側を加熱せずに液ループだけを単独で試験すると、建屋の電算室空調機（CRAH/CRAC）やキャノピーの気流制御は全く検証されないまま残る。したがって要求シートには、液装置と対になる同伴の空冷負荷行（通常8kW〜20kW）を含め、独自の段制御と過温度保護を持たせなければならない。（物理的境界と80:20の顕熱配分については図01を参照）。

露点インタロックの行。要求シートには明示的な結露境界を定義しなければならない。供給冷却液がデータホールの露点（T_dp）を下回って入ると、無断熱のマニホールドホースや迅速継手に結露が生じ、水滴が滴下して48V配電シェルフに落ちる。シートは次を指定しなければならない。供給温度は建屋露点より少なくとも2.0K高く保たれ（T_in ≥ T_dp + 2.0 K）、露点に近づいた場合は即座に自動警報を発して冷却調整弁を閉じる。

## 証拠の欄

各機能の行には4つの欄がある。見知らぬ人が試験できる一文の機能。それを観察する境界の側。働くという証拠。出荷するな、を意味する不合格。

最後の欄を埋められない行は、願望である。「流量は調整できる」は、調整できない様子を言えないなら、その試験に落ちる。調整できない様子とは、指令が動いても表示流量が動かない。動いても、名付けた滞在の間保てない。現地画面では動くが書き出しでは動かない。設計に合うものを選べ。書け。

側の欄は、特定の種類のごまかしを止める。定義された取出点が無く、業者の制御器の中だけで観察される温度は、監査できない方法で「観察」される。言え。「装置出口の液」か、「ラック側ホースの液、仮設プローブ」。それらは別の側である。どちらも有効であり得る。どちらも、ほのめかしてはならない。

## 今週埋められるシート

表を1つ作れ。行は6つの機能と3つの界面の行である。列は、声明、どこで観察するか、証拠、出荷不可の条件、担当、状態。状態は次のどれかである。書いた。日付付きの不明。理由付きの延期。文書の改訂を引用。

「業者回答」の列は、まだ足すな。業者回答は要求ではない。試験する主張である。混ぜると、シートは往復の記録になり、仕様ではなくなる。

埋めた行の例である。わざと一般的にしてある。声明。戻り温度は装置出口で読める。どこで観察するか。外箱の上ではなく、熱の区画を出る液の中。証拠。宣言した間隔で書き出しにある値。熱収支の話を変えない帯の中の確認プローブ。出荷不可の条件。書き出しが古い値を繰り返す。または、唯一の読みが時刻の無い現地画面である。担当。受入に署名する人。状態。書いた。何が無いかに注意せよ。普遍であるふりをした温度の数値は無い。センサの銘は無い。アドレスは無い。

悪い行の例も、一般的である。声明。高品質の冷却性能。どこで観察するか。系統。証拠。後日確認。出荷不可の条件。未定。その行は会合を生き延び、試作機は生き延びられない。消すか、最後の欄が少し痛むまで書き直せ。痛まないなら、まだ停止条件ではない。

## 誰が書くか

データと一緒に生きる人が、下書きすべきである。金属の代金を払う人が、範囲の行に署名すべきである。ラックの界面を持つ人が、継手の族と負荷の窓を埋めるか、引用すべきである。1人が3つすべてでもよい。誰も最初の人でないなら、シートは測定ではなく製品を記述する。製品は曖昧でよい。測定は違う。

変更の規則を置け。試作機ができた後の、出荷不可の欄の変更は、編集ではない。免除である。免除には名と理由がある。静かな編集は、23時の表計算の余白で起きる。改訂印を使え。受入記録は改訂を引用する。「最新」を引用するなら、何が合意されたかを復元できない。

## 持ち込んではならないもの

現場の台数をシートに貼り、設計根拠と呼んではならない。ホールが何台のラックを模倣したいかは、後の本のための仕事の事実である。この本は、定義したラック側の負荷条件を代表できる1台についての本である。仕事に複数台が要るなら、各台の要求はなおこのシートである。それに、協調しなければならないかの行を足す。協調は制御の問いである。各台の6機能を飛ばす理由ではない。

古い一式からコネクタのカタログ番号を貼ってはならない。界面仕様を引用せよ。古い一式がその番号の唯一の場所なら、界面仕様は無い。持っているのは土産である。

価格、賃貸料、納期を貼ってはならない。それらは作るかどうかを決める。「合格」の意味は決めない。技術のシートに混ぜると、商売上の議論がセンサを消す。

## 空冷負荷と、他の隣

空冷の同伴機があるなら、段と過温度警報と電源の界面が要る。流量計は要らない。ひな形が液の列を空冷の行へ引きずり込むのを許すな。空冷の行が単純だからといって、シートを短くするために液の行が圧力を落とせる、と納得してもならない。

差し込まれる他の隣。仮設のポンプ台。ホース一式。誰かがすでに持つデータ記録器。別の仕事から残った漏液検出の線。それぞれは証拠の一部になり得る。範囲内だと自分が言うのでない限り、どれも負荷装置ではない。「受入の日に室内にある」を、受入シートのセットアップ一覧として書け。「引き渡す装置の一部」と書くのは、それらの貸与が帰った後も真でなければならないものだけである。

この区別が試作機を救う。借りた記録器が優秀だったから合格し、自分の書き出しが無い装置は、データの出口の機能に合格していない。1日に合格したのである。要求一覧は引き渡す装置についてのものである。セットアップ一覧は当日についてのものである。両方を持て。混ぜるな。

## 要求と設計

シートが存在してから、設計は始めてよい。設計は、シートを真にするエレメント、弁、外箱を選ぶ。選んだエレメントができないからといって、行を消す権利は無い。エレメントができないなら、エレメントを変えるか、改訂規則を通して、白日の下でシートを変える。

ある行は「実装だ」と聞く。センサの場所は実装ではない。数の意味を変える。弁の権限は実装ではない。自分が名付けた人が流量を調整できるかを変える。警報の文は実装ではない。停止を説明できるかを変える。それらは要求の中に保て。筐体の厚さ、塗料、ケーブルの始末は設計に残せ。ただしケーブルの始末がホースを折るか、出ると言ったモジュールを塞ぐときを除く。始末が機能に影響した瞬間、シートへ戻る。

## シートを無駄にしない会合

シートを最初の業者または工房の会合へ持っていき、レンダリングから始めることを拒め。6つの機能を歩け。それぞれに3つ問え。当日、これをどう示すか。確認計器が食い違ったとき、何をするか。どの欄を弱めたいか。3つ目は有用である。業者は本物の理由で欄を弱める。費用、納期、入らないセンサ。それらの理由は、制限として受け入れられるか、範囲の削減として拒まれる。金属が存在してから発見されてはならない。二度払うのが好きなら別である。

会合がキロワットしか議論できないなら、間違った会合にいるか、間違ったページを送ったのである。キロワットは、次の章の負荷条件のセットの1つの欄である。要求ではない。

## この章の公開資料

要求の欄は公開文書を引用してよい。公開文書に置き換えられてはならない。NVIDIAの製品ページは、「代替機は液であり、空気ではない」という文を支えられる。GB200 NVL72の公開の記述は、ラック規模の液冷設計だからである。「流量は調整できる」や「温度は読める」は支えられない。それらは自分の機能である。ASHRAEの題名は、「装置が乗るループに名前を付けよ。建屋の水とラックの水を1つの水だと思ってはならない」という文を支えられる。6つの機能として貼られてはならない。業者の提案が出荷不可の欄に答えず、白書を引用するなら、返せ。白書は文献の行である。欄は自分のものである。

## 記録する決定

- 6つの機能。それぞれに、どこで観察するか、証拠、出荷不可。
- 3つの界面の行。継手の族と電力は、引用か日付付きの不明のまま。
- 空冷の同伴機が範囲内か。自分の行で。
- 誰が下書きし、誰が範囲に署名し、誰が接続の引用を持つか。
- 改訂規則。何が免除に数えるかを含む。
